Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Advantix ,i-SHWAK V4 06,2020-05-26,Outdoor Air/Water,35,64,R410a,2.68,11,5.00,EN 14825,average,-7,34,5300,2.68,1978
Advantix ,i-SHWAK V4 06,2020-05-26,Outdoor Air/Water,35,64,R410a,2.68,11,4.00,EN 14825,average,-7,52,4500,1.57,2866
Advantix ,i-SHWAK V4 06,2020-05-26,Outdoor Air/Water,35,64,R410a,2.68,11,5.00,EN 14825,average,2,30,3400,4.1,829
Advantix ,i-SHWAK V4 06,2020-05-26,Outdoor Air/Water,35,64,R410a,2.68,11,4.00,EN 14825,average,2,42,2700,2.95,915
Advantix ,i-SHWAK V4 06,2020-05-26,Outdoor Air/Water,35,64,R410a,2.68,11,5.00,EN 14825,average,7,27,3600,4.15,867
Advantix ,i-SHWAK V4 06,2020-05-26,Outdoor Air/Water,35,64,R410a,2.68,11,4.00,EN 14825,average,7,36,3300,4.57,722
Advantix ,i-SHWAK V4 06,2020-05-26,Outdoor Air/Water,35,64,R410a,2.68,11,5.00,EN 14825,average,12,24,3700,5.11,724
Advantix ,i-SHWAK V4 06,2020-05-26,Outdoor Air/Water,35,64,R410a,2.68,11,4.00,EN 14825,average,12,30,3600,6.02,598
Advantix ,i-SHWAK V4 08,2020-05-26,Outdoor Air/Water,35,64,R410a,2.2,11,6.00,EN 14825,average,-7,34,5500,2.62,2099
Advantix ,i-SHWAK V4 08,2020-05-26,Outdoor Air/Water,35,64,R410a,2.2,11,5.00,EN 14825,average,-7,52,5000,1.72,2907
Advantix ,i-SHWAK V4 08,2020-05-26,Outdoor Air/Water,35,64,R410a,2.2,11,6.00,EN 14825,average,2,30,3400,4.19,811
Advantix ,i-SHWAK V4 08,2020-05-26,Outdoor Air/Water,35,64,R410a,2.2,11,5.00,EN 14825,average,2,42,3300,3.1,1065
Advantix ,i-SHWAK V4 08,2020-05-26,Outdoor Air/Water,35,64,R410a,2.2,11,6.00,EN 14825,average,7,27,3600,4.39,820
Advantix ,i-SHWAK V4 08,2020-05-26,Outdoor Air/Water,35,64,R410a,2.2,11,5.00,EN 14825,average,7,36,4000,4.42,905
Advantix ,i-SHWAK V4 08,2020-05-26,Outdoor Air/Water,35,64,R410a,2.2,11,6.00,EN 14825,average,12,24,3700,5.12,723
Advantix ,i-SHWAK V4 08,2020-05-26,Outdoor Air/Water,35,64,R410a,2.2,11,5.00,EN 14825,average,12,30,4400,6.18,712
Advantix ,i-SHWAK V4 10,2020-05-26,Outdoor Air/Water,39,64,R410a,3.45,11,6.00,EN 14825,average,-7,34,6300,2.59,2432
Advantix ,i-SHWAK V4 10,2020-05-26,Outdoor Air/Water,39,64,R410a,3.45,11,6.00,EN 14825,average,-7,52,5500,1.65,3333
Advantix ,i-SHWAK V4 10,2020-05-26,Outdoor Air/Water,39,64,R410a,3.45,11,6.00,EN 14825,average,2,30,4300,3.95,1089
Advantix ,i-SHWAK V4 10,2020-05-26,Outdoor Air/Water,39,64,R410a,3.45,11,6.00,EN 14825,average,2,42,4000,3.15,1270
Advantix ,i-SHWAK V4 10,2020-05-26,Outdoor Air/Water,39,64,R410a,3.45,11,6.00,EN 14825,average,7,27,5300,5.38,985
Advantix ,i-SHWAK V4 10,2020-05-26,Outdoor Air/Water,39,64,R410a,3.45,11,6.00,EN 14825,average,7,36,5000,4.45,1124
Advantix ,i-SHWAK V4 10,2020-05-26,Outdoor Air/Water,39,64,R410a,3.45,11,6.00,EN 14825,average,12,24,5500,7.15,769
Advantix ,i-SHWAK V4 10,2020-05-26,Outdoor Air/Water,39,64,R410a,3.45,11,6.00,EN 14825,average,12,30,5300,6.02,880
Advantix ,i-SHWAK V4 12,2020-05-26,Outdoor Air/Water,39,65,R410a,3.45,11,7.00,EN 14825,average,-7,34,7400,2.73,2711
Advantix ,i-SHWAK V4 12,2020-05-26,Outdoor Air/Water,39,65,R410a,3.45,11,7.00,EN 14825,average,-7,52,6700,2.0,3350
Advantix ,i-SHWAK V4 12,2020-05-26,Outdoor Air/Water,39,65,R410a,3.45,11,7.00,EN 14825,average,2,30,5700,4.34,1313
Advantix ,i-SHWAK V4 12,2020-05-26,Outdoor Air/Water,39,65,R410a,3.45,11,7.00,EN 14825,average,2,42,4700,3.18,1478
Advantix ,i-SHWAK V4 12,2020-05-26,Outdoor Air/Water,39,65,R410a,3.45,11,7.00,EN 14825,average,7,27,4000,5.15,777
Advantix ,i-SHWAK V4 12,2020-05-26,Outdoor Air/Water,39,65,R410a,3.45,11,7.00,EN 14825,average,7,36,6000,4.19,1432
Advantix ,i-SHWAK V4 12,2020-05-26,Outdoor Air/Water,39,65,R410a,3.45,11,7.00,EN 14825,average,12,24,4700,6.78,693
Advantix ,i-SHWAK V4 12,2020-05-26,Outdoor Air/Water,39,65,R410a,3.45,11,7.00,EN 14825,average,12,30,6900,5.27,1309
Advantix ,i-SHWAK V4 14,2020-05-26,Outdoor Air/Water,40,68,R410a,4.4,11,10.00,EN 14825,average,-7,34,9700,2.5,3880
Advantix ,i-SHWAK V4 14,2020-05-26,Outdoor Air/Water,40,68,R410a,4.4,11,9.00,EN 14825,average,-7,52,9300,1.8,5167
Advantix ,i-SHWAK V4 14,2020-05-26,Outdoor Air/Water,40,68,R410a,4.4,11,10.00,EN 14825,average,2,30,6800,4.08,1667
Advantix ,i-SHWAK V4 14,2020-05-26,Outdoor Air/Water,40,68,R410a,4.4,11,9.00,EN 14825,average,2,42,5700,3.04,1875
Advantix ,i-SHWAK V4 14,2020-05-26,Outdoor Air/Water,40,68,R410a,4.4,11,10.00,EN 14825,average,7,27,4800,4.2,1143
Advantix ,i-SHWAK V4 14,2020-05-26,Outdoor Air/Water,40,68,R410a,4.4,11,9.00,EN 14825,average,7,36,4700,3.52,1335
Advantix ,i-SHWAK V4 14,2020-05-26,Outdoor Air/Water,40,68,R410a,4.4,11,10.00,EN 14825,average,12,24,6800,6.7,1015
Advantix ,i-SHWAK V4 14,2020-05-26,Outdoor Air/Water,40,68,R410a,4.4,11,9.00,EN 14825,average,12,30,7000,6.3,1111
Advantix ,i-SHWAK V4 14T,2020-05-26,Outdoor Air/Water,40,68,R410a,4.4,11,10.00,EN 14825,average,-7,34,9700,2.5,3880
Advantix ,i-SHWAK V4 14T,2020-05-26,Outdoor Air/Water,40,68,R410a,4.4,11,9.00,EN 14825,average,-7,52,9300,1.8,5167
Advantix ,i-SHWAK V4 14T,2020-05-26,Outdoor Air/Water,40,68,R410a,4.4,11,10.00,EN 14825,average,2,30,6800,4.08,1667
Advantix ,i-SHWAK V4 14T,2020-05-26,Outdoor Air/Water,40,68,R410a,4.4,11,9.00,EN 14825,average,2,42,5700,3.04,1875
Advantix ,i-SHWAK V4 14T,2020-05-26,Outdoor Air/Water,40,68,R410a,4.4,11,10.00,EN 14825,average,7,27,4800,4.2,1143
Advantix ,i-SHWAK V4 14T,2020-05-26,Outdoor Air/Water,40,68,R410a,4.4,11,9.00,EN 14825,average,7,36,4700,3.52,1335
Advantix ,i-SHWAK V4 14T,2020-05-26,Outdoor Air/Water,40,68,R410a,4.4,11,10.00,EN 14825,average,12,24,6800,6.7,1015
Advantix ,i-SHWAK V4 14T,2020-05-26,Outdoor Air/Water,40,68,R410a,4.4,11,9.00,EN 14825,average,12,30,7000,6.3,1111
Advantix ,i-SHWAK V4 16,2020-05-26,Outdoor Air/Water,40,68,R410a,4.6,11,10.00,EN 14825,average,-7,34,9800,2.55,3843
Advantix ,i-SHWAK V4 16,2020-05-26,Outdoor Air/Water,40,68,R410a,4.6,11,9.00,EN 14825,average,-7,52,9100,1.65,5515
Advantix ,i-SHWAK V4 16,2020-05-26,Outdoor Air/Water,40,68,R410a,4.6,11,10.00,EN 14825,average,2,30,6000,4.02,1493
Advantix ,i-SHWAK V4 16,2020-05-26,Outdoor Air/Water,40,68,R410a,4.6,11,9.00,EN 14825,average,2,42,6400,3.08,2078
Advantix ,i-SHWAK V4 16,2020-05-26,Outdoor Air/Water,40,68,R410a,4.6,11,10.00,EN 14825,average,7,27,6900,5.11,1350
Advantix ,i-SHWAK V4 16,2020-05-26,Outdoor Air/Water,40,68,R410a,4.6,11,9.00,EN 14825,average,7,36,7600,4.43,1716
Advantix ,i-SHWAK V4 16,2020-05-26,Outdoor Air/Water,40,68,R410a,4.6,11,10.00,EN 14825,average,12,24,7800,5.42,1439
Advantix ,i-SHWAK V4 16,2020-05-26,Outdoor Air/Water,40,68,R410a,4.6,11,9.00,EN 14825,average,12,30,7900,6.5,1215
Advantix ,i-SHWAK V4 16T,2020-05-26,Outdoor Air/Water,40,68,R410a,4.6,11,10.00,EN 14825,average,-7,34,9800,2.55,3843
Advantix ,i-SHWAK V4 16T,2020-05-26,Outdoor Air/Water,40,68,R410a,4.6,11,9.00,EN 14825,average,-7,52,9100,1.65,5515
Advantix ,i-SHWAK V4 16T,2020-05-26,Outdoor Air/Water,40,68,R410a,4.6,11,10.00,EN 14825,average,2,30,6000,4.02,1493
Advantix ,i-SHWAK V4 16T,2020-05-26,Outdoor Air/Water,40,68,R410a,4.6,11,9.00,EN 14825,average,2,42,6400,3.08,2078
Advantix ,i-SHWAK V4 16T,2020-05-26,Outdoor Air/Water,40,68,R410a,4.6,11,10.00,EN 14825,average,7,27,6900,5.11,1350
Advantix ,i-SHWAK V4 16T,2020-05-26,Outdoor Air/Water,40,68,R410a,4.6,11,9.00,EN 14825,average,7,36,7600,4.43,1716
Advantix ,i-SHWAK V4 16T,2020-05-26,Outdoor Air/Water,40,68,R410a,4.6,11,10.00,EN 14825,average,12,24,7800,5.42,1439
Advantix ,i-SHWAK V4 16T,2020-05-26,Outdoor Air/Water,40,68,R410a,4.6,11,9.00,EN 14825,average,12,30,7900,6.5,1215
Airwell Residential,PAC BT MB 10KW H11,2018-07-30,Outdoor Air/Water,NaN,67,R410a,3.6,17,10.00,EN 14825,average,-7,34,9100,2.74,3321
Airwell Residential,PAC BT MB 10KW H11,2018-07-30,Outdoor Air/Water,NaN,67,R410a,3.6,17,11.00,EN 14825,average,-7,52,9700,1.93,5026
Airwell Residential,PAC BT MB 10KW H11,2018-07-30,Outdoor Air/Water,NaN,67,R410a,3.6,17,10.00,EN 14825,average,2,30,5300,4.1,1293
Airwell Residential,PAC BT MB 10KW H11,2018-07-30,Outdoor Air/Water,NaN,67,R410a,3.6,17,11.00,EN 14825,average,2,42,6200,3.12,1987
Airwell Residential,PAC BT MB 10KW H11,2018-07-30,Outdoor Air/Water,NaN,67,R410a,3.6,17,10.00,EN 14825,average,7,27,3500,5.9,593
Airwell Residential,PAC BT MB 10KW H11,2018-07-30,Outdoor Air/Water,NaN,67,R410a,3.6,17,11.00,EN 14825,average,7,36,4200,4.63,907
Airwell Residential,PAC BT MB 10KW H11,2018-07-30,Outdoor Air/Water,NaN,67,R410a,3.6,17,10.00,EN 14825,average,12,24,1400,4.4,318
Airwell Residential,PAC BT MB 10KW H11,2018-07-30,Outdoor Air/Water,NaN,67,R410a,3.6,17,11.00,EN 14825,average,12,30,2700,5.26,513
Airwell Residential,PAC BT MB 12KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,3.6,17,13.00,EN 14825,average,-7,34,11400,2.92,3904
Airwell Residential,PAC BT MB 12KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,3.6,17,11.00,EN 14825,average,-7,52,9700,1.93,5026
Airwell Residential,PAC BT MB 12KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,3.6,17,13.00,EN 14825,average,2,30,6700,4.25,1576
Airwell Residential,PAC BT MB 12KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,3.6,17,11.00,EN 14825,average,2,42,6200,3.12,1987
Airwell Residential,PAC BT MB 12KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,3.6,17,13.00,EN 14825,average,7,27,4400,6.42,685
Airwell Residential,PAC BT MB 12KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,3.6,17,11.00,EN 14825,average,7,36,4200,4.63,907
Airwell Residential,PAC BT MB 12KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,3.6,17,13.00,EN 14825,average,12,24,2000,6.48,309
Airwell Residential,PAC BT MB 12KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,3.6,17,11.00,EN 14825,average,12,30,2700,5.26,513
Airwell Residential,PAC BT MB 14KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,3.6,17,14.00,EN 14825,average,-7,34,12800,2.78,4604
Airwell Residential,PAC BT MB 14KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,3.6,17,13.00,EN 14825,average,-7,52,11700,2.05,5707
Airwell Residential,PAC BT MB 14KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,3.6,17,14.00,EN 14825,average,2,30,7800,4.09,1907
Airwell Residential,PAC BT MB 14KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,3.6,17,13.00,EN 14825,average,2,42,7300,3.09,2362
Airwell Residential,PAC BT MB 14KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,3.6,17,14.00,EN 14825,average,7,27,4800,6.12,784
Airwell Residential,PAC BT MB 14KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,3.6,17,13.00,EN 14825,average,7,36,4600,4.53,1015
Airwell Residential,PAC BT MB 14KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,3.6,17,14.00,EN 14825,average,12,24,3100,8.83,351
Airwell Residential,PAC BT MB 14KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,3.6,17,13.00,EN 14825,average,12,30,2300,5.28,436
Airwell Residential,PAC BT MB 16KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,3.6,17,16.00,EN 14825,average,-7,34,13500,2.78,4856
Airwell Residential,PAC BT MB 16KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,3.6,17,14.00,EN 14825,average,-7,52,12300,2.02,6089
Airwell Residential,PAC BT MB 16KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,3.6,17,16.00,EN 14825,average,2,30,9000,3.99,2256
Airwell Residential,PAC BT MB 16KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,3.6,17,14.00,EN 14825,average,2,42,7900,3.05,2590
Airwell Residential,PAC BT MB 16KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,3.6,17,16.00,EN 14825,average,7,27,6100,6.12,997
Airwell Residential,PAC BT MB 16KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,3.6,17,14.00,EN 14825,average,7,36,5100,4.57,1116
Airwell Residential,PAC BT MB 16KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,3.6,17,16.00,EN 14825,average,12,24,3100,7.84,395
Airwell Residential,PAC BT MB 16KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,3.6,17,14.00,EN 14825,average,12,30,2100,4.77,440
Airwell Residential,PAC BT MB 12KW H13,2018-07-30,Outdoor Air/Water,NaN,70,R410a,3.6,27,12.00,EN 14825,average,-7,34,10600,2.83,3746
Airwell Residential,PAC BT MB 12KW H13,2018-07-30,Outdoor Air/Water,NaN,70,R410a,3.6,27,11.00,EN 14825,average,-7,52,9500,1.93,4922
Airwell Residential,PAC BT MB 12KW H13,2018-07-30,Outdoor Air/Water,NaN,70,R410a,3.6,27,12.00,EN 14825,average,2,30,6600,4.08,1618
Airwell Residential,PAC BT MB 12KW H13,2018-07-30,Outdoor Air/Water,NaN,70,R410a,3.6,27,11.00,EN 14825,average,2,42,6200,3.18,1950
Airwell Residential,PAC BT MB 12KW H13,2018-07-30,Outdoor Air/Water,NaN,70,R410a,3.6,27,12.00,EN 14825,average,7,27,4400,6.22,707
Airwell Residential,PAC BT MB 12KW H13,2018-07-30,Outdoor Air/Water,NaN,70,R410a,3.6,27,11.00,EN 14825,average,7,36,4000,4.5,889
Airwell Residential,PAC BT MB 12KW H13,2018-07-30,Outdoor Air/Water,NaN,70,R410a,3.6,27,12.00,EN 14825,average,12,24,3700,9.37,395
Airwell Residential,PAC BT MB 12KW H13,2018-07-30,Outdoor Air/Water,NaN,70,R410a,3.6,27,11.00,EN 14825,average,12,30,2700,5.01,539
Airwell Residential,PAC BT MB 14KW H13,2018-07-30,Outdoor Air/Water,NaN,70,R410a,3.6,27,14.00,EN 14825,average,-7,34,12000,2.66,4511
Airwell Residential,PAC BT MB 14KW H13,2018-07-30,Outdoor Air/Water,NaN,73,R410a,3.6,27,13.00,EN 14825,average,-7,52,11600,2.02,5743
Airwell Residential,PAC BT MB 14KW H13,2018-07-30,Outdoor Air/Water,NaN,70,R410a,3.6,27,14.00,EN 14825,average,2,30,7200,3.97,1814
Airwell Residential,PAC BT MB 14KW H13,2018-07-30,Outdoor Air/Water,NaN,73,R410a,3.6,27,13.00,EN 14825,average,2,42,7500,3.1,2419
Airwell Residential,PAC BT MB 14KW H13,2018-07-30,Outdoor Air/Water,NaN,70,R410a,3.6,27,14.00,EN 14825,average,7,27,4900,6.36,770
Airwell Residential,PAC BT MB 14KW H13,2018-07-30,Outdoor Air/Water,NaN,73,R410a,3.6,27,13.00,EN 14825,average,7,36,4700,4.68,1004
Airwell Residential,PAC BT MB 14KW H13,2018-07-30,Outdoor Air/Water,NaN,70,R410a,3.6,27,14.00,EN 14825,average,12,24,3800,9.0,422
Airwell Residential,PAC BT MB 14KW H13,2018-07-30,Outdoor Air/Water,NaN,73,R410a,3.6,27,13.00,EN 14825,average,12,30,2800,5.2,538
Airwell Residential,PAC BT MB 16KW H13,2018-07-30,Outdoor Air/Water,NaN,73,R410a,3.6,27,16.00,EN 14825,average,-7,34,12000,2.65,4528
Airwell Residential,PAC BT MB 16KW H13,2018-07-30,Outdoor Air/Water,NaN,73,R410a,3.6,27,14.00,EN 14825,average,-7,52,11700,1.99,5879
Airwell Residential,PAC BT MB 16KW H13,2018-07-30,Outdoor Air/Water,NaN,73,R410a,3.6,27,16.00,EN 14825,average,2,30,8600,3.97,2166
Airwell Residential,PAC BT MB 16KW H13,2018-07-30,Outdoor Air/Water,NaN,73,R410a,3.6,27,14.00,EN 14825,average,2,42,7800,3.02,2583
Airwell Residential,PAC BT MB 16KW H13,2018-07-30,Outdoor Air/Water,NaN,73,R410a,3.6,27,16.00,EN 14825,average,7,27,5600,6.03,929
Airwell Residential,PAC BT MB 16KW H13,2018-07-30,Outdoor Air/Water,NaN,73,R410a,3.6,27,14.00,EN 14825,average,7,36,5100,4.7,1085
Airwell Residential,PAC BT MB 16KW H13,2018-07-30,Outdoor Air/Water,NaN,73,R410a,3.6,27,16.00,EN 14825,average,12,24,4000,8.54,468
Airwell Residential,PAC BT MB 16KW H13,2018-07-30,Outdoor Air/Water,NaN,73,R410a,3.6,27,14.00,EN 14825,average,12,30,2800,5.28,530
Airwell Residential,PAC BT MB 5KW H11,2018-07-30,Outdoor Air/Water,NaN,64,R410a,2.4,16,5.00,EN 14825,average,-7,34,4100,2.85,1439
Airwell Residential,PAC BT MB 5KW H11,2018-07-30,Outdoor Air/Water,NaN,64,R410a,2.4,16,7.00,EN 14825,average,-7,52,5900,2.0,2950
Airwell Residential,PAC BT MB 5KW H11,2018-07-30,Outdoor Air/Water,NaN,64,R410a,2.4,16,5.00,EN 14825,average,2,30,2400,4.53,530
Airwell Residential,PAC BT MB 5KW H11,2018-07-30,Outdoor Air/Water,NaN,64,R410a,2.4,16,7.00,EN 14825,average,2,42,3700,3.18,1164
Airwell Residential,PAC BT MB 5KW H11,2018-07-30,Outdoor Air/Water,NaN,64,R410a,2.4,16,5.00,EN 14825,average,7,27,1700,6.09,279
Airwell Residential,PAC BT MB 5KW H11,2018-07-30,Outdoor Air/Water,NaN,64,R410a,2.4,16,7.00,EN 14825,average,7,36,2500,4.52,553
Airwell Residential,PAC BT MB 5KW H11,2018-07-30,Outdoor Air/Water,NaN,64,R410a,2.4,16,5.00,EN 14825,average,12,24,1300,8.95,145
Airwell Residential,PAC BT MB 5KW H11,2018-07-30,Outdoor Air/Water,NaN,64,R410a,2.4,16,7.00,EN 14825,average,12,30,1100,5.09,216
Airwell Residential,PAC BT MB 7KW H11,2018-07-30,Outdoor Air/Water,NaN,66,R410a,2.4,16,7.00,EN 14825,average,-7,34,5800,2.8,2071
Airwell Residential,PAC BT MB 7KW H11,2018-07-30,Outdoor Air/Water,NaN,64,R410a,2.4,16,7.00,EN 14825,average,-7,52,5900,2.0,2950
Airwell Residential,PAC BT MB 7KW H11,2018-07-30,Outdoor Air/Water,NaN,66,R410a,2.4,16,7.00,EN 14825,average,2,30,3600,4.18,861
Airwell Residential,PAC BT MB 7KW H11,2018-07-30,Outdoor Air/Water,NaN,64,R410a,2.4,16,7.00,EN 14825,average,2,42,3700,3.18,1164
Airwell Residential,PAC BT MB 7KW H11,2018-07-30,Outdoor Air/Water,NaN,66,R410a,2.4,16,7.00,EN 14825,average,7,27,2300,6.39,360
Airwell Residential,PAC BT MB 7KW H11,2018-07-30,Outdoor Air/Water,NaN,64,R410a,2.4,16,7.00,EN 14825,average,7,36,2500,4.52,553
Airwell Residential,PAC BT MB 7KW H11,2018-07-30,Outdoor Air/Water,NaN,66,R410a,2.4,16,7.00,EN 14825,average,12,24,1400,9.24,152
Airwell Residential,PAC BT MB 7KW H11,2018-07-30,Outdoor Air/Water,NaN,64,R410a,2.4,16,7.00,EN 14825,average,12,30,1100,5.09,216
Airwell Residential,PAC BT MB 9KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,2.4,16,9.00,EN 14825,average,-7,34,7830,2.43,3222
Airwell Residential,PAC BT MB 9KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,2.4,16,9.00,EN 14825,average,-7,52,7700,1.98,3889
Airwell Residential,PAC BT MB 9KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,2.4,16,9.00,EN 14825,average,2,30,4950,3.7,1338
Airwell Residential,PAC BT MB 9KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,2.4,16,9.00,EN 14825,average,2,42,4900,3.02,1623
Airwell Residential,PAC BT MB 9KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,2.4,16,9.00,EN 14825,average,7,27,3180,6.11,520
Airwell Residential,PAC BT MB 9KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,2.4,16,9.00,EN 14825,average,7,36,3200,4.67,685
Airwell Residential,PAC BT MB 9KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,2.4,16,9.00,EN 14825,average,12,24,1510,7.47,202
Airwell Residential,PAC BT MB 9KW H11,2018-07-30,Outdoor Air/Water,NaN,NaN,R410a,2.4,16,9.00,EN 14825,average,12,30,1400,6.16,227
Airwell Residential,PAC-BT-UE-10KW-H11,2019-09-11,Outdoor Air/Water,35,70,R410a,3.9,19,15.17,EN 14825,average,-7,34,12040,2.78,4331
Airwell Residential,PAC-BT-UE-10KW-H11,2019-09-11,Outdoor Air/Water,35,70,R410a,3.9,19,15.03,EN 14825,average,-7,52,10920,1.85,5903
Airwell Residential,PAC-BT-UE-10KW-H11,2019-09-11,Outdoor Air/Water,35,70,R410a,3.9,19,15.17,EN 14825,average,2,30,8370,3.5,2391
Airwell Residential,PAC-BT-UE-10KW-H11,2019-09-11,Outdoor Air/Water,35,70,R410a,3.9,19,15.03,EN 14825,average,2,42,8290,2.81,2950
Airwell Residential,PAC-BT-UE-10KW-H11,2019-09-11,Outdoor Air/Water,35,70,R410a,3.9,19,15.17,EN 14825,average,7,27,7010,6.46,1085
Airwell Residential,PAC-BT-UE-10KW-H11,2019-09-11,Outdoor Air/Water,35,70,R410a,3.9,19,15.03,EN 14825,average,7,36,6610,4.71,1403
Airwell Residential,PAC-BT-UE-10KW-H11,2019-09-11,Outdoor Air/Water,35,70,R410a,3.9,19,15.17,EN 14825,average,12,24,9300,9.1,1022
Airwell Residential,PAC-BT-UE-10KW-H11,2019-09-11,Outdoor Air/Water,35,70,R410a,3.9,19,15.03,EN 14825,average,12,30,8870,7.41,1197
Airwell Residential,PAC-BT-UE-12KW-H11,2019-09-11,Outdoor Air/Water,35,69,R410a,3.9,19,12.46,EN 14825,average,-7,34,9910,3.02,3281
Airwell Residential,PAC-BT-UE-12KW-H11,2019-09-11,Outdoor Air/Water,35,69,R410a,3.9,19,11.94,EN 14825,average,-7,52,8600,2.02,4257
Airwell Residential,PAC-BT-UE-12KW-H11,2019-09-11,Outdoor Air/Water,35,69,R410a,3.9,19,12.46,EN 14825,average,2,30,6650,4.28,1554
Airwell Residential,PAC-BT-UE-12KW-H11,2019-09-11,Outdoor Air/Water,35,69,R410a,3.9,19,11.94,EN 14825,average,2,42,6570,3.19,2060
Airwell Residential,PAC-BT-UE-12KW-H11,2019-09-11,Outdoor Air/Water,35,69,R410a,3.9,19,12.46,EN 14825,average,7,27,5690,6.47,879
Airwell Residential,PAC-BT-UE-12KW-H11,2019-09-11,Outdoor Air/Water,35,69,R410a,3.9,19,11.94,EN 14825,average,7,36,5300,5.31,998
Airwell Residential,PAC-BT-UE-12KW-H11,2019-09-11,Outdoor Air/Water,35,69,R410a,3.9,19,12.46,EN 14825,average,12,24,7470,7.94,941
Airwell Residential,PAC-BT-UE-12KW-H11,2019-09-11,Outdoor Air/Water,35,69,R410a,3.9,19,11.94,EN 14825,average,12,30,7070,7.7,918
Airwell Residential,PAC-BT-UE-14KW-H11,2019-09-11,Outdoor Air/Water,35,67,R410a,3.9,19,8.73,EN 14825,average,-7,34,7720,2.66,2902
Airwell Residential,PAC-BT-UE-14KW-H11,2019-09-11,Outdoor Air/Water,35,67,R410a,3.9,19,9.70,EN 14825,average,-7,52,8580,1.94,4423
Airwell Residential,PAC-BT-UE-14KW-H11,2019-09-11,Outdoor Air/Water,35,67,R410a,3.9,19,8.73,EN 14825,average,2,30,4610,4.4,1048
Airwell Residential,PAC-BT-UE-14KW-H11,2019-09-11,Outdoor Air/Water,35,67,R410a,3.9,19,9.70,EN 14825,average,2,42,5110,3.07,1664
Airwell Residential,PAC-BT-UE-14KW-H11,2019-09-11,Outdoor Air/Water,35,67,R410a,3.9,19,8.73,EN 14825,average,7,27,4680,6.53,717
Airwell Residential,PAC-BT-UE-14KW-H11,2019-09-11,Outdoor Air/Water,35,67,R410a,3.9,19,9.70,EN 14825,average,7,36,4480,5.11,877
Airwell Residential,PAC-BT-UE-14KW-H11,2019-09-11,Outdoor Air/Water,35,67,R410a,3.9,19,8.73,EN 14825,average,12,24,5630,8.53,660
Airwell Residential,PAC-BT-UE-14KW-H11,2019-09-11,Outdoor Air/Water,35,67,R410a,3.9,19,9.70,EN 14825,average,12,30,5530,7.41,746
Airwell Residential,PAC-BT-UE-16KW-H11,2019-09-11,Outdoor Air/Water,35,70,R410a,3.9,19,13.84,EN 14825,average,-7,34,10930,2.72,4018
Airwell Residential,PAC-BT-UE-16KW-H11,2019-09-11,Outdoor Air/Water,35,70,R410a,3.9,19,15.12,EN 14825,average,-7,52,10680,1.86,5742
Airwell Residential,PAC-BT-UE-16KW-H11,2019-09-11,Outdoor Air/Water,35,70,R410a,3.9,19,13.84,EN 14825,average,2,30,7520,3.53,2130
Airwell Residential,PAC-BT-UE-16KW-H11,2019-09-11,Outdoor Air/Water,35,70,R410a,3.9,19,15.12,EN 14825,average,2,42,8380,2.79,3004
Airwell Residential,PAC-BT-UE-16KW-H11,2019-09-11,Outdoor Air/Water,35,70,R410a,3.9,19,13.84,EN 14825,average,7,27,6580,6.3,1044
Airwell Residential,PAC-BT-UE-16KW-H11,2019-09-11,Outdoor Air/Water,35,70,R410a,3.9,19,15.12,EN 14825,average,7,36,6220,4.69,1326
Airwell Residential,PAC-BT-UE-16KW-H11,2019-09-11,Outdoor Air/Water,35,70,R410a,3.9,19,13.84,EN 14825,average,12,24,8500,9.66,880
Airwell Residential,PAC-BT-UE-16KW-H11,2019-09-11,Outdoor Air/Water,35,70,R410a,3.9,19,15.12,EN 14825,average,12,30,8220,7.86,1046
Airwell Residential,PAC-BT-UE-12KW-H13,2019-09-11,Outdoor Air/Water,NaN,NaN,R410a,3.9,19,15.19,EN 14825,average,-7,34,12060,3.0,4020
Airwell Residential,PAC-BT-UE-12KW-H13,2019-09-11,Outdoor Air/Water,NaN,NaN,R410a,3.9,19,17.41,EN 14825,average,-7,52,12120,2.04,5941
Airwell Residential,PAC-BT-UE-12KW-H13,2019-09-11,Outdoor Air/Water,NaN,NaN,R410a,3.9,19,15.19,EN 14825,average,2,30,8460,3.72,2274
Airwell Residential,PAC-BT-UE-12KW-H13,2019-09-11,Outdoor Air/Water,NaN,NaN,R410a,3.9,19,17.41,EN 14825,average,2,42,9370,3.02,3103
Airwell Residential,PAC-BT-UE-12KW-H13,2019-09-11,Outdoor Air/Water,NaN,NaN,R410a,3.9,19,15.19,EN 14825,average,7,27,7010,7.01,1000
Airwell Residential,PAC-BT-UE-12KW-H13,2019-09-11,Outdoor Air/Water,NaN,NaN,R410a,3.9,19,17.41,EN 14825,average,7,36,6610,5.3,1247
Airwell Residential,PAC-BT-UE-12KW-H13,2019-09-11,Outdoor Air/Water,NaN,NaN,R410a,3.9,19,15.19,EN 14825,average,12,24,9300,9.82,947
Airwell Residential,PAC-BT-UE-12KW-H13,2019-09-11,Outdoor Air/Water,NaN,NaN,R410a,3.9,19,17.41,EN 14825,average,12,30,8870,7.98,1112
Airwell Residential,PAC-BT-UE-14KW-H13,2019-09-11,Outdoor Air/Water,NaN,NaN,R410a,3.9,19,12.31,EN 14825,average,-7,34,9810,2.91,3371
Airwell Residential,PAC-BT-UE-14KW-H13,2019-09-11,Outdoor Air/Water,NaN,NaN,R410a,3.9,19,13.66,EN 14825,average,-7,52,9550,1.96,4872
Airwell Residential,PAC-BT-UE-14KW-H13,2019-09-11,Outdoor Air/Water,NaN,NaN,R410a,3.9,19,12.31,EN 14825,average,2,30,6630,4.34,1528
Airwell Residential,PAC-BT-UE-14KW-H13,2019-09-11,Outdoor Air/Water,NaN,NaN,R410a,3.9,19,13.66,EN 14825,average,2,42,7590,3.05,2489
Airwell Residential,PAC-BT-UE-14KW-H13,2019-09-11,Outdoor Air/Water,NaN,NaN,R410a,3.9,19,12.31,EN 14825,average,7,27,5690,6.46,881
Airwell Residential,PAC-BT-UE-14KW-H13,2019-09-11,Outdoor Air/Water,NaN,NaN,R410a,3.9,19,13.66,EN 14825,average,7,36,5300,5.0,1060
Airwell Residential,PAC-BT-UE-14KW-H13,2019-09-11,Outdoor Air/Water,NaN,NaN,R410a,3.9,19,12.31,EN 14825,average,12,24,7470,7.96,938
Airwell Residential,PAC-BT-UE-14KW-H13,2019-09-11,Outdoor Air/Water,NaN,NaN,R410a,3.9,19,13.66,EN 14825,average,12,30,7070,6.98,1013
Airwell Residential,PAC-BT-UE-16KW-H13,2019-09-11,Outdoor Air/Water,35,70,R410a,3.9,19,14.37,EN 14825,average,-7,34,11290,2.91,3880
Airwell Residential,PAC-BT-UE-16KW-H13,2019-09-11,Outdoor Air/Water,35,70,R410a,3.9,19,16.47,EN 14825,average,-7,52,11260,2.01,5602
Airwell Residential,PAC-BT-UE-16KW-H13,2019-09-11,Outdoor Air/Water,35,70,R410a,3.9,19,14.37,EN 14825,average,2,30,8029,3.65,2200
Airwell Residential,PAC-BT-UE-16KW-H13,2019-09-11,Outdoor Air/Water,35,70,R410a,3.9,19,16.47,EN 14825,average,2,42,8950,2.93,3055
Airwell Residential,PAC-BT-UE-16KW-H13,2019-09-11,Outdoor Air/Water,35,70,R410a,3.9,19,14.37,EN 14825,average,7,27,6580,6.84,962
Airwell Residential,PAC-BT-UE-16KW-H13,2019-09-11,Outdoor Air/Water,35,70,R410a,3.9,19,16.47,EN 14825,average,7,36,6220,5.34,1165
Airwell Residential,PAC-BT-UE-16KW-H13,2019-09-11,Outdoor Air/Water,35,70,R410a,3.9,19,14.37,EN 14825,average,12,24,8500,10.44,814
Airwell Residential,PAC-BT-UE-16KW-H13,2019-09-11,Outdoor Air/Water,35,70,R410a,3.9,19,16.47,EN 14825,average,12,30,8220,8.48,969
Airwell Residential,PAC-BT-UE-4KW-H11,2019-09-11,Outdoor Air/Water,35,60,R410a,2.5,17,4.43,EN 14825,average,-7,34,3850,2.98,1292
Airwell Residential,PAC-BT-UE-4KW-H11,2019-09-11,Outdoor Air/Water,35,60,R410a,2.5,17,3.02,EN 14825,average,-7,52,2620,1.88,1394
Airwell Residential,PAC-BT-UE-4KW-H11,2019-09-11,Outdoor Air/Water,35,60,R410a,2.5,17,4.43,EN 14825,average,2,30,2320,4.0,580
Airwell Residential,PAC-BT-UE-4KW-H11,2019-09-11,Outdoor Air/Water,35,60,R410a,2.5,17,3.02,EN 14825,average,2,42,1760,3.4,518
Airwell Residential,PAC-BT-UE-4KW-H11,2019-09-11,Outdoor Air/Water,35,60,R410a,2.5,17,4.43,EN 14825,average,7,27,2600,6.9,377
Airwell Residential,PAC-BT-UE-4KW-H11,2019-09-11,Outdoor Air/Water,35,60,R410a,2.5,17,3.02,EN 14825,average,7,36,2400,5.07,473
Airwell Residential,PAC-BT-UE-4KW-H11,2019-09-11,Outdoor Air/Water,35,60,R410a,2.5,17,4.43,EN 14825,average,12,24,3470,9.74,356
Airwell Residential,PAC-BT-UE-4KW-H11,2019-09-11,Outdoor Air/Water,35,60,R410a,2.5,17,3.02,EN 14825,average,12,30,3260,7.88,414
Airwell Residential,PAC-BT-UE-6KW-H11,2019-09-11,Outdoor Air/Water,35,62,R410a,2.5,17,5.13,EN 14825,average,-7,34,4510,2.8,1611
Airwell Residential,PAC-BT-UE-6KW-H11,2019-09-11,Outdoor Air/Water,35,62,R410a,2.5,17,5.39,EN 14825,average,-7,52,4770,1.93,2472
Airwell Residential,PAC-BT-UE-6KW-H11,2019-09-11,Outdoor Air/Water,35,62,R410a,2.5,17,5.13,EN 14825,average,2,30,2990,4.44,673
Airwell Residential,PAC-BT-UE-6KW-H11,2019-09-11,Outdoor Air/Water,35,62,R410a,2.5,17,5.39,EN 14825,average,2,42,2910,3.18,915
Airwell Residential,PAC-BT-UE-6KW-H11,2019-09-11,Outdoor Air/Water,35,62,R410a,2.5,17,5.13,EN 14825,average,7,27,2960,6.39,463
Airwell Residential,PAC-BT-UE-6KW-H11,2019-09-11,Outdoor Air/Water,35,62,R410a,2.5,17,5.39,EN 14825,average,7,36,2470,4.86,508
Airwell Residential,PAC-BT-UE-6KW-H11,2019-09-11,Outdoor Air/Water,35,62,R410a,2.5,17,5.13,EN 14825,average,12,24,3430,7.14,480
Airwell Residential,PAC-BT-UE-6KW-H11,2019-09-11,Outdoor Air/Water,35,62,R410a,2.5,17,5.39,EN 14825,average,12,30,3240,5.95,545
Airwell Residential,PAC-BT-UE-8KW-H11,2019-09-11,Outdoor Air/Water,35,65,R410a,2.8,17,5.90,EN 14825,average,-7,34,5260,2.47,2130
Airwell Residential,PAC-BT-UE-8KW-H11,2019-09-11,Outdoor Air/Water,35,65,R410a,2.8,17,6.03,EN 14825,average,-7,52,5330,1.78,2994
Airwell Residential,PAC-BT-UE-8KW-H11,2019-09-11,Outdoor Air/Water,35,65,R410a,2.8,17,5.90,EN 14825,average,2,30,3100,4.45,697
Airwell Residential,PAC-BT-UE-8KW-H11,2019-09-11,Outdoor Air/Water,35,65,R410a,2.8,17,6.03,EN 14825,average,2,42,3190,3.28,973
Airwell Residential,PAC-BT-UE-8KW-H11,2019-09-11,Outdoor Air/Water,35,65,R410a,2.8,17,5.90,EN 14825,average,7,27,3680,6.28,586
Airwell Residential,PAC-BT-UE-8KW-H11,2019-09-11,Outdoor Air/Water,35,65,R410a,2.8,17,6.03,EN 14825,average,7,36,3480,4.82,722
Airwell Residential,PAC-BT-UE-8KW-H11,2019-09-11,Outdoor Air/Water,35,65,R410a,2.8,17,5.90,EN 14825,average,12,24,4530,8.02,565
Airwell Residential,PAC-BT-UE-8KW-H11,2019-09-11,Outdoor Air/Water,35,65,R410a,2.8,17,6.03,EN 14825,average,12,30,4400,6.98,630
Airwell Residential,WELLEA MONOBLOC 12 KW 1PH,2020-01-17,Outdoor Air/Water,NaN,68,R32,2.8,9,12.00,EN 14825,average,-7,34,10520,2.88,3653
Airwell Residential,WELLEA MONOBLOC 12 KW 1PH,2020-01-17,Outdoor Air/Water,NaN,68,R32,2.8,9,13.00,EN 14825,average,-7,52,11290,2.05,5507
Airwell Residential,WELLEA MONOBLOC 12 KW 1PH,2020-01-17,Outdoor Air/Water,NaN,68,R32,2.8,9,12.00,EN 14825,average,2,30,6500,4.15,1566
Airwell Residential,WELLEA MONOBLOC 12 KW 1PH,2020-01-17,Outdoor Air/Water,NaN,68,R32,2.8,9,13.00,EN 14825,average,2,42,7310,3.14,2328
Airwell Residential,WELLEA MONOBLOC 12 KW 1PH,2020-01-17,Outdoor Air/Water,NaN,68,R32,2.8,9,12.00,EN 14825,average,7,27,4120,5.74,718
Airwell Residential,WELLEA MONOBLOC 12 KW 1PH,2020-01-17,Outdoor Air/Water,NaN,68,R32,2.8,9,13.00,EN 14825,average,7,36,4960,4.25,1167
Airwell Residential,WELLEA MONOBLOC 12 KW 1PH,2020-01-17,Outdoor Air/Water,NaN,68,R32,2.8,9,12.00,EN 14825,average,12,24,2230,5.4,413
Airwell Residential,WELLEA MONOBLOC 12 KW 1PH,2020-01-17,Outdoor Air/Water,NaN,68,R32,2.8,9,13.00,EN 14825,average,12,30,2370,4.94,480
Airwell Residential,WELLEA MONOBLOC 14 KW 1PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,14.00,EN 14825,average,-7,34,12470,2.84,4391
Airwell Residential,WELLEA MONOBLOC 14 KW 1PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,14.00,EN 14825,average,-7,52,12180,2.05,5941
Airwell Residential,WELLEA MONOBLOC 14 KW 1PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,14.00,EN 14825,average,2,30,7480,4.19,1785
Airwell Residential,WELLEA MONOBLOC 14 KW 1PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,14.00,EN 14825,average,2,42,7840,3.18,2465
Airwell Residential,WELLEA MONOBLOC 14 KW 1PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,14.00,EN 14825,average,7,27,5040,5.99,841
Airwell Residential,WELLEA MONOBLOC 14 KW 1PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,14.00,EN 14825,average,7,36,5210,4.29,1214
Airwell Residential,WELLEA MONOBLOC 14 KW 1PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,14.00,EN 14825,average,12,24,2230,5.3,421
Airwell Residential,WELLEA MONOBLOC 14 KW 1PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,14.00,EN 14825,average,12,30,2570,5.14,500
Airwell Residential,WELLEA MONOBLOC 16 KW 1PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,16.00,EN 14825,average,-7,34,14150,2.72,5202
Airwell Residential,WELLEA MONOBLOC 16 KW 1PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,15.00,EN 14825,average,-7,52,12900,2.04,6324
Airwell Residential,WELLEA MONOBLOC 16 KW 1PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,16.00,EN 14825,average,2,30,8920,4.17,2139
Airwell Residential,WELLEA MONOBLOC 16 KW 1PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,15.00,EN 14825,average,2,42,8250,3.21,2570
Airwell Residential,WELLEA MONOBLOC 16 KW 1PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,16.00,EN 14825,average,7,27,5640,5.86,962
Airwell Residential,WELLEA MONOBLOC 16 KW 1PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,15.00,EN 14825,average,7,36,5450,4.32,1262
Airwell Residential,WELLEA MONOBLOC 16 KW 1PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,16.00,EN 14825,average,12,24,2470,6.28,393
Airwell Residential,WELLEA MONOBLOC 16 KW 1PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,15.00,EN 14825,average,12,30,2570,5.12,502
Airwell Residential,WELLEA MONOBLOC 12 KW 3PH,2020-01-17,Outdoor Air/Water,NaN,68,R32,2.8,9,12.00,EN 14825,average,-7,34,10520,2.88,3653
Airwell Residential,WELLEA MONOBLOC 12 KW 3PH,2020-01-17,Outdoor Air/Water,NaN,68,R32,2.8,9,13.00,EN 14825,average,-7,52,11290,2.05,5507
Airwell Residential,WELLEA MONOBLOC 12 KW 3PH,2020-01-17,Outdoor Air/Water,NaN,68,R32,2.8,9,12.00,EN 14825,average,2,30,6500,4.15,1566
Airwell Residential,WELLEA MONOBLOC 12 KW 3PH,2020-01-17,Outdoor Air/Water,NaN,68,R32,2.8,9,13.00,EN 14825,average,2,42,7310,3.14,2328
Airwell Residential,WELLEA MONOBLOC 12 KW 3PH,2020-01-17,Outdoor Air/Water,NaN,68,R32,2.8,9,12.00,EN 14825,average,7,27,4120,5.74,718
Airwell Residential,WELLEA MONOBLOC 12 KW 3PH,2020-01-17,Outdoor Air/Water,NaN,68,R32,2.8,9,13.00,EN 14825,average,7,36,4960,4.25,1167
Airwell Residential,WELLEA MONOBLOC 12 KW 3PH,2020-01-17,Outdoor Air/Water,NaN,68,R32,2.8,9,12.00,EN 14825,average,12,24,2230,5.4,413
Airwell Residential,WELLEA MONOBLOC 12 KW 3PH,2020-01-17,Outdoor Air/Water,NaN,68,R32,2.8,9,13.00,EN 14825,average,12,30,2370,4.94,480
Airwell Residential,WELLEA MONOBLOC 14 KW 3PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,14.00,EN 14825,average,-7,34,12470,2.84,4391
Airwell Residential,WELLEA MONOBLOC 14 KW 3PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,14.00,EN 14825,average,-7,52,12180,2.05,5941
Airwell Residential,WELLEA MONOBLOC 14 KW 3PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,14.00,EN 14825,average,2,30,7480,4.19,1785
Airwell Residential,WELLEA MONOBLOC 14 KW 3PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,14.00,EN 14825,average,2,42,7840,3.18,2465
Airwell Residential,WELLEA MONOBLOC 14 KW 3PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,14.00,EN 14825,average,7,27,2230,5.3,421
Airwell Residential,WELLEA MONOBLOC 14 KW 3PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,14.00,EN 14825,average,7,36,2570,5.14,500
Airwell Residential,WELLEA MONOBLOC 14 KW 3PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,14.00,EN 14825,average,12,24,2230,5.3,421
Airwell Residential,WELLEA MONOBLOC 14 KW 3PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,14.00,EN 14825,average,12,30,2570,5.14,500
Airwell Residential,WELLEA MONOBLOC 16KW 3PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,16.00,EN 14825,average,-7,34,14150,2.72,5202
Airwell Residential,WELLEA MONOBLOC 16KW 3PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,15.00,EN 14825,average,-7,52,12900,2.04,6324
Airwell Residential,WELLEA MONOBLOC 16KW 3PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,16.00,EN 14825,average,2,30,8920,4.17,2139
Airwell Residential,WELLEA MONOBLOC 16KW 3PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,15.00,EN 14825,average,2,42,8250,3.21,2570
Airwell Residential,WELLEA MONOBLOC 16KW 3PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,16.00,EN 14825,average,7,27,5640,5.86,962
Airwell Residential,WELLEA MONOBLOC 16KW 3PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,15.00,EN 14825,average,7,36,5450,4.32,1262
Airwell Residential,WELLEA MONOBLOC 16KW 3PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,16.00,EN 14825,average,12,24,2470,6.28,393
Airwell Residential,WELLEA MONOBLOC 16KW 3PH,2020-01-17,Outdoor Air/Water,NaN,71,R32,2.8,9,15.00,EN 14825,average,12,30,2570,5.12,502
Airwell Residential,WELLEA MONOBLOC 5KW,2020-01-17,Outdoor Air/Water,NaN,61,R32,2,9,7.00,EN 14825,average,-7,34,5880,2.91,2021
Airwell Residential,WELLEA MONOBLOC 5KW,2020-01-17,Outdoor Air/Water,NaN,61,R32,2,9,7.00,EN 14825,average,-7,52,5830,1.97,2959
Airwell Residential,WELLEA MONOBLOC 5KW,2020-01-17,Outdoor Air/Water,NaN,61,R32,2,9,7.00,EN 14825,average,2,30,3640,4.38,831
Airwell Residential,WELLEA MONOBLOC 5KW,2020-01-17,Outdoor Air/Water,NaN,61,R32,2,9,7.00,EN 14825,average,2,42,3680,3.22,1143
Airwell Residential,WELLEA MONOBLOC 5KW,2020-01-17,Outdoor Air/Water,NaN,61,R32,2,9,7.00,EN 14825,average,7,27,2420,5.89,411
Airwell Residential,WELLEA MONOBLOC 5KW,2020-01-17,Outdoor Air/Water,NaN,61,R32,2,9,7.00,EN 14825,average,7,36,2470,4.21,587
Airwell Residential,WELLEA MONOBLOC 5KW,2020-01-17,Outdoor Air/Water,NaN,61,R32,2,9,7.00,EN 14825,average,12,24,1030,5.89,175
Airwell Residential,WELLEA MONOBLOC 5KW,2020-01-17,Outdoor Air/Water,NaN,61,R32,2,9,7.00,EN 14825,average,12,30,1260,4.91,257
Airwell Residential,WELLEA MONOBLOC 7KW,2020-01-17,Outdoor Air/Water,NaN,64,R32,2,9,7.00,EN 14825,average,-7,34,5880,2.91,2021
Airwell Residential,WELLEA MONOBLOC 7KW,2020-01-17,Outdoor Air/Water,NaN,64,R32,2,9,7.00,EN 14825,average,-7,52,5830,1.97,2959
Airwell Residential,WELLEA MONOBLOC 7KW,2020-01-17,Outdoor Air/Water,NaN,64,R32,2,9,7.00,EN 14825,average,2,30,3640,4.38,831
Airwell Residential,WELLEA MONOBLOC 7KW,2020-01-17,Outdoor Air/Water,NaN,64,R32,2,9,7.00,EN 14825,average,2,42,3680,3.22,1143
Airwell Residential,WELLEA MONOBLOC 7KW,2020-01-17,Outdoor Air/Water,NaN,64,R32,2,9,7.00,EN 14825,average,7,27,2420,5.89,411
Airwell Residential,WELLEA MONOBLOC 7KW,2020-01-17,Outdoor Air/Water,NaN,64,R32,2,9,7.00,EN 14825,average,7,36,2470,4.21,587
Airwell Residential,WELLEA MONOBLOC 7KW,2020-01-17,Outdoor Air/Water,NaN,64,R32,2,9,7.00,EN 14825,average,12,24,1030,5.89,175
Airwell Residential,WELLEA MONOBLOC 7KW,2020-01-17,Outdoor Air/Water,NaN,64,R32,2,9,7.00,EN 14825,average,12,30,1260,4.91,257
Airwell Residential,WELLEA MONOBLOC 9KW,2020-01-17,Outdoor Air/Water,NaN,67,R32,2,9,8.00,EN 14825,average,-7,34,7420,2.8,2650
Airwell Residential,WELLEA MONOBLOC 9KW,2020-01-17,Outdoor Air/Water,NaN,67,R32,2,9,7.00,EN 14825,average,-7,52,6580,1.87,3519
Airwell Residential,WELLEA MONOBLOC 9KW,2020-01-17,Outdoor Air/Water,NaN,67,R32,2,9,8.00,EN 14825,average,2,30,4830,4.33,1115
Airwell Residential,WELLEA MONOBLOC 9KW,2020-01-17,Outdoor Air/Water,NaN,67,R32,2,9,7.00,EN 14825,average,2,42,4250,3.19,1332
Airwell Residential,WELLEA MONOBLOC 9KW,2020-01-17,Outdoor Air/Water,NaN,67,R32,2,9,8.00,EN 14825,average,7,27,3200,6.2,516
Airwell Residential,WELLEA MONOBLOC 9KW,2020-01-17,Outdoor Air/Water,NaN,67,R32,2,9,7.00,EN 14825,average,7,36,2800,4.38,639
Airwell Residential,WELLEA MONOBLOC 9KW,2020-01-17,Outdoor Air/Water,NaN,67,R32,2,9,8.00,EN 14825,average,12,24,1550,7.61,204
Airwell Residential,WELLEA MONOBLOC 9KW,2020-01-17,Outdoor Air/Water,NaN,67,R32,2,9,7.00,EN 14825,average,12,30,1270,5.04,252
Airwell Residential,AW-YHPS04-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,43,61,R32,1.55,15,6.21,EN 14825,average,-7,34,5490,2.84,1933
Airwell Residential,AW-YHPS04-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,43,61,R32,1.55,15,6.00,EN 14825,average,-7,52,5310,2.0,2655
Airwell Residential,AW-YHPS04-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,43,61,R32,1.55,15,6.21,EN 14825,average,2,30,3340,4.6,726
Airwell Residential,AW-YHPS04-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,43,61,R32,1.55,15,6.00,EN 14825,average,2,42,3230,3.23,1000
Airwell Residential,AW-YHPS04-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,43,61,R32,1.55,15,6.21,EN 14825,average,7,27,2150,6.48,332
Airwell Residential,AW-YHPS04-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,43,61,R32,1.55,15,6.00,EN 14825,average,7,36,2080,4.6,452
Airwell Residential,AW-YHPS04-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,43,61,R32,1.55,15,6.21,EN 14825,average,12,24,960,8.93,108
Airwell Residential,AW-YHPS04-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,43,61,R32,1.55,15,6.00,EN 14825,average,12,30,920,6.1,151
Airwell Residential,AW-YHPS06-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,4,62,R32,1.55,15,6.21,EN 14825,average,-7,34,5490,2.84,1933
Airwell Residential,AW-YHPS06-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,43,62,R32,1.55,15,6.00,EN 14825,average,-7,52,5310,2.0,2655
Airwell Residential,AW-YHPS06-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,4,62,R32,1.55,15,6.21,EN 14825,average,2,30,3340,4.6,726
Airwell Residential,AW-YHPS06-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,43,62,R32,1.55,15,6.00,EN 14825,average,2,42,3230,3.23,1000
Airwell Residential,AW-YHPS06-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,4,62,R32,1.55,15,6.21,EN 14825,average,7,27,2150,6.48,332
Airwell Residential,AW-YHPS06-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,43,62,R32,1.55,15,6.00,EN 14825,average,7,36,2080,4.6,452
Airwell Residential,AW-YHPS06-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,4,62,R32,1.55,15,6.21,EN 14825,average,12,24,960,8.93,108
Airwell Residential,AW-YHPS06-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,43,62,R32,1.55,15,6.00,EN 14825,average,12,30,920,6.1,151
Airwell Residential,AW-YHPS08-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43,63,R32,1.65,14,8.88,EN 14825,average,-7,34,7850,2.96,2652
Airwell Residential,AW-YHPS08-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43,63,R32,1.65,14,7.92,EN 14825,average,-7,52,7010,2.02,3470
Airwell Residential,AW-YHPS08-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43,63,R32,1.65,14,8.88,EN 14825,average,2,30,4780,4.55,1051
Airwell Residential,AW-YHPS08-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43,63,R32,1.65,14,7.92,EN 14825,average,2,42,4270,3.19,1339
Airwell Residential,AW-YHPS08-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43,63,R32,1.65,14,8.88,EN 14825,average,7,27,3070,6.58,467
Airwell Residential,AW-YHPS08-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43,63,R32,1.65,14,7.92,EN 14825,average,7,36,2740,4.41,621
Airwell Residential,AW-YHPS08-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43,63,R32,1.65,14,8.88,EN 14825,average,12,24,1370,8.66,158
Airwell Residential,AW-YHPS08-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43,63,R32,1.65,14,7.92,EN 14825,average,12,30,1220,5.11,239
Airwell Residential,AW-YHPS10-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43,63,R32,1.65,14,8.88,EN 14825,average,-7,34,7850,2.96,2652
Airwell Residential,AW-YHPS10-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43,63,R32,1.65,14,7.92,EN 14825,average,-7,52,7010,2.02,3470
Airwell Residential,AW-YHPS10-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43,63,R32,1.65,14,8.88,EN 14825,average,2,30,4780,4.55,1051
Airwell Residential,AW-YHPS10-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43,63,R32,1.65,14,7.92,EN 14825,average,2,42,4270,3.19,1339
Airwell Residential,AW-YHPS10-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43,63,R32,1.65,14,8.88,EN 14825,average,7,27,3070,6.58,467
Airwell Residential,AW-YHPS10-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43,63,R32,1.65,14,7.92,EN 14825,average,7,36,2740,4.41,621
Airwell Residential,AW-YHPS10-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43,63,R32,1.65,14,8.88,EN 14825,average,12,24,1370,8.66,158
Airwell Residential,AW-YHPS10-H91 + AW-WHPS0810-N91,2020-04-22,Outdoor Air/Water,43,63,R32,1.65,14,7.92,EN 14825,average,12,30,1220,5.11,239
Airwell Residential,AW-YHPS04-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,61,R32,1.55,15,4.52,EN 14825,average,-7,34,4000,3.26,1227
Airwell Residential,AW-YHPS04-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,61,R32,1.55,15,5.41,EN 14825,average,-7,52,4260,2.1,2029
Airwell Residential,AW-YHPS04-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,61,R32,1.55,15,4.52,EN 14825,average,2,30,2370,4.7,504
Airwell Residential,AW-YHPS04-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,61,R32,1.55,15,5.41,EN 14825,average,2,42,3090,3.28,942
Airwell Residential,AW-YHPS04-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,61,R32,1.55,15,4.52,EN 14825,average,7,27,1630,5.78,282
Airwell Residential,AW-YHPS04-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,61,R32,1.55,15,5.41,EN 14825,average,7,36,1980,4.49,441
Airwell Residential,AW-YHPS04-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,61,R32,1.55,15,4.52,EN 14825,average,12,24,1380,7.31,189
Airwell Residential,AW-YHPS04-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,61,R32,1.55,15,5.41,EN 14825,average,12,30,1270,5.53,230
Airwell Residential,AW-YHPS06-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,62,R32,1.55,15,5.91,EN 14825,average,-7,34,5230,3.09,1693
Airwell Residential,AW-YHPS06-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,62,R32,1.55,15,5.84,EN 14825,average,-7,52,5170,2.09,2474
Airwell Residential,AW-YHPS06-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,62,R32,1.55,15,5.91,EN 14825,average,2,30,3200,4.58,699
Airwell Residential,AW-YHPS06-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,62,R32,1.55,15,5.84,EN 14825,average,2,42,3090,3.28,942
Airwell Residential,AW-YHPS06-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,62,R32,1.55,15,5.91,EN 14825,average,7,27,2210,7.18,308
Airwell Residential,AW-YHPS06-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,62,R32,1.55,15,5.84,EN 14825,average,7,36,1980,4.49,441
Airwell Residential,AW-YHPS06-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,62,R32,1.55,15,5.91,EN 14825,average,12,24,1380,7.31,189
Airwell Residential,AW-YHPS06-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,62,R32,1.55,15,5.84,EN 14825,average,12,30,1270,5.53,230
Airwell Residential,AW-YHPS08-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,63,R32,1.65,15,8.23,EN 14825,average,-7,34,7280,3.07,2371
Airwell Residential,AW-YHPS08-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,63,R32,1.65,15,7.57,EN 14825,average,-7,52,6700,2.03,3300
Airwell Residential,AW-YHPS08-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,63,R32,1.65,15,8.23,EN 14825,average,2,30,4710,4.78,985
Airwell Residential,AW-YHPS08-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,63,R32,1.65,15,7.57,EN 14825,average,2,42,4340,3.4,1276
Airwell Residential,AW-YHPS08-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,63,R32,1.65,15,8.23,EN 14825,average,7,27,2730,6.73,406
Airwell Residential,AW-YHPS08-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,63,R32,1.65,15,7.57,EN 14825,average,7,36,2770,4.47,620
Airwell Residential,AW-YHPS08-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,63,R32,1.65,15,8.23,EN 14825,average,12,24,1570,8.53,184
Airwell Residential,AW-YHPS08-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,63,R32,1.65,15,7.57,EN 14825,average,12,30,1270,5.04,252
Airwell Residential,AW-YHPS10-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,65,R32,1.65,15,9.51,EN 14825,average,-7,34,8410,3.17,2653
Airwell Residential,AW-YHPS10-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,65,R32,1.65,15,8.50,EN 14825,average,-7,52,7520,2.25,3342
Airwell Residential,AW-YHPS10-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,65,R32,1.65,15,9.51,EN 14825,average,2,30,5320,4.71,1130
Airwell Residential,AW-YHPS10-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,65,R32,1.65,15,8.50,EN 14825,average,2,42,4910,3.49,1407
Airwell Residential,AW-YHPS10-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,65,R32,1.65,15,9.51,EN 14825,average,7,27,3580,7.12,503
Airwell Residential,AW-YHPS10-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,65,R32,1.65,15,8.50,EN 14825,average,7,36,3130,4.71,665
Airwell Residential,AW-YHPS10-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,65,R32,1.65,15,9.51,EN 14825,average,12,24,1610,9.88,163
Airwell Residential,AW-YHPS10-H91 + AW-WHPST0410-N91,2020-04-22,Outdoor Air/Water,39,65,R32,1.65,15,8.50,EN 14825,average,12,30,1340,5.57,241
ait-deutschland,alpha innotec L12 Split-HT 12,2020-04-29,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,-7,34,10300,2.91,3540
ait-deutschland,alpha innotec L12 Split-HT 12,2020-04-29,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,-7,52,8900,1.99,4472
ait-deutschland,alpha innotec L12 Split-HT 12,2020-04-29,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,2,30,6300,4.34,1452
ait-deutschland,alpha innotec L12 Split-HT 12,2020-04-29,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,2,42,5500,3.22,1708
ait-deutschland,alpha innotec L12 Split-HT 12,2020-04-29,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,7,27,4100,5.51,744
ait-deutschland,alpha innotec L12 Split-HT 12,2020-04-29,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,7,36,3500,4.61,759
ait-deutschland,alpha innotec L12 Split-HT 12,2020-04-29,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,12,24,4800,6.96,690
ait-deutschland,alpha innotec L12 Split-HT 12,2020-04-29,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,12,30,5000,6.25,800
ait-deutschland,NOVELAN L12 Split-CS 12,2020-04-29,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,-7,34,10300,2.91,3540
