Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
ait-deutschland,NOVELAN L12 Split-CS 12,2020-04-29,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,-7,52,8900,1.99,4472
ait-deutschland,NOVELAN L12 Split-CS 12,2020-04-29,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,2,30,6300,4.34,1452
ait-deutschland,NOVELAN L12 Split-CS 12,2020-04-29,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,2,42,5500,3.22,1708
ait-deutschland,NOVELAN L12 Split-CS 12,2020-04-29,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,7,27,4100,5.51,744
ait-deutschland,NOVELAN L12 Split-CS 12,2020-04-29,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,7,36,3500,4.61,759
ait-deutschland,NOVELAN L12 Split-CS 12,2020-04-29,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,12,24,4800,6.96,690
ait-deutschland,NOVELAN L12 Split-CS 12,2020-04-29,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,12,30,5000,6.25,800
ait-deutschland,alpha innotec L6 Split-HT 6,2020-04-29,Outdoor Air/Water,35,51,R410a,1.5,12,4.80,EN 14825,average,-7,34,4300,2.6,1654
ait-deutschland,alpha innotec L6 Split-HT 6,2020-04-29,Outdoor Air/Water,35,51,R410a,1.5,12,5.30,EN 14825,average,-7,52,4700,1.88,2500
ait-deutschland,alpha innotec L6 Split-HT 6,2020-04-29,Outdoor Air/Water,35,51,R410a,1.5,12,4.80,EN 14825,average,2,30,2600,4.84,537
ait-deutschland,alpha innotec L6 Split-HT 6,2020-04-29,Outdoor Air/Water,35,51,R410a,1.5,12,5.30,EN 14825,average,2,42,2800,3.26,859
ait-deutschland,alpha innotec L6 Split-HT 6,2020-04-29,Outdoor Air/Water,35,51,R410a,1.5,12,4.80,EN 14825,average,7,27,1700,6.91,246
ait-deutschland,alpha innotec L6 Split-HT 6,2020-04-29,Outdoor Air/Water,35,51,R410a,1.5,12,5.30,EN 14825,average,7,36,1800,4.72,381
ait-deutschland,alpha innotec L6 Split-HT 6,2020-04-29,Outdoor Air/Water,35,51,R410a,1.5,12,4.80,EN 14825,average,12,24,2700,7.72,350
ait-deutschland,alpha innotec L6 Split-HT 6,2020-04-29,Outdoor Air/Water,35,51,R410a,1.5,12,5.30,EN 14825,average,12,30,2700,6.47,417
ait-deutschland,NOVELAN L6 Split-CS 6,2020-04-29,Outdoor Air/Water,35,51,R410a,1.5,12,4.80,EN 14825,average,-7,34,4300,2.6,1654
ait-deutschland,NOVELAN L6 Split-CS 6,2020-04-29,Outdoor Air/Water,35,51,R410a,1.5,12,5.30,EN 14825,average,-7,52,4700,1.88,2500
ait-deutschland,NOVELAN L6 Split-CS 6,2020-04-29,Outdoor Air/Water,35,51,R410a,1.5,12,4.80,EN 14825,average,2,30,2600,4.84,537
ait-deutschland,NOVELAN L6 Split-CS 6,2020-04-29,Outdoor Air/Water,35,51,R410a,1.5,12,5.30,EN 14825,average,2,42,2800,3.26,859
ait-deutschland,NOVELAN L6 Split-CS 6,2020-04-29,Outdoor Air/Water,35,51,R410a,1.5,12,4.80,EN 14825,average,7,27,1700,6.91,246
ait-deutschland,NOVELAN L6 Split-CS 6,2020-04-29,Outdoor Air/Water,35,51,R410a,1.5,12,5.30,EN 14825,average,7,36,1800,4.72,381
ait-deutschland,NOVELAN L6 Split-CS 6,2020-04-29,Outdoor Air/Water,35,51,R410a,1.5,12,4.80,EN 14825,average,12,24,2700,7.72,350
ait-deutschland,NOVELAN L6 Split-CS 6,2020-04-29,Outdoor Air/Water,35,51,R410a,1.5,12,5.30,EN 14825,average,12,30,2700,6.47,417
ait-deutschland,alpha innotec L8 Split-HT 12,2020-04-29,Outdoor Air/Water,35,55,R410a,2.6,15,8.20,EN 14825,average,-7,34,7400,2.92,2534
ait-deutschland,alpha innotec L8 Split-HT 12,2020-04-29,Outdoor Air/Water,35,55,R410a,2.6,15,7.00,EN 14825,average,-7,52,6300,1.94,3247
ait-deutschland,alpha innotec L8 Split-HT 12,2020-04-29,Outdoor Air/Water,35,55,R410a,2.6,15,8.20,EN 14825,average,2,30,4500,4.3,1047
ait-deutschland,alpha innotec L8 Split-HT 12,2020-04-29,Outdoor Air/Water,35,55,R410a,2.6,15,7.00,EN 14825,average,2,42,3900,3.11,1254
ait-deutschland,alpha innotec L8 Split-HT 12,2020-04-29,Outdoor Air/Water,35,55,R410a,2.6,15,8.20,EN 14825,average,7,27,2900,5.41,536
ait-deutschland,alpha innotec L8 Split-HT 12,2020-04-29,Outdoor Air/Water,35,55,R410a,2.6,15,7.00,EN 14825,average,7,36,2600,4.42,588
ait-deutschland,alpha innotec L8 Split-HT 12,2020-04-29,Outdoor Air/Water,35,55,R410a,2.6,15,8.20,EN 14825,average,12,24,3500,6.51,538
ait-deutschland,alpha innotec L8 Split-HT 12,2020-04-29,Outdoor Air/Water,35,55,R410a,2.6,15,7.00,EN 14825,average,12,30,3700,5.93,624
ait-deutschland,NOVELAN L8 Split-CS 12,2020-04-29,Outdoor Air/Water,35,55,R410a,2.6,15,8.20,EN 14825,average,-7,34,7400,2.92,2534
ait-deutschland,NOVELAN L8 Split-CS 12,2020-04-29,Outdoor Air/Water,35,55,R410a,2.6,15,7.00,EN 14825,average,-7,52,6300,1.94,3247
ait-deutschland,NOVELAN L8 Split-CS 12,2020-04-29,Outdoor Air/Water,35,55,R410a,2.6,15,8.20,EN 14825,average,2,30,4500,4.3,1047
ait-deutschland,NOVELAN L8 Split-CS 12,2020-04-29,Outdoor Air/Water,35,55,R410a,2.6,15,7.00,EN 14825,average,2,42,3900,3.11,1254
ait-deutschland,NOVELAN L8 Split-CS 12,2020-04-29,Outdoor Air/Water,35,55,R410a,2.6,15,8.20,EN 14825,average,7,27,2900,5.41,536
ait-deutschland,NOVELAN L8 Split-CS 12,2020-04-29,Outdoor Air/Water,35,55,R410a,2.6,15,7.00,EN 14825,average,7,36,2600,4.42,588
ait-deutschland,NOVELAN L8 Split-CS 12,2020-04-29,Outdoor Air/Water,35,55,R410a,2.6,15,8.20,EN 14825,average,12,24,3500,6.51,538
ait-deutschland,NOVELAN L8 Split-CS 12,2020-04-29,Outdoor Air/Water,35,55,R410a,2.6,15,7.00,EN 14825,average,12,30,3700,5.93,624
ait-deutschland,LW 101,2019-10-08,Outdoor Air/Water,NaN,NaN,R407c,4.8,10,9.90,EN 14825,average,-7,34,7530,2.97,2535
ait-deutschland,LW 101,2019-10-08,Outdoor Air/Water,NaN,NaN,R407c,4.8,10,9.35,EN 14825,average,-7,52,6980,2.03,3438
ait-deutschland,LW 101,2019-10-08,Outdoor Air/Water,NaN,NaN,R407c,4.8,10,9.90,EN 14825,average,2,30,9540,3.78,2524
ait-deutschland,LW 101,2019-10-08,Outdoor Air/Water,NaN,NaN,R407c,4.8,10,9.35,EN 14825,average,2,42,9410,3.11,3026
ait-deutschland,LW 101,2019-10-08,Outdoor Air/Water,NaN,NaN,R407c,4.8,10,9.90,EN 14825,average,7,27,10430,4.69,2224
ait-deutschland,LW 101,2019-10-08,Outdoor Air/Water,NaN,NaN,R407c,4.8,10,9.35,EN 14825,average,7,36,10400,4.04,2574
ait-deutschland,LW 101,2019-10-08,Outdoor Air/Water,NaN,NaN,R407c,4.8,10,9.90,EN 14825,average,12,24,12190,5.15,2367
ait-deutschland,LW 101,2019-10-08,Outdoor Air/Water,NaN,NaN,R407c,4.8,10,9.35,EN 14825,average,12,30,12170,5.02,2424
ait-deutschland,LW 101A,2019-10-08,Outdoor Air/Water,50,58,R407c,4.8,10,9.90,EN 14825,average,-7,34,7530,2.97,2535
ait-deutschland,LW 101A,2019-10-08,Outdoor Air/Water,50,58,R407c,4.8,10,9.35,EN 14825,average,-7,52,6980,2.03,3438
ait-deutschland,LW 101A,2019-10-08,Outdoor Air/Water,50,58,R407c,4.8,10,9.90,EN 14825,average,2,30,9540,3.78,2524
ait-deutschland,LW 101A,2019-10-08,Outdoor Air/Water,50,58,R407c,4.8,10,9.35,EN 14825,average,2,42,9410,3.11,3026
ait-deutschland,LW 101A,2019-10-08,Outdoor Air/Water,50,58,R407c,4.8,10,9.90,EN 14825,average,7,27,10430,4.69,2224
ait-deutschland,LW 101A,2019-10-08,Outdoor Air/Water,50,58,R407c,4.8,10,9.35,EN 14825,average,7,36,10400,4.04,2574
ait-deutschland,LW 101A,2019-10-08,Outdoor Air/Water,50,58,R407c,4.8,10,9.90,EN 14825,average,12,24,12190,5.15,2367
ait-deutschland,LW 101A,2019-10-08,Outdoor Air/Water,50,58,R407c,4.8,10,9.35,EN 14825,average,12,30,12170,5.02,2424
ait-deutschland,LW 121,2019-10-08,Outdoor Air/Water,NaN,NaN,R407c,5.8,10,13.70,EN 14825,average,-7,34,9220,3.05,3023
ait-deutschland,LW 121,2019-10-08,Outdoor Air/Water,NaN,NaN,R407c,5.8,10,12.51,EN 14825,average,-7,52,8700,2.08,4183
ait-deutschland,LW 121,2019-10-08,Outdoor Air/Water,NaN,NaN,R407c,5.8,10,13.70,EN 14825,average,2,30,11900,3.94,3020
ait-deutschland,LW 121,2019-10-08,Outdoor Air/Water,NaN,NaN,R407c,5.8,10,12.51,EN 14825,average,2,42,11520,3.11,3704
ait-deutschland,LW 121,2019-10-08,Outdoor Air/Water,NaN,NaN,R407c,5.8,10,13.70,EN 14825,average,7,27,12990,4.86,2673
ait-deutschland,LW 121,2019-10-08,Outdoor Air/Water,NaN,NaN,R407c,5.8,10,12.51,EN 14825,average,7,36,12560,4.14,3034
ait-deutschland,LW 121,2019-10-08,Outdoor Air/Water,NaN,NaN,R407c,5.8,10,13.70,EN 14825,average,12,24,15090,5.32,2836
ait-deutschland,LW 121,2019-10-08,Outdoor Air/Water,NaN,NaN,R407c,5.8,10,12.51,EN 14825,average,12,30,15030,5.18,2902
ait-deutschland,LW 121A,2019-10-08,Outdoor Air/Water,50,61,R407c,5.8,10,13.70,EN 14825,average,-7,34,9220,3.05,3023
ait-deutschland,LW 121A,2019-10-08,Outdoor Air/Water,50,61,R407c,5.8,10,12.51,EN 14825,average,-7,52,8700,2.08,4183
ait-deutschland,LW 121A,2019-10-08,Outdoor Air/Water,50,61,R407c,5.8,10,13.70,EN 14825,average,2,30,11900,3.94,3020
ait-deutschland,LW 121A,2019-10-08,Outdoor Air/Water,50,61,R407c,5.8,10,12.51,EN 14825,average,2,42,11520,3.11,3704
ait-deutschland,LW 121A,2019-10-08,Outdoor Air/Water,50,61,R407c,5.8,10,13.70,EN 14825,average,7,27,12990,4.86,2673
ait-deutschland,LW 121A,2019-10-08,Outdoor Air/Water,50,61,R407c,5.8,10,12.51,EN 14825,average,7,36,12560,4.14,3034
ait-deutschland,LW 121A,2019-10-08,Outdoor Air/Water,50,61,R407c,5.8,10,13.70,EN 14825,average,12,24,15090,5.32,2836
ait-deutschland,LW 121A,2019-10-08,Outdoor Air/Water,50,61,R407c,5.8,10,12.51,EN 14825,average,12,30,15030,5.18,2902
ait-deutschland,LW 140 (L),2019-10-08,Outdoor Air/Water,58,NaN,R407c,10.2,10,14.43,EN 14825,average,-7,34,11000,3.13,3514
ait-deutschland,LW 140 (L),2019-10-08,Outdoor Air/Water,58,NaN,R407c,10.2,10,13.71,EN 14825,average,-7,52,10400,2.16,4815
ait-deutschland,LW 140 (L),2019-10-08,Outdoor Air/Water,58,NaN,R407c,10.2,10,14.43,EN 14825,average,2,30,13900,3.94,3528
ait-deutschland,LW 140 (L),2019-10-08,Outdoor Air/Water,58,NaN,R407c,10.2,10,13.71,EN 14825,average,2,42,13490,3.1,4352
ait-deutschland,LW 140 (L),2019-10-08,Outdoor Air/Water,58,NaN,R407c,10.2,10,14.43,EN 14825,average,7,27,14530,4.94,2941
ait-deutschland,LW 140 (L),2019-10-08,Outdoor Air/Water,58,NaN,R407c,10.2,10,13.71,EN 14825,average,7,36,14350,4.28,3353
ait-deutschland,LW 140 (L),2019-10-08,Outdoor Air/Water,58,NaN,R407c,10.2,10,14.43,EN 14825,average,12,24,16370,5.43,3015
ait-deutschland,LW 140 (L),2019-10-08,Outdoor Air/Water,58,NaN,R407c,10.2,10,13.71,EN 14825,average,12,30,16340,5.27,3101
ait-deutschland,LW 140A,2019-10-08,Outdoor Air/Water,58,58,R407c,10.2,10,14.43,EN 14825,average,-7,34,11000,3.13,3514
ait-deutschland,LW 140A,2019-10-08,Outdoor Air/Water,58,58,R407c,10.2,10,13.71,EN 14825,average,-7,52,10400,2.16,4815
ait-deutschland,LW 140A,2019-10-08,Outdoor Air/Water,58,58,R407c,10.2,10,14.43,EN 14825,average,2,30,13900,3.94,3528
ait-deutschland,LW 140A,2019-10-08,Outdoor Air/Water,58,58,R407c,10.2,10,13.71,EN 14825,average,2,42,13490,3.1,4352
ait-deutschland,LW 140A,2019-10-08,Outdoor Air/Water,58,58,R407c,10.2,10,14.43,EN 14825,average,7,27,14530,4.94,2941
ait-deutschland,LW 140A,2019-10-08,Outdoor Air/Water,58,58,R407c,10.2,10,13.71,EN 14825,average,7,36,14350,4.28,3353
ait-deutschland,LW 140A,2019-10-08,Outdoor Air/Water,58,58,R407c,10.2,10,14.43,EN 14825,average,12,24,16370,5.43,3015
ait-deutschland,LW 140A,2019-10-08,Outdoor Air/Water,58,58,R407c,10.2,10,13.71,EN 14825,average,12,30,16340,5.27,3101
ait-deutschland,LW 180 (L),2019-10-08,Outdoor Air/Water,59,NaN,R407c,6.8,10,20.03,EN 14825,average,-7,34,14280,2.94,4857
ait-deutschland,LW 180 (L),2019-10-08,Outdoor Air/Water,59,NaN,R407c,6.8,10,18.50,EN 14825,average,-7,52,12780,1.94,6588
ait-deutschland,LW 180 (L),2019-10-08,Outdoor Air/Water,59,NaN,R407c,6.8,10,20.03,EN 14825,average,2,30,17480,3.94,4437
ait-deutschland,LW 180 (L),2019-10-08,Outdoor Air/Water,59,NaN,R407c,6.8,10,18.50,EN 14825,average,2,42,16920,2.93,5775
ait-deutschland,LW 180 (L),2019-10-08,Outdoor Air/Water,59,NaN,R407c,6.8,10,20.03,EN 14825,average,7,27,10090,5.38,1875
ait-deutschland,LW 180 (L),2019-10-08,Outdoor Air/Water,59,NaN,R407c,6.8,10,18.50,EN 14825,average,7,36,10080,4.21,2394
ait-deutschland,LW 180 (L),2019-10-08,Outdoor Air/Water,59,NaN,R407c,6.8,10,20.03,EN 14825,average,12,24,12900,5.96,2164
ait-deutschland,LW 180 (L),2019-10-08,Outdoor Air/Water,59,NaN,R407c,6.8,10,18.50,EN 14825,average,12,30,12860,5.39,2386
ait-deutschland,LW 180A,2019-10-08,Outdoor Air/Water,59,57,R407c,6.8,10,20.03,EN 14825,average,-7,34,14280,2.94,4857
ait-deutschland,LW 180A,2019-10-08,Outdoor Air/Water,59,57,R407c,6.8,10,18.50,EN 14825,average,-7,52,12780,1.94,6588
ait-deutschland,LW 180A,2019-10-08,Outdoor Air/Water,59,57,R407c,6.8,10,20.03,EN 14825,average,2,30,17480,3.94,4437
ait-deutschland,LW 180A,2019-10-08,Outdoor Air/Water,59,57,R407c,6.8,10,18.50,EN 14825,average,2,42,16920,2.93,5775
ait-deutschland,LW 180A,2019-10-08,Outdoor Air/Water,59,57,R407c,6.8,10,20.03,EN 14825,average,7,27,10090,5.38,1875
ait-deutschland,LW 180A,2019-10-08,Outdoor Air/Water,59,57,R407c,6.8,10,18.50,EN 14825,average,7,36,10080,4.21,2394
ait-deutschland,LW 180A,2019-10-08,Outdoor Air/Water,59,57,R407c,6.8,10,20.03,EN 14825,average,12,24,12900,5.96,2164
ait-deutschland,LW 180A,2019-10-08,Outdoor Air/Water,59,57,R407c,6.8,10,18.50,EN 14825,average,12,30,12860,5.39,2386
ait-deutschland,LW 251 (L),2019-10-08,Outdoor Air/Water,63,NaN,R407c,9.8,10,25.31,EN 14825,average,-7,34,19360,2.96,6541
ait-deutschland,LW 251 (L),2019-10-08,Outdoor Air/Water,63,NaN,R407c,9.8,10,25.01,EN 14825,average,-7,52,19180,2.07,9266
ait-deutschland,LW 251 (L),2019-10-08,Outdoor Air/Water,63,NaN,R407c,9.8,10,25.31,EN 14825,average,2,30,24230,3.77,6427
ait-deutschland,LW 251 (L),2019-10-08,Outdoor Air/Water,63,NaN,R407c,9.8,10,25.01,EN 14825,average,2,42,23930,3.02,7924
ait-deutschland,LW 251 (L),2019-10-08,Outdoor Air/Water,63,NaN,R407c,9.8,10,25.31,EN 14825,average,7,27,14340,5.06,2834
ait-deutschland,LW 251 (L),2019-10-08,Outdoor Air/Water,63,NaN,R407c,9.8,10,25.01,EN 14825,average,7,36,14290,4.13,3460
ait-deutschland,LW 251 (L),2019-10-08,Outdoor Air/Water,63,NaN,R407c,9.8,10,25.31,EN 14825,average,12,24,16850,5.9,2856
ait-deutschland,LW 251 (L),2019-10-08,Outdoor Air/Water,63,NaN,R407c,9.8,10,25.01,EN 14825,average,12,30,16820,5.44,3092
ait-deutschland,LW 251A,2019-10-08,Outdoor Air/Water,63,62,R407c,9.8,10,25.31,EN 14825,average,-7,34,19360,2.96,6541
ait-deutschland,LW 251A,2019-10-08,Outdoor Air/Water,63,62,R407c,9.8,10,25.01,EN 14825,average,-7,52,19180,2.07,9266
ait-deutschland,LW 251A,2019-10-08,Outdoor Air/Water,63,62,R407c,9.8,10,25.31,EN 14825,average,2,30,24230,3.77,6427
ait-deutschland,LW 251A,2019-10-08,Outdoor Air/Water,63,62,R407c,9.8,10,25.01,EN 14825,average,2,42,23930,3.02,7924
ait-deutschland,LW 251A,2019-10-08,Outdoor Air/Water,63,62,R407c,9.8,10,25.31,EN 14825,average,7,27,14340,5.06,2834
ait-deutschland,LW 251A,2019-10-08,Outdoor Air/Water,63,62,R407c,9.8,10,25.01,EN 14825,average,7,36,14290,4.13,3460
ait-deutschland,LW 251A,2019-10-08,Outdoor Air/Water,63,62,R407c,9.8,10,25.31,EN 14825,average,12,24,16850,5.9,2856
ait-deutschland,LW 251A,2019-10-08,Outdoor Air/Water,63,62,R407c,9.8,10,25.01,EN 14825,average,12,30,16820,5.44,3092
ait-deutschland,LW 300A-LUX 2.0,2020-07-20,Outdoor Air/Water,NaN,68,Other,10,38,21.95,EN 14825,average,-7,34,19410,2.65,7325
ait-deutschland,LW 300A-LUX 2.0,2020-07-20,Outdoor Air/Water,NaN,68,Other,10,38,23.02,EN 14825,average,-7,52,20360,1.99,10231
ait-deutschland,LW 300A-LUX 2.0,2020-07-20,Outdoor Air/Water,NaN,68,Other,10,38,21.95,EN 14825,average,2,30,16370,3.59,4560
ait-deutschland,LW 300A-LUX 2.0,2020-07-20,Outdoor Air/Water,NaN,68,Other,10,38,23.02,EN 14825,average,2,42,16379,2.94,5571
ait-deutschland,LW 300A-LUX 2.0,2020-07-20,Outdoor Air/Water,NaN,68,Other,10,38,21.95,EN 14825,average,7,27,17990,4.05,4442
ait-deutschland,LW 300A-LUX 2.0,2020-07-20,Outdoor Air/Water,NaN,68,Other,10,38,23.02,EN 14825,average,7,36,18360,3.51,5231
ait-deutschland,LW 300A-LUX 2.0,2020-07-20,Outdoor Air/Water,NaN,68,Other,10,38,21.95,EN 14825,average,12,24,23010,5.28,4358
ait-deutschland,LW 300A-LUX 2.0,2020-07-20,Outdoor Air/Water,NaN,68,Other,10,38,23.02,EN 14825,average,12,30,23480,4.72,4975
ait-deutschland,LW 300(L),2020-07-20,Outdoor Air/Water,68,68,Other,10,38,21.95,EN 14825,average,-7,34,19410,2.65,7325
ait-deutschland,LW 300(L),2020-07-20,Outdoor Air/Water,68,68,Other,10,38,23.02,EN 14825,average,-7,52,20360,1.99,10231
ait-deutschland,LW 300(L),2020-07-20,Outdoor Air/Water,68,68,Other,10,38,21.95,EN 14825,average,2,30,16370,3.59,4560
ait-deutschland,LW 300(L),2020-07-20,Outdoor Air/Water,68,68,Other,10,38,23.02,EN 14825,average,2,42,16379,2.94,5571
ait-deutschland,LW 300(L),2020-07-20,Outdoor Air/Water,68,68,Other,10,38,21.95,EN 14825,average,7,27,17990,4.05,4442
ait-deutschland,LW 300(L),2020-07-20,Outdoor Air/Water,68,68,Other,10,38,23.02,EN 14825,average,7,36,18360,3.51,5231
ait-deutschland,LW 300(L),2020-07-20,Outdoor Air/Water,68,68,Other,10,38,21.95,EN 14825,average,12,24,23010,5.28,4358
ait-deutschland,LW 300(L),2020-07-20,Outdoor Air/Water,68,68,Other,10,38,23.02,EN 14825,average,12,30,23480,4.72,4975
ait-deutschland,LW 310 (L),2019-10-08,Outdoor Air/Water,68,NaN,Other,10,10,28.28,EN 14825,average,-7,34,25020,2.92,8568
ait-deutschland,LW 310 (L),2019-10-08,Outdoor Air/Water,68,NaN,Other,10,10,26.86,EN 14825,average,-7,52,23760,2.03,11704
ait-deutschland,LW 310 (L),2019-10-08,Outdoor Air/Water,68,NaN,Other,10,10,28.28,EN 14825,average,2,30,31120,3.67,8480
ait-deutschland,LW 310 (L),2019-10-08,Outdoor Air/Water,68,NaN,Other,10,10,26.86,EN 14825,average,2,42,30530,3.02,10109
ait-deutschland,LW 310 (L),2019-10-08,Outdoor Air/Water,68,NaN,Other,10,10,28.28,EN 14825,average,7,27,19400,4.86,3992
ait-deutschland,LW 310 (L),2019-10-08,Outdoor Air/Water,68,NaN,Other,10,10,26.86,EN 14825,average,7,36,19050,4.05,4704
ait-deutschland,LW 310 (L),2019-10-08,Outdoor Air/Water,68,NaN,Other,10,10,28.28,EN 14825,average,12,24,21200,5.26,4030
ait-deutschland,LW 310 (L),2019-10-08,Outdoor Air/Water,68,NaN,Other,10,10,26.86,EN 14825,average,12,30,21110,4.92,4291
ait-deutschland,LW 310A,2019-10-08,Outdoor Air/Water,68,64,Other,10,10,28.28,EN 14825,average,-7,34,25020,2.92,8568
ait-deutschland,LW 310A,2019-10-08,Outdoor Air/Water,68,64,Other,10,10,26.86,EN 14825,average,-7,52,23760,2.03,11704
ait-deutschland,LW 310A,2019-10-08,Outdoor Air/Water,68,64,Other,10,10,28.28,EN 14825,average,2,30,31120,3.67,8480
ait-deutschland,LW 310A,2019-10-08,Outdoor Air/Water,68,64,Other,10,10,26.86,EN 14825,average,2,42,30530,3.02,10109
ait-deutschland,LW 310A,2019-10-08,Outdoor Air/Water,68,64,Other,10,10,28.28,EN 14825,average,7,27,19400,4.86,3992
ait-deutschland,LW 310A,2019-10-08,Outdoor Air/Water,68,64,Other,10,10,26.86,EN 14825,average,7,36,19050,4.05,4704
ait-deutschland,LW 310A,2019-10-08,Outdoor Air/Water,68,64,Other,10,10,28.28,EN 14825,average,12,24,21200,5.26,4030
ait-deutschland,LW 310A,2019-10-08,Outdoor Air/Water,68,64,Other,10,10,26.86,EN 14825,average,12,30,21110,4.92,4291
ait-deutschland,LWC 100,2019-09-06,Outdoor Air/Water,55,NaN,Other,4.1,10,11.89,EN 14825,average,-7,34,8430,2.86,2948
ait-deutschland,LWC 100,2019-09-06,Outdoor Air/Water,55,NaN,Other,4.1,10,11.19,EN 14825,average,-7,52,7830,2.01,3896
ait-deutschland,LWC 100,2019-09-06,Outdoor Air/Water,55,NaN,Other,4.1,10,11.89,EN 14825,average,2,30,10510,3.77,2788
ait-deutschland,LWC 100,2019-09-06,Outdoor Air/Water,55,NaN,Other,4.1,10,11.19,EN 14825,average,2,42,10170,2.93,3471
ait-deutschland,LWC 100,2019-09-06,Outdoor Air/Water,55,NaN,Other,4.1,10,11.89,EN 14825,average,7,27,12410,4.63,2680
ait-deutschland,LWC 100,2019-09-06,Outdoor Air/Water,55,NaN,Other,4.1,10,11.19,EN 14825,average,7,36,12150,3.93,3092
ait-deutschland,LWC 100,2019-09-06,Outdoor Air/Water,55,NaN,Other,4.1,10,11.89,EN 14825,average,12,24,14060,5.03,2795
ait-deutschland,LWC 100,2019-09-06,Outdoor Air/Water,55,NaN,Other,4.1,10,11.19,EN 14825,average,12,30,14000,4.88,2869
ait-deutschland,LWC 120,2019-09-06,Outdoor Air/Water,55,NaN,Other,4.5,10,13.51,EN 14825,average,-7,34,9540,2.78,3432
ait-deutschland,LWC 120,2019-09-06,Outdoor Air/Water,55,NaN,Other,4.5,10,12.68,EN 14825,average,-7,52,8820,1.9,4642
ait-deutschland,LWC 120,2019-09-06,Outdoor Air/Water,55,NaN,Other,4.5,10,13.51,EN 14825,average,2,30,12030,3.66,3287
ait-deutschland,LWC 120,2019-09-06,Outdoor Air/Water,55,NaN,Other,4.5,10,12.68,EN 14825,average,2,42,11620,2.92,3979
ait-deutschland,LWC 120,2019-09-06,Outdoor Air/Water,55,NaN,Other,4.5,10,13.51,EN 14825,average,7,27,13950,4.68,2981
ait-deutschland,LWC 120,2019-09-06,Outdoor Air/Water,55,NaN,Other,4.5,10,12.68,EN 14825,average,7,36,13650,4.02,3396
ait-deutschland,LWC 120,2019-09-06,Outdoor Air/Water,55,NaN,Other,4.5,10,13.51,EN 14825,average,12,24,15560,4.93,3156
ait-deutschland,LWC 120,2019-09-06,Outdoor Air/Water,55,NaN,Other,4.5,10,12.68,EN 14825,average,12,30,15500,4.79,3236
ait-deutschland,LWC 60,2019-09-06,Outdoor Air/Water,55,NaN,R407c,2.95,10,6.29,EN 14825,average,-7,34,4740,2.91,1629
ait-deutschland,LWC 60,2019-09-06,Outdoor Air/Water,55,NaN,R407c,2.95,10,5.90,EN 14825,average,-7,52,4420,2.02,2188
ait-deutschland,LWC 60,2019-09-06,Outdoor Air/Water,55,NaN,R407c,2.95,10,6.29,EN 14825,average,2,30,6230,3.79,1644
ait-deutschland,LWC 60,2019-09-06,Outdoor Air/Water,55,NaN,R407c,2.95,10,5.90,EN 14825,average,2,42,6020,3.07,1961
ait-deutschland,LWC 60,2019-09-06,Outdoor Air/Water,55,NaN,R407c,2.95,10,6.29,EN 14825,average,7,27,7110,4.78,1487
ait-deutschland,LWC 60,2019-09-06,Outdoor Air/Water,55,NaN,R407c,2.95,10,5.90,EN 14825,average,7,36,6990,4.16,1680
ait-deutschland,LWC 60,2019-09-06,Outdoor Air/Water,55,NaN,R407c,2.95,10,6.29,EN 14825,average,12,24,8090,5.09,1589
ait-deutschland,LWC 60,2019-09-06,Outdoor Air/Water,55,NaN,R407c,2.95,10,5.90,EN 14825,average,12,30,8080,4.96,1629
ait-deutschland,LWC 80,2019-09-06,Outdoor Air/Water,55,55,R407c,3.2,10,8.34,EN 14825,average,-7,34,6320,2.98,2121
ait-deutschland,LWC 80,2019-09-06,Outdoor Air/Water,55,55,R407c,3.2,10,7.85,EN 14825,average,-7,52,5940,2.07,2870
ait-deutschland,LWC 80,2019-09-06,Outdoor Air/Water,55,55,R407c,3.2,10,8.34,EN 14825,average,2,30,8160,3.81,2142
ait-deutschland,LWC 80,2019-09-06,Outdoor Air/Water,55,55,R407c,3.2,10,7.85,EN 14825,average,2,42,7850,3.07,2557
ait-deutschland,LWC 80,2019-09-06,Outdoor Air/Water,55,55,R407c,3.2,10,8.34,EN 14825,average,7,27,8610,4.82,1786
ait-deutschland,LWC 80,2019-09-06,Outdoor Air/Water,55,55,R407c,3.2,10,7.85,EN 14825,average,7,36,8540,4.17,2048
ait-deutschland,LWC 80,2019-09-06,Outdoor Air/Water,55,55,R407c,3.2,10,8.34,EN 14825,average,12,24,9950,5.08,1959
ait-deutschland,LWC 80,2019-09-06,Outdoor Air/Water,55,55,R407c,3.2,10,7.85,EN 14825,average,12,30,9930,4.94,2010
ait-deutschland,LWD 50A-HMD,2017-05-12,Outdoor Air/Water,NaN,57,R290,0.95,15,6.02,EN 14825,average,-7,34,4700,3.27,1437
ait-deutschland,LWD 50A-HMD,2017-05-12,Outdoor Air/Water,NaN,57,R290,0.95,15,5.41,EN 14825,average,-7,52,4000,1.99,2010
ait-deutschland,LWD 50A-HMD,2017-05-12,Outdoor Air/Water,NaN,57,R290,0.95,15,6.02,EN 14825,average,2,30,5600,4.2,1333
ait-deutschland,LWD 50A-HMD,2017-05-12,Outdoor Air/Water,NaN,57,R290,0.95,15,5.41,EN 14825,average,2,42,5400,3.18,1698
ait-deutschland,LWD 50A-HMD,2017-05-12,Outdoor Air/Water,NaN,57,R290,0.95,15,6.02,EN 14825,average,7,27,7200,5.29,1361
ait-deutschland,LWD 50A-HMD,2017-05-12,Outdoor Air/Water,NaN,57,R290,0.95,15,5.41,EN 14825,average,7,36,7100,4.65,1527
ait-deutschland,LWD 50A-HMD,2017-05-12,Outdoor Air/Water,NaN,57,R290,0.95,15,6.02,EN 14825,average,12,24,8000,6.14,1303
ait-deutschland,LWD 50A-HMD,2017-05-12,Outdoor Air/Water,NaN,57,R290,0.95,15,5.41,EN 14825,average,12,30,7900,5.97,1323
ait-deutschland,LWD 50A-HTD,2017-05-12,Outdoor Air/Water,NaN,57,R290,0.95,15,6.02,EN 14825,average,-7,34,4700,3.27,1437
ait-deutschland,LWD 50A-HTD,2017-05-12,Outdoor Air/Water,NaN,57,R290,0.95,15,5.41,EN 14825,average,-7,52,4000,1.99,2010
ait-deutschland,LWD 50A-HTD,2017-05-12,Outdoor Air/Water,NaN,57,R290,0.95,15,6.02,EN 14825,average,2,30,5600,4.2,1333
ait-deutschland,LWD 50A-HTD,2017-05-12,Outdoor Air/Water,NaN,57,R290,0.95,15,5.41,EN 14825,average,2,42,5400,3.18,1698
ait-deutschland,LWD 50A-HTD,2017-05-12,Outdoor Air/Water,NaN,57,R290,0.95,15,6.02,EN 14825,average,7,27,7200,5.29,1361
ait-deutschland,LWD 50A-HTD,2017-05-12,Outdoor Air/Water,NaN,57,R290,0.95,15,5.41,EN 14825,average,7,36,7100,4.65,1527
ait-deutschland,LWD 50A-HTD,2017-05-12,Outdoor Air/Water,NaN,57,R290,0.95,15,6.02,EN 14825,average,12,24,8000,6.14,1303
ait-deutschland,LWD 50A-HTD,2017-05-12,Outdoor Air/Water,NaN,57,R290,0.95,15,5.41,EN 14825,average,12,30,7900,5.97,1323
ait-deutschland,LWD 50A/RX-HMD,2020-11-24,Outdoor Air/Water,NaN,57,R290,2.1,15,5.78,EN 14825,average,-7,34,4450,3.13,1422
ait-deutschland,LWD 50A/RX-HMD,2020-11-24,Outdoor Air/Water,NaN,57,R290,2.1,15,5.41,EN 14825,average,-7,52,4110,2.28,1803
ait-deutschland,LWD 50A/RX-HMD,2020-11-24,Outdoor Air/Water,NaN,57,R290,2.1,15,5.78,EN 14825,average,2,30,5410,3.9,1387
ait-deutschland,LWD 50A/RX-HMD,2020-11-24,Outdoor Air/Water,NaN,57,R290,2.1,15,5.41,EN 14825,average,2,42,5260,3.19,1649
ait-deutschland,LWD 50A/RX-HMD,2020-11-24,Outdoor Air/Water,NaN,57,R290,2.1,15,5.78,EN 14825,average,7,27,6890,4.88,1412
ait-deutschland,LWD 50A/RX-HMD,2020-11-24,Outdoor Air/Water,NaN,57,R290,2.1,15,5.41,EN 14825,average,7,36,6730,4.29,1569
ait-deutschland,LWD 50A/RX-HMD,2020-11-24,Outdoor Air/Water,NaN,57,R290,2.1,15,5.78,EN 14825,average,12,24,7610,5.36,1420
ait-deutschland,LWD 50A/RX-HMD,2020-11-24,Outdoor Air/Water,NaN,57,R290,2.1,15,5.41,EN 14825,average,12,30,7580,5.19,1461
ait-deutschland,LWD 50A/SX-HMD,2020-11-24,Outdoor Air/Water,NaN,58,R290,0.95,10,6.37,EN 14825,average,-7,34,4570,3.04,1503
ait-deutschland,LWD 50A/SX-HMD,2020-11-24,Outdoor Air/Water,NaN,58,R290,0.95,10,5.91,EN 14825,average,-7,52,4110,2.28,1803
ait-deutschland,LWD 50A/SX-HMD,2020-11-24,Outdoor Air/Water,NaN,58,R290,0.95,10,6.37,EN 14825,average,2,30,5520,3.94,1401
ait-deutschland,LWD 50A/SX-HMD,2020-11-24,Outdoor Air/Water,NaN,58,R290,0.95,10,5.91,EN 14825,average,2,42,5360,3.23,1659
ait-deutschland,LWD 50A/SX-HMD,2020-11-24,Outdoor Air/Water,NaN,58,R290,0.95,10,6.37,EN 14825,average,7,27,7030,4.87,1444
ait-deutschland,LWD 50A/SX-HMD,2020-11-24,Outdoor Air/Water,NaN,58,R290,0.95,10,5.91,EN 14825,average,7,36,6810,4.32,1576
ait-deutschland,LWD 50A/SX-HMD,2020-11-24,Outdoor Air/Water,NaN,58,R290,0.95,10,6.37,EN 14825,average,12,24,7540,5.54,1361
ait-deutschland,LWD 50A/SX-HMD,2020-11-24,Outdoor Air/Water,NaN,58,R290,0.95,10,5.91,EN 14825,average,12,30,7510,5.36,1401
ait-deutschland,LWD 50A/SX-HTD S,2020-11-24,Outdoor Air/Water,NaN,58,R290,0.95,10,6.37,EN 14825,average,-7,34,4570,3.04,1503
ait-deutschland,LWD 50A/SX-HTD S,2020-11-24,Outdoor Air/Water,NaN,58,R290,0.95,10,5.91,EN 14825,average,-7,52,4110,2.28,1803
ait-deutschland,LWD 50A/SX-HTD S,2020-11-24,Outdoor Air/Water,NaN,58,R290,0.95,10,6.37,EN 14825,average,2,30,5520,3.94,1401
ait-deutschland,LWD 50A/SX-HTD S,2020-11-24,Outdoor Air/Water,NaN,58,R290,0.95,10,5.91,EN 14825,average,2,42,5360,3.23,1659
ait-deutschland,LWD 50A/SX-HTD S,2020-11-24,Outdoor Air/Water,NaN,58,R290,0.95,10,6.37,EN 14825,average,7,27,7030,4.87,1444
ait-deutschland,LWD 50A/SX-HTD S,2020-11-24,Outdoor Air/Water,NaN,58,R290,0.95,10,5.91,EN 14825,average,7,36,6810,4.32,1576
ait-deutschland,LWD 50A/SX-HTD S,2020-11-24,Outdoor Air/Water,NaN,58,R290,0.95,10,6.37,EN 14825,average,12,24,7540,5.54,1361
ait-deutschland,LWD 50A/SX-HTD S,2020-11-24,Outdoor Air/Water,NaN,58,R290,0.95,10,5.91,EN 14825,average,12,30,7510,5.36,1401
ait-deutschland,LWD 70A-HMD,2017-05-12,Outdoor Air/Water,NaN,57,R290,1.1,15,8.85,EN 14825,average,-7,34,6300,3.28,1921
ait-deutschland,LWD 70A-HMD,2017-05-12,Outdoor Air/Water,NaN,57,R290,1.1,15,8.28,EN 14825,average,-7,52,5800,2.21,2624
ait-deutschland,LWD 70A-HMD,2017-05-12,Outdoor Air/Water,NaN,57,R290,1.1,15,8.85,EN 14825,average,2,30,7800,4.09,1907
ait-deutschland,LWD 70A-HMD,2017-05-12,Outdoor Air/Water,NaN,57,R290,1.1,15,8.28,EN 14825,average,2,42,7500,3.25,2308
ait-deutschland,LWD 70A-HMD,2017-05-12,Outdoor Air/Water,NaN,57,R290,1.1,15,8.85,EN 14825,average,7,27,8500,4.81,1767
ait-deutschland,LWD 70A-HMD,2017-05-12,Outdoor Air/Water,NaN,57,R290,1.1,15,8.28,EN 14825,average,7,36,8500,4.2,2024
ait-deutschland,LWD 70A-HMD,2017-05-12,Outdoor Air/Water,NaN,57,R290,1.1,15,8.85,EN 14825,average,12,24,11500,6.21,1852
ait-deutschland,LWD 70A-HMD,2017-05-12,Outdoor Air/Water,NaN,57,R290,1.1,15,8.28,EN 14825,average,12,30,11500,6.21,1852
ait-deutschland,LWD 70A-HTD,2017-05-12,Outdoor Air/Water,NaN,57,R290,1.1,15,8.85,EN 14825,average,-7,34,6300,3.28,1921
ait-deutschland,LWD 70A-HTD,2017-05-12,Outdoor Air/Water,NaN,57,R290,1.1,15,8.28,EN 14825,average,-7,52,5800,2.21,2624
ait-deutschland,LWD 70A-HTD,2017-05-12,Outdoor Air/Water,NaN,57,R290,1.1,15,8.85,EN 14825,average,2,30,7800,4.09,1907
ait-deutschland,LWD 70A-HTD,2017-05-12,Outdoor Air/Water,NaN,57,R290,1.1,15,8.28,EN 14825,average,2,42,7500,3.25,2308
ait-deutschland,LWD 70A-HTD,2017-05-12,Outdoor Air/Water,NaN,57,R290,1.1,15,8.85,EN 14825,average,7,27,8500,4.81,1767
ait-deutschland,LWD 70A-HTD,2017-05-12,Outdoor Air/Water,NaN,57,R290,1.1,15,8.28,EN 14825,average,7,36,8500,4.2,2024
ait-deutschland,LWD 70A-HTD,2017-05-12,Outdoor Air/Water,NaN,57,R290,1.1,15,8.85,EN 14825,average,12,24,11500,6.21,1852
ait-deutschland,LWD 70A-HTD,2017-05-12,Outdoor Air/Water,NaN,57,R290,1.1,15,8.28,EN 14825,average,12,30,11500,6.21,1852
ait-deutschland,LWD 70A/RX-HMD,2020-11-24,Outdoor Air/Water,NaN,57,R290,2.2,15,8.61,EN 14825,average,-7,34,6180,3.18,1943
ait-deutschland,LWD 70A/RX-HMD,2020-11-24,Outdoor Air/Water,NaN,57,R290,2.2,15,7.92,EN 14825,average,-7,52,5580,2.28,2447
ait-deutschland,LWD 70A/RX-HMD,2020-11-24,Outdoor Air/Water,NaN,57,R290,2.2,15,8.61,EN 14825,average,2,30,7460,3.94,1893
ait-deutschland,LWD 70A/RX-HMD,2020-11-24,Outdoor Air/Water,NaN,57,R290,2.2,15,7.92,EN 14825,average,2,42,7120,3.18,2239
ait-deutschland,LWD 70A/RX-HMD,2020-11-24,Outdoor Air/Water,NaN,57,R290,2.2,15,8.61,EN 14825,average,7,27,8690,4.66,1865
ait-deutschland,LWD 70A/RX-HMD,2020-11-24,Outdoor Air/Water,NaN,57,R290,2.2,15,7.92,EN 14825,average,7,36,8750,4.18,2093
ait-deutschland,LWD 70A/RX-HMD,2020-11-24,Outdoor Air/Water,NaN,57,R290,2.2,15,8.61,EN 14825,average,12,24,10340,5.58,1853
ait-deutschland,LWD 70A/RX-HMD,2020-11-24,Outdoor Air/Water,NaN,57,R290,2.2,15,7.92,EN 14825,average,12,30,10320,5.43,1901
ait-deutschland,LWD 70A/RX-HTD,2020-11-24,Outdoor Air/Water,NaN,57,R290,2.2,15,8.61,EN 14825,average,-7,34,6180,3.18,1943
ait-deutschland,LWD 70A/RX-HTD,2020-11-24,Outdoor Air/Water,NaN,57,R290,2.2,15,7.92,EN 14825,average,-7,52,5580,2.28,2447
ait-deutschland,LWD 70A/RX-HTD,2020-11-24,Outdoor Air/Water,NaN,57,R290,2.2,15,8.61,EN 14825,average,2,30,7460,3.94,1893
ait-deutschland,LWD 70A/RX-HTD,2020-11-24,Outdoor Air/Water,NaN,57,R290,2.2,15,7.92,EN 14825,average,2,42,7120,3.18,2239
ait-deutschland,LWD 70A/RX-HTD,2020-11-24,Outdoor Air/Water,NaN,57,R290,2.2,15,8.61,EN 14825,average,7,27,8690,4.66,1865
ait-deutschland,LWD 70A/RX-HTD,2020-11-24,Outdoor Air/Water,NaN,57,R290,2.2,15,7.92,EN 14825,average,7,36,8750,4.18,2093
ait-deutschland,LWD 70A/RX-HTD,2020-11-24,Outdoor Air/Water,NaN,57,R290,2.2,15,8.61,EN 14825,average,12,24,10340,5.58,1853
ait-deutschland,LWD 70A/RX-HTD,2020-11-24,Outdoor Air/Water,NaN,57,R290,2.2,15,7.92,EN 14825,average,12,30,10320,5.43,1901
ait-deutschland,LWD 70A/SX-HMD,2020-11-24,Outdoor Air/Water,NaN,58,R290,1.1,10,8.84,EN 14825,average,-7,34,6180,2.74,2255
ait-deutschland,LWD 70A/SX-HMD,2020-11-24,Outdoor Air/Water,NaN,58,R290,1.1,10,8.13,EN 14825,average,-7,52,5810,2.15,2702
ait-deutschland,LWD 70A/SX-HMD,2020-11-24,Outdoor Air/Water,NaN,58,R290,1.1,10,8.84,EN 14825,average,2,30,7550,3.76,2008
ait-deutschland,LWD 70A/SX-HMD,2020-11-24,Outdoor Air/Water,NaN,58,R290,1.1,10,8.13,EN 14825,average,2,42,7220,3.05,2367
ait-deutschland,LWD 70A/SX-HMD,2020-11-24,Outdoor Air/Water,NaN,58,R290,1.1,10,8.84,EN 14825,average,7,27,9520,4.59,2074
ait-deutschland,LWD 70A/SX-HMD,2020-11-24,Outdoor Air/Water,NaN,58,R290,1.1,10,8.13,EN 14825,average,7,36,9290,4.12,2255
ait-deutschland,LWD 70A/SX-HMD,2020-11-24,Outdoor Air/Water,NaN,58,R290,1.1,10,8.84,EN 14825,average,12,24,10970,4.92,2230
ait-deutschland,LWD 70A/SX-HMD,2020-11-24,Outdoor Air/Water,NaN,58,R290,1.1,10,8.13,EN 14825,average,12,30,10910,4.84,2254
ait-deutschland,LWD 70A/SX-HTD S,2020-11-24,Outdoor Air/Water,NaN,58,R290,1.1,10,8.84,EN 14825,average,-7,34,6180,2.74,2255
ait-deutschland,LWD 70A/SX-HTD S,2020-11-24,Outdoor Air/Water,NaN,58,R290,1.1,10,8.13,EN 14825,average,-7,52,5810,2.15,2702
ait-deutschland,LWD 70A/SX-HTD S,2020-11-24,Outdoor Air/Water,NaN,58,R290,1.1,10,8.84,EN 14825,average,2,30,7550,3.76,2008
ait-deutschland,LWD 70A/SX-HTD S,2020-11-24,Outdoor Air/Water,NaN,58,R290,1.1,10,8.13,EN 14825,average,2,42,7220,3.05,2367
ait-deutschland,LWD 70A/SX-HTD S,2020-11-24,Outdoor Air/Water,NaN,58,R290,1.1,10,8.84,EN 14825,average,7,27,9520,4.59,2074
ait-deutschland,LWD 70A/SX-HTD S,2020-11-24,Outdoor Air/Water,NaN,58,R290,1.1,10,8.13,EN 14825,average,7,36,9290,4.12,2255
ait-deutschland,LWD 70A/SX-HTD S,2020-11-24,Outdoor Air/Water,NaN,58,R290,1.1,10,8.84,EN 14825,average,12,24,10970,4.92,2230
ait-deutschland,LWD 70A/SX-HTD S,2020-11-24,Outdoor Air/Water,NaN,58,R290,1.1,10,8.13,EN 14825,average,12,30,10910,4.84,2254
ait-deutschland,LWD 90A-HMD,2017-05-12,Outdoor Air/Water,NaN,62,R290,1.17,15,10.45,EN 14825,average,-7,34,7500,3.18,2358
ait-deutschland,LWD 90A-HMD,2017-05-12,Outdoor Air/Water,NaN,62,R290,1.17,15,10.21,EN 14825,average,-7,52,7200,2.35,3064
ait-deutschland,LWD 90A-HMD,2017-05-12,Outdoor Air/Water,NaN,62,R290,1.17,15,10.45,EN 14825,average,2,30,9000,3.83,2350
ait-deutschland,LWD 90A-HMD,2017-05-12,Outdoor Air/Water,NaN,62,R290,1.17,15,10.21,EN 14825,average,2,42,9000,3.21,2804
ait-deutschland,LWD 90A-HMD,2017-05-12,Outdoor Air/Water,NaN,62,R290,1.17,15,10.45,EN 14825,average,7,27,10300,4.69,2196
ait-deutschland,LWD 90A-HMD,2017-05-12,Outdoor Air/Water,NaN,62,R290,1.17,15,10.21,EN 14825,average,7,36,10100,4.03,2506
ait-deutschland,LWD 90A-HMD,2017-05-12,Outdoor Air/Water,NaN,62,R290,1.17,15,10.45,EN 14825,average,12,24,12000,5.42,2214
ait-deutschland,LWD 90A-HMD,2017-05-12,Outdoor Air/Water,NaN,62,R290,1.17,15,10.21,EN 14825,average,12,30,12000,5.3,2264
ait-deutschland,LWD 90A-HTD,2017-05-12,Outdoor Air/Water,NaN,62,R290,1.17,15,10.45,EN 14825,average,-7,34,7500,3.18,2358
ait-deutschland,LWD 90A-HTD,2017-05-12,Outdoor Air/Water,NaN,62,R290,1.17,15,10.21,EN 14825,average,-7,52,7200,2.35,3064
ait-deutschland,LWD 90A-HTD,2017-05-12,Outdoor Air/Water,NaN,62,R290,1.17,15,10.45,EN 14825,average,2,30,9000,3.83,2350
ait-deutschland,LWD 90A-HTD,2017-05-12,Outdoor Air/Water,NaN,62,R290,1.17,15,10.21,EN 14825,average,2,42,9000,3.21,2804
ait-deutschland,LWD 90A-HTD,2017-05-12,Outdoor Air/Water,NaN,62,R290,1.17,15,10.45,EN 14825,average,7,27,10300,4.69,2196
ait-deutschland,LWD 90A-HTD,2017-05-12,Outdoor Air/Water,NaN,62,R290,1.17,15,10.21,EN 14825,average,7,36,10100,4.03,2506
ait-deutschland,LWD 90A-HTD,2017-05-12,Outdoor Air/Water,NaN,62,R290,1.17,15,10.45,EN 14825,average,12,24,12000,5.42,2214
ait-deutschland,LWD 90A-HTD,2017-05-12,Outdoor Air/Water,NaN,62,R290,1.17,15,10.21,EN 14825,average,12,30,12000,5.3,2264
ait-deutschland,LWDV 91-1/3-HDV 12-3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,9.50,EN 14825,average,-7,34,7280,2.96,2459
ait-deutschland,LWDV 91-1/3-HDV 12-3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,8.90,EN 14825,average,-7,52,7070,2.19,3228
ait-deutschland,LWDV 91-1/3-HDV 12-3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,9.50,EN 14825,average,2,30,5430,5.17,1050
ait-deutschland,LWDV 91-1/3-HDV 12-3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,8.90,EN 14825,average,2,42,4860,4.86,1000
ait-deutschland,LWDV 91-1/3-HDV 12-3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,9.50,EN 14825,average,7,27,3370,6.9,488
ait-deutschland,LWDV 91-1/3-HDV 12-3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,8.90,EN 14825,average,7,36,3180,5.36,593
ait-deutschland,LWDV 91-1/3-HDV 12-3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,9.50,EN 14825,average,12,24,3280,8.22,399
ait-deutschland,LWDV 91-1/3-HDV 12-3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,8.90,EN 14825,average,12,30,3180,6.77,470
ait-deutschland,LWDV 91-1/3-HDV 9-1/3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,9.50,EN 14825,average,-7,34,7280,2.96,2459
ait-deutschland,LWDV 91-1/3-HDV 9-1/3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,8.90,EN 14825,average,-7,52,7070,2.19,3228
ait-deutschland,LWDV 91-1/3-HDV 9-1/3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,9.50,EN 14825,average,2,30,5430,5.17,1050
ait-deutschland,LWDV 91-1/3-HDV 9-1/3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,8.90,EN 14825,average,2,42,4860,4.86,1000
ait-deutschland,LWDV 91-1/3-HDV 9-1/3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,9.50,EN 14825,average,7,27,3370,6.9,488
ait-deutschland,LWDV 91-1/3-HDV 9-1/3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,8.90,EN 14825,average,7,36,3180,5.36,593
ait-deutschland,LWDV 91-1/3-HDV 9-1/3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,9.50,EN 14825,average,12,24,3280,8.22,399
ait-deutschland,LWDV 91-1/3-HDV 9-1/3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,8.90,EN 14825,average,12,30,3180,6.77,470
ait-deutschland,LWDV 91-1/3-HSDV 12M3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,9.50,EN 14825,average,-7,34,7280,2.96,2459
ait-deutschland,LWDV 91-1/3-HSDV 12M3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,8.90,EN 14825,average,-7,52,7070,2.19,3228
ait-deutschland,LWDV 91-1/3-HSDV 12M3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,9.50,EN 14825,average,2,30,5430,5.17,1050
ait-deutschland,LWDV 91-1/3-HSDV 12M3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,8.90,EN 14825,average,2,42,4860,4.86,1000
ait-deutschland,LWDV 91-1/3-HSDV 12M3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,9.50,EN 14825,average,7,27,3370,6.9,488
ait-deutschland,LWDV 91-1/3-HSDV 12M3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,8.90,EN 14825,average,7,36,3180,5.36,593
ait-deutschland,LWDV 91-1/3-HSDV 12M3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,9.50,EN 14825,average,12,24,3280,8.22,399
ait-deutschland,LWDV 91-1/3-HSDV 12M3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,8.90,EN 14825,average,12,30,3180,6.77,470
ait-deutschland,LWDV91-1/3-HSDV 9M-1/3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,9.50,EN 14825,average,-7,34,7280,2.96,2459
ait-deutschland,LWDV91-1/3-HSDV 9M-1/3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,8.90,EN 14825,average,-7,52,7070,2.19,3228
ait-deutschland,LWDV91-1/3-HSDV 9M-1/3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,9.50,EN 14825,average,2,30,5430,5.17,1050
ait-deutschland,LWDV91-1/3-HSDV 9M-1/3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,8.90,EN 14825,average,2,42,4860,4.86,1000
ait-deutschland,LWDV91-1/3-HSDV 9M-1/3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,9.50,EN 14825,average,7,27,3370,6.9,488
ait-deutschland,LWDV91-1/3-HSDV 9M-1/3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,8.90,EN 14825,average,7,36,3180,5.36,593
ait-deutschland,LWDV91-1/3-HSDV 9M-1/3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,9.50,EN 14825,average,12,24,3280,8.22,399
ait-deutschland,LWDV91-1/3-HSDV 9M-1/3,2019-08-27,Outdoor Air/Water,NaN,54,R290,1.05,22,8.90,EN 14825,average,12,30,3180,6.77,470
ait-deutschland,LWCV 122R3,2019-03-27,Outdoor Air/Water,47,NaN,R410a,3.6,20,10.00,EN 14825,average,-7,34,8460,2.6,3254
ait-deutschland,LWCV 122R3,2019-03-27,Outdoor Air/Water,47,NaN,R410a,3.6,20,8.80,EN 14825,average,-7,52,8300,2.18,3807
ait-deutschland,LWCV 122R3,2019-03-27,Outdoor Air/Water,47,NaN,R410a,3.6,20,10.00,EN 14825,average,2,30,5300,4.52,1173
ait-deutschland,LWCV 122R3,2019-03-27,Outdoor Air/Water,47,NaN,R410a,3.6,20,8.80,EN 14825,average,2,42,4800,3.28,1463
ait-deutschland,LWCV 122R3,2019-03-27,Outdoor Air/Water,47,NaN,R410a,3.6,20,10.00,EN 14825,average,7,27,6300,6.04,1043
ait-deutschland,LWCV 122R3,2019-03-27,Outdoor Air/Water,47,NaN,R410a,3.6,20,8.80,EN 14825,average,7,36,5200,4.54,1145
ait-deutschland,LWCV 122R3,2019-03-27,Outdoor Air/Water,47,NaN,R410a,3.6,20,10.00,EN 14825,average,12,24,6700,7.34,913
ait-deutschland,LWCV 122R3,2019-03-27,Outdoor Air/Water,47,NaN,R410a,3.6,20,8.80,EN 14825,average,12,30,6000,6.15,976
ait-deutschland,LWV 122R3,2019-03-27,Outdoor Air/Water,47,NaN,R410a,3.6,20,10.00,EN 14825,average,-7,34,8460,2.6,3254
ait-deutschland,LWV 122R3,2019-03-27,Outdoor Air/Water,47,NaN,R410a,3.6,20,8.80,EN 14825,average,-7,52,8300,2.18,3807
ait-deutschland,LWV 122R3,2019-03-27,Outdoor Air/Water,47,NaN,R410a,3.6,20,10.00,EN 14825,average,2,30,5300,4.52,1173
ait-deutschland,LWV 122R3,2019-03-27,Outdoor Air/Water,47,NaN,R410a,3.6,20,8.80,EN 14825,average,2,42,4800,3.28,1463
ait-deutschland,LWV 122R3,2019-03-27,Outdoor Air/Water,47,NaN,R410a,3.6,20,10.00,EN 14825,average,7,27,6300,6.04,1043
ait-deutschland,LWV 122R3,2019-03-27,Outdoor Air/Water,47,NaN,R410a,3.6,20,8.80,EN 14825,average,7,36,5200,4.54,1145
ait-deutschland,LWV 122R3,2019-03-27,Outdoor Air/Water,47,NaN,R410a,3.6,20,10.00,EN 14825,average,12,24,6700,7.34,913
ait-deutschland,LWV 122R3,2019-03-27,Outdoor Air/Water,47,NaN,R410a,3.6,20,8.80,EN 14825,average,12,30,6000,6.15,976
ait-deutschland,LWAV 122R3,2019-03-27,Outdoor Air/Water,47,58,R410a,3.6,20,10.00,EN 14825,average,-7,34,8460,2.6,3254
ait-deutschland,LWAV 122R3,2019-03-27,Outdoor Air/Water,47,58,R410a,3.6,20,8.80,EN 14825,average,-7,52,8300,2.18,3807
ait-deutschland,LWAV 122R3,2019-03-27,Outdoor Air/Water,47,58,R410a,3.6,20,10.00,EN 14825,average,2,30,5300,4.52,1173
ait-deutschland,LWAV 122R3,2019-03-27,Outdoor Air/Water,47,58,R410a,3.6,20,8.80,EN 14825,average,2,42,4800,3.28,1463
ait-deutschland,LWAV 122R3,2019-03-27,Outdoor Air/Water,47,58,R410a,3.6,20,10.00,EN 14825,average,7,27,6300,6.04,1043
ait-deutschland,LWAV 122R3,2019-03-27,Outdoor Air/Water,47,58,R410a,3.6,20,8.80,EN 14825,average,7,36,5200,4.54,1145
ait-deutschland,LWAV 122R3,2019-03-27,Outdoor Air/Water,47,58,R410a,3.6,20,10.00,EN 14825,average,12,24,6700,7.34,913
ait-deutschland,LWAV 122R3,2019-03-27,Outdoor Air/Water,47,58,R410a,3.6,20,8.80,EN 14825,average,12,30,6000,6.15,976
ait-deutschland,LWAV+ 122R3,2019-03-27,Outdoor Air/Water,47,51,R410a,3.6,20,10.00,EN 14825,average,-7,34,8460,2.6,3254
ait-deutschland,LWAV+ 122R3,2019-03-27,Outdoor Air/Water,47,51,R410a,3.6,20,8.80,EN 14825,average,-7,52,8300,2.18,3807
ait-deutschland,LWAV+ 122R3,2019-03-27,Outdoor Air/Water,47,51,R410a,3.6,20,10.00,EN 14825,average,2,30,5300,4.52,1173
ait-deutschland,LWAV+ 122R3,2019-03-27,Outdoor Air/Water,47,51,R410a,3.6,20,8.80,EN 14825,average,2,42,4800,3.28,1463
ait-deutschland,LWAV+ 122R3,2019-03-27,Outdoor Air/Water,47,51,R410a,3.6,20,10.00,EN 14825,average,7,27,6300,6.04,1043
ait-deutschland,LWAV+ 122R3,2019-03-27,Outdoor Air/Water,47,51,R410a,3.6,20,8.80,EN 14825,average,7,36,5200,4.54,1145
ait-deutschland,LWAV+ 122R3,2019-03-27,Outdoor Air/Water,47,51,R410a,3.6,20,10.00,EN 14825,average,12,24,6700,7.34,913
ait-deutschland,LWAV+ 122R3,2019-03-27,Outdoor Air/Water,47,51,R410a,3.6,20,8.80,EN 14825,average,12,30,6000,6.15,976
ait-deutschland,LWCV 82R1/3,2019-03-27,Outdoor Air/Water,48,NaN,R410a,3,31,6.70,EN 14825,average,-7,34,5880,3.26,1804
ait-deutschland,LWCV 82R1/3,2019-03-27,Outdoor Air/Water,48,NaN,R410a,3,31,5.65,EN 14825,average,-7,52,5040,2.31,2182
ait-deutschland,LWCV 82R1/3,2019-03-27,Outdoor Air/Water,48,NaN,R410a,3,31,6.70,EN 14825,average,2,30,3840,4.7,817
ait-deutschland,LWCV 82R1/3,2019-03-27,Outdoor Air/Water,48,NaN,R410a,3,31,5.65,EN 14825,average,2,42,3480,3.43,1015
ait-deutschland,LWCV 82R1/3,2019-03-27,Outdoor Air/Water,48,NaN,R410a,3,31,6.70,EN 14825,average,7,27,3270,5.97,548
ait-deutschland,LWCV 82R1/3,2019-03-27,Outdoor Air/Water,48,NaN,R410a,3,31,5.65,EN 14825,average,7,36,3040,4.86,626
ait-deutschland,LWCV 82R1/3,2019-03-27,Outdoor Air/Water,48,NaN,R410a,3,31,6.70,EN 14825,average,12,24,3360,7.92,424
ait-deutschland,LWCV 82R1/3,2019-03-27,Outdoor Air/Water,48,NaN,R410a,3,31,5.65,EN 14825,average,12,30,3390,6.56,517
ait-deutschland,LWV 82R1/3,2019-03-27,Outdoor Air/Water,48,NaN,R410a,3,31,6.70,EN 14825,average,-7,34,5880,3.26,1804
ait-deutschland,LWV 82R1/3,2019-03-27,Outdoor Air/Water,48,NaN,R410a,3,31,5.65,EN 14825,average,-7,52,5040,2.31,2182
ait-deutschland,LWV 82R1/3,2019-03-27,Outdoor Air/Water,48,NaN,R410a,3,31,6.70,EN 14825,average,2,30,3840,4.7,817
ait-deutschland,LWV 82R1/3,2019-03-27,Outdoor Air/Water,48,NaN,R410a,3,31,5.65,EN 14825,average,2,42,3480,3.43,1015
ait-deutschland,LWV 82R1/3,2019-03-27,Outdoor Air/Water,48,NaN,R410a,3,31,6.70,EN 14825,average,7,27,3270,5.97,548
ait-deutschland,LWV 82R1/3,2019-03-27,Outdoor Air/Water,48,NaN,R410a,3,31,5.65,EN 14825,average,7,36,3040,4.86,626
ait-deutschland,LWV 82R1/3,2019-03-27,Outdoor Air/Water,48,NaN,R410a,3,31,6.70,EN 14825,average,12,24,3360,7.92,424
ait-deutschland,LWV 82R1/3,2019-03-27,Outdoor Air/Water,48,NaN,R410a,3,31,5.65,EN 14825,average,12,30,3390,6.56,517
ait-deutschland,LWAV 82R1/3,2019-03-27,Outdoor Air/Water,48,50,R410a,3,31,6.70,EN 14825,average,-7,34,5880,3.26,1804
ait-deutschland,LWAV 82R1/3,2019-03-27,Outdoor Air/Water,48,50,R410a,3,31,5.65,EN 14825,average,-7,52,5040,2.31,2182
ait-deutschland,LWAV 82R1/3,2019-03-27,Outdoor Air/Water,48,50,R410a,3,31,6.70,EN 14825,average,2,30,3840,4.7,817
ait-deutschland,LWAV 82R1/3,2019-03-27,Outdoor Air/Water,48,50,R410a,3,31,5.65,EN 14825,average,2,42,3480,3.43,1015
ait-deutschland,LWAV 82R1/3,2019-03-27,Outdoor Air/Water,48,50,R410a,3,31,6.70,EN 14825,average,7,27,3270,5.97,548
ait-deutschland,LWAV 82R1/3,2019-03-27,Outdoor Air/Water,48,50,R410a,3,31,5.65,EN 14825,average,7,36,3040,4.86,626
ait-deutschland,LWAV 82R1/3,2019-03-27,Outdoor Air/Water,48,50,R410a,3,31,6.70,EN 14825,average,12,24,3360,7.92,424
ait-deutschland,LWAV 82R1/3,2019-03-27,Outdoor Air/Water,48,50,R410a,3,31,5.65,EN 14825,average,12,30,3390,6.56,517
ait-deutschland,LWAV+ 82R1/3,2019-03-27,Outdoor Air/Water,48,50,R410a,3,31,6.70,EN 14825,average,-7,34,5880,3.26,1804
ait-deutschland,LWAV+ 82R1/3,2019-03-27,Outdoor Air/Water,48,50,R410a,3,31,5.65,EN 14825,average,-7,52,5040,2.31,2182
ait-deutschland,LWAV+ 82R1/3,2019-03-27,Outdoor Air/Water,48,50,R410a,3,31,6.70,EN 14825,average,2,30,3840,4.7,817
ait-deutschland,LWAV+ 82R1/3,2019-03-27,Outdoor Air/Water,48,50,R410a,3,31,5.65,EN 14825,average,2,42,3480,3.43,1015
ait-deutschland,LWAV+ 82R1/3,2019-03-27,Outdoor Air/Water,48,50,R410a,3,31,6.70,EN 14825,average,7,27,3270,5.97,548
ait-deutschland,LWAV+ 82R1/3,2019-03-27,Outdoor Air/Water,48,50,R410a,3,31,5.65,EN 14825,average,7,36,3040,4.86,626
ait-deutschland,LWAV+ 82R1/3,2019-03-27,Outdoor Air/Water,48,50,R410a,3,31,6.70,EN 14825,average,12,24,3360,7.92,424
ait-deutschland,LWAV+ 82R1/3,2019-03-27,Outdoor Air/Water,48,50,R410a,3,31,5.65,EN 14825,average,12,30,3390,6.56,517
ait-deutschland,SWCV 122(H)(K)3 (3~400V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,11.60,EN 14825,average,-7,34,10300,4.52,2279
ait-deutschland,SWCV 122(H)(K)3 (3~400V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,12.40,EN 14825,average,-7,52,11100,3.18,3491
ait-deutschland,SWCV 122(H)(K)3 (3~400V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,11.60,EN 14825,average,2,30,6300,5.27,1195
ait-deutschland,SWCV 122(H)(K)3 (3~400V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,12.40,EN 14825,average,2,42,6800,4.12,1650
ait-deutschland,SWCV 122(H)(K)3 (3~400V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,11.60,EN 14825,average,7,27,4100,5.6,732
ait-deutschland,SWCV 122(H)(K)3 (3~400V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,12.40,EN 14825,average,7,36,4400,4.67,942
ait-deutschland,SWCV 122(H)(K)3 (3~400V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,11.60,EN 14825,average,12,24,2700,5.78,467
ait-deutschland,SWCV 122(H)(K)3 (3~400V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,12.40,EN 14825,average,12,30,2600,5.06,514
ait-deutschland,SWCV 122H1 (1~230V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,11.60,EN 14825,average,-7,34,10300,4.52,2279
ait-deutschland,SWCV 122H1 (1~230V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,12.40,EN 14825,average,-7,52,11100,3.18,3491
ait-deutschland,SWCV 122H1 (1~230V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,11.60,EN 14825,average,2,30,6300,5.27,1195
ait-deutschland,SWCV 122H1 (1~230V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,12.40,EN 14825,average,2,42,6800,4.12,1650
ait-deutschland,SWCV 122H1 (1~230V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,11.60,EN 14825,average,7,27,4100,5.6,732
ait-deutschland,SWCV 122H1 (1~230V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,12.40,EN 14825,average,7,36,4400,4.67,942
