Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
ait-deutschland,SWCV 122H1 (1~230V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,11.60,EN 14825,average,12,24,2700,5.78,467
ait-deutschland,SWCV 122H1 (1~230V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,12.40,EN 14825,average,12,30,2600,5.06,514
ait-deutschland,WZSV 122(H)(K)3M,2017-05-12,Brine/Water,44,NaN,R407c,2,7,11.60,EN 14825,average,-7,34,10300,4.52,2279
ait-deutschland,WZSV 122(H)(K)3M,2017-05-12,Brine/Water,44,NaN,R407c,2,7,12.40,EN 14825,average,-7,52,11100,3.18,3491
ait-deutschland,WZSV 122(H)(K)3M,2017-05-12,Brine/Water,44,NaN,R407c,2,7,11.60,EN 14825,average,2,30,6300,5.27,1195
ait-deutschland,WZSV 122(H)(K)3M,2017-05-12,Brine/Water,44,NaN,R407c,2,7,12.40,EN 14825,average,2,42,6800,4.12,1650
ait-deutschland,WZSV 122(H)(K)3M,2017-05-12,Brine/Water,44,NaN,R407c,2,7,11.60,EN 14825,average,7,27,4100,5.6,732
ait-deutschland,WZSV 122(H)(K)3M,2017-05-12,Brine/Water,44,NaN,R407c,2,7,12.40,EN 14825,average,7,36,4400,4.67,942
ait-deutschland,WZSV 122(H)(K)3M,2017-05-12,Brine/Water,44,NaN,R407c,2,7,11.60,EN 14825,average,12,24,2700,5.78,467
ait-deutschland,WZSV 122(H)(K)3M,2017-05-12,Brine/Water,44,NaN,R407c,2,7,12.40,EN 14825,average,12,30,2600,5.06,514
ait-deutschland,PWZSV 122H3S (3~400V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,11.60,EN 14825,average,-7,34,10300,4.52,2279
ait-deutschland,PWZSV 122H3S (3~400V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,12.40,EN 14825,average,-7,52,11100,3.18,3491
ait-deutschland,PWZSV 122H3S (3~400V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,11.60,EN 14825,average,2,30,6300,5.27,1195
ait-deutschland,PWZSV 122H3S (3~400V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,12.40,EN 14825,average,2,42,6800,4.12,1650
ait-deutschland,PWZSV 122H3S (3~400V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,11.60,EN 14825,average,7,27,4100,5.6,732
ait-deutschland,PWZSV 122H3S (3~400V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,12.40,EN 14825,average,7,36,4400,4.67,942
ait-deutschland,PWZSV 122H3S (3~400V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,11.60,EN 14825,average,12,24,2700,5.78,467
ait-deutschland,PWZSV 122H3S (3~400V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,12.40,EN 14825,average,12,30,2600,5.06,514
ait-deutschland,PWZSV 122H2S (3~230V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,11.60,EN 14825,average,-7,34,10300,4.52,2279
ait-deutschland,PWZSV 122H2S (3~230V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,12.40,EN 14825,average,-7,52,11100,3.18,3491
ait-deutschland,PWZSV 122H2S (3~230V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,11.60,EN 14825,average,2,30,6300,5.27,1195
ait-deutschland,PWZSV 122H2S (3~230V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,12.40,EN 14825,average,2,42,6800,4.12,1650
ait-deutschland,PWZSV 122H2S (3~230V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,11.60,EN 14825,average,7,27,4100,5.6,732
ait-deutschland,PWZSV 122H2S (3~230V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,12.40,EN 14825,average,7,36,4400,4.67,942
ait-deutschland,PWZSV 122H2S (3~230V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,11.60,EN 14825,average,12,24,2700,5.78,467
ait-deutschland,PWZSV 122H2S (3~230V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,12.40,EN 14825,average,12,30,2600,5.06,514
ait-deutschland,PWZSV 122H1S (1~230V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,11.60,EN 14825,average,-7,34,10300,4.52,2279
ait-deutschland,PWZSV 122H1S (1~230V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,12.40,EN 14825,average,-7,52,11100,3.18,3491
ait-deutschland,PWZSV 122H1S (1~230V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,11.60,EN 14825,average,2,30,6300,5.27,1195
ait-deutschland,PWZSV 122H1S (1~230V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,12.40,EN 14825,average,2,42,6800,4.12,1650
ait-deutschland,PWZSV 122H1S (1~230V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,11.60,EN 14825,average,7,27,4100,5.6,732
ait-deutschland,PWZSV 122H1S (1~230V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,12.40,EN 14825,average,7,36,4400,4.67,942
ait-deutschland,PWZSV 122H1S (1~230V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,11.60,EN 14825,average,12,24,2700,5.78,467
ait-deutschland,PWZSV 122H1S (1~230V),2017-05-12,Brine/Water,44,NaN,R407c,2,7,12.40,EN 14825,average,12,30,2600,5.06,514
ait-deutschland,SWCV 162(H)(K)3,2017-05-12,Brine/Water,44,NaN,R407c,2.2,7,15.90,EN 14825,average,-7,34,14200,4.19,3389
ait-deutschland,SWCV 162(H)(K)3,2017-05-12,Brine/Water,44,NaN,R407c,2.2,7,16.00,EN 14825,average,-7,52,14200,3.0,4733
ait-deutschland,SWCV 162(H)(K)3,2017-05-12,Brine/Water,44,NaN,R407c,2.2,7,15.90,EN 14825,average,2,30,8700,5.26,1654
ait-deutschland,SWCV 162(H)(K)3,2017-05-12,Brine/Water,44,NaN,R407c,2.2,7,16.00,EN 14825,average,2,42,8700,4.1,2122
ait-deutschland,SWCV 162(H)(K)3,2017-05-12,Brine/Water,44,NaN,R407c,2.2,7,15.90,EN 14825,average,7,27,5700,6.06,941
ait-deutschland,SWCV 162(H)(K)3,2017-05-12,Brine/Water,44,NaN,R407c,2.2,7,16.00,EN 14825,average,7,36,5600,4.9,1143
ait-deutschland,SWCV 162(H)(K)3,2017-05-12,Brine/Water,44,NaN,R407c,2.2,7,15.90,EN 14825,average,12,24,5800,5.88,986
ait-deutschland,SWCV 162(H)(K)3,2017-05-12,Brine/Water,44,NaN,R407c,2.2,7,16.00,EN 14825,average,12,30,5500,5.0,1100
ait-deutschland,WZSV 162(H)(K)3M,2017-05-12,Brine/Water,44,NaN,R407c,2.2,7,15.90,EN 14825,average,-7,34,14200,4.19,3389
ait-deutschland,WZSV 162(H)(K)3M,2017-05-12,Brine/Water,44,NaN,R407c,2.2,7,16.00,EN 14825,average,-7,52,14200,3.0,4733
ait-deutschland,WZSV 162(H)(K)3M,2017-05-12,Brine/Water,44,NaN,R407c,2.2,7,15.90,EN 14825,average,2,30,8700,5.26,1654
ait-deutschland,WZSV 162(H)(K)3M,2017-05-12,Brine/Water,44,NaN,R407c,2.2,7,16.00,EN 14825,average,2,42,8700,4.1,2122
ait-deutschland,WZSV 162(H)(K)3M,2017-05-12,Brine/Water,44,NaN,R407c,2.2,7,15.90,EN 14825,average,7,27,5700,6.06,941
ait-deutschland,WZSV 162(H)(K)3M,2017-05-12,Brine/Water,44,NaN,R407c,2.2,7,16.00,EN 14825,average,7,36,5600,4.9,1143
ait-deutschland,WZSV 162(H)(K)3M,2017-05-12,Brine/Water,44,NaN,R407c,2.2,7,15.90,EN 14825,average,12,24,5800,5.88,986
ait-deutschland,WZSV 162(H)(K)3M,2017-05-12,Brine/Water,44,NaN,R407c,2.2,7,16.00,EN 14825,average,12,30,5500,5.0,1100
ait-deutschland,PWZSV 162H3S,2017-05-12,Brine/Water,44,NaN,R407c,2.2,7,15.90,EN 14825,average,-7,34,14200,4.19,3389
ait-deutschland,PWZSV 162H3S,2017-05-12,Brine/Water,44,NaN,R407c,2.2,7,16.00,EN 14825,average,-7,52,14200,3.0,4733
ait-deutschland,PWZSV 162H3S,2017-05-12,Brine/Water,44,NaN,R407c,2.2,7,15.90,EN 14825,average,2,30,8700,5.26,1654
ait-deutschland,PWZSV 162H3S,2017-05-12,Brine/Water,44,NaN,R407c,2.2,7,16.00,EN 14825,average,2,42,8700,4.1,2122
ait-deutschland,PWZSV 162H3S,2017-05-12,Brine/Water,44,NaN,R407c,2.2,7,15.90,EN 14825,average,7,27,5700,6.06,941
ait-deutschland,PWZSV 162H3S,2017-05-12,Brine/Water,44,NaN,R407c,2.2,7,16.00,EN 14825,average,7,36,5600,4.9,1143
ait-deutschland,PWZSV 162H3S,2017-05-12,Brine/Water,44,NaN,R407c,2.2,7,15.90,EN 14825,average,12,24,5800,5.88,986
ait-deutschland,PWZSV 162H3S,2017-05-12,Brine/Water,44,NaN,R407c,2.2,7,16.00,EN 14825,average,12,30,5500,5.0,1100
ait-deutschland,SWCV 62(H)(K)3,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,-7,34,5000,4.37,1144
ait-deutschland,SWCV 62(H)(K)3,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,-7,52,5000,3.06,1634
ait-deutschland,SWCV 62(H)(K)3,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,2,30,3100,5.24,592
ait-deutschland,SWCV 62(H)(K)3,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,2,42,3000,3.97,756
ait-deutschland,SWCV 62(H)(K)3,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,7,27,2000,5.92,338
ait-deutschland,SWCV 62(H)(K)3,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,7,36,2000,4.63,432
ait-deutschland,SWCV 62(H)(K)3,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,12,24,1300,5.95,218
ait-deutschland,SWCV 62(H)(K)3,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,12,30,1200,4.86,247
ait-deutschland,SWCV 62H1,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,-7,34,5000,4.37,1144
ait-deutschland,SWCV 62H1,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,-7,52,5000,3.06,1634
ait-deutschland,SWCV 62H1,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,2,30,3100,5.24,592
ait-deutschland,SWCV 62H1,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,2,42,3000,3.97,756
ait-deutschland,SWCV 62H1,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,7,27,2000,5.92,338
ait-deutschland,SWCV 62H1,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,7,36,2000,4.63,432
ait-deutschland,SWCV 62H1,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,12,24,1300,5.95,218
ait-deutschland,SWCV 62H1,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,12,30,1200,4.86,247
ait-deutschland,WZSV 62(H)(K)3M,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,-7,34,5000,4.37,1144
ait-deutschland,WZSV 62(H)(K)3M,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,-7,52,5000,3.06,1634
ait-deutschland,WZSV 62(H)(K)3M,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,2,30,3100,5.24,592
ait-deutschland,WZSV 62(H)(K)3M,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,2,42,3000,3.97,756
ait-deutschland,WZSV 62(H)(K)3M,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,7,27,2000,5.92,338
ait-deutschland,WZSV 62(H)(K)3M,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,7,36,2000,4.63,432
ait-deutschland,WZSV 62(H)(K)3M,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,12,24,1300,5.95,218
ait-deutschland,WZSV 62(H)(K)3M,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,12,30,1200,4.86,247
ait-deutschland,PWZSV 62H3S,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,-7,34,5000,4.37,1144
ait-deutschland,PWZSV 62H3S,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,-7,52,5000,3.06,1634
ait-deutschland,PWZSV 62H3S,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,2,30,3100,5.24,592
ait-deutschland,PWZSV 62H3S,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,2,42,3000,3.97,756
ait-deutschland,PWZSV 62H3S,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,7,27,2000,5.92,338
ait-deutschland,PWZSV 62H3S,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,7,36,2000,4.63,432
ait-deutschland,PWZSV 62H3S,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,12,24,1300,5.95,218
ait-deutschland,PWZSV 62H3S,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,12,30,1200,4.86,247
ait-deutschland,PWZSV 62H2S,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,-7,34,5000,4.37,1144
ait-deutschland,PWZSV 62H2S,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,-7,52,5000,3.06,1634
ait-deutschland,PWZSV 62H2S,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,2,30,3100,5.24,592
ait-deutschland,PWZSV 62H2S,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,2,42,3000,3.97,756
ait-deutschland,PWZSV 62H2S,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,7,27,2000,5.92,338
ait-deutschland,PWZSV 62H2S,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,7,36,2000,4.63,432
ait-deutschland,PWZSV 62H2S,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,12,24,1300,5.95,218
ait-deutschland,PWZSV 62H2S,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,12,30,1200,4.86,247
ait-deutschland,PWZSV 62H1S,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,-7,34,5000,4.37,1144
ait-deutschland,PWZSV 62H1S,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,-7,52,5000,3.06,1634
ait-deutschland,PWZSV 62H1S,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,2,30,3100,5.24,592
ait-deutschland,PWZSV 62H1S,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,2,42,3000,3.97,756
ait-deutschland,PWZSV 62H1S,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,7,27,2000,5.92,338
ait-deutschland,PWZSV 62H1S,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,7,36,2000,4.63,432
ait-deutschland,PWZSV 62H1S,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,12,24,1300,5.95,218
ait-deutschland,PWZSV 62H1S,2017-05-12,Brine/Water,44,NaN,R407c,1.16,7,5.50,EN 14825,average,12,30,1200,4.86,247
ait-deutschland,SWCV 92(H)(K)3 (3~ 400V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,8.50,EN 14825,average,-7,34,7520,4.01,1875
ait-deutschland,SWCV 92(H)(K)3 (3~ 400V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,7.50,EN 14825,average,-7,52,6620,2.96,2236
ait-deutschland,SWCV 92(H)(K)3 (3~ 400V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,8.50,EN 14825,average,2,30,4580,5.33,859
ait-deutschland,SWCV 92(H)(K)3 (3~ 400V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,7.50,EN 14825,average,2,42,4050,3.95,1025
ait-deutschland,SWCV 92(H)(K)3 (3~ 400V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,8.50,EN 14825,average,7,27,2960,6.11,484
ait-deutschland,SWCV 92(H)(K)3 (3~ 400V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,7.50,EN 14825,average,7,36,2600,4.55,571
ait-deutschland,SWCV 92(H)(K)3 (3~ 400V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,8.50,EN 14825,average,12,24,1660,6.64,250
ait-deutschland,SWCV 92(H)(K)3 (3~ 400V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,7.50,EN 14825,average,12,30,1770,4.91,360
ait-deutschland,SWCV 92H1 (1~ 230V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,8.50,EN 14825,average,-7,34,7520,4.01,1875
ait-deutschland,SWCV 92H1 (1~ 230V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,7.50,EN 14825,average,-7,52,6620,2.96,2236
ait-deutschland,SWCV 92H1 (1~ 230V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,8.50,EN 14825,average,2,30,4580,5.33,859
ait-deutschland,SWCV 92H1 (1~ 230V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,7.50,EN 14825,average,2,42,4050,3.95,1025
ait-deutschland,SWCV 92H1 (1~ 230V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,8.50,EN 14825,average,7,27,2960,6.11,484
ait-deutschland,SWCV 92H1 (1~ 230V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,7.50,EN 14825,average,7,36,2600,4.55,571
ait-deutschland,SWCV 92H1 (1~ 230V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,8.50,EN 14825,average,12,24,1660,6.64,250
ait-deutschland,SWCV 92H1 (1~ 230V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,7.50,EN 14825,average,12,30,1770,4.91,360
ait-deutschland,WZSV 92(H)(K)3M(3~ 400V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,8.50,EN 14825,average,-7,34,7520,4.01,1875
ait-deutschland,WZSV 92(H)(K)3M(3~ 400V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,7.50,EN 14825,average,-7,52,6620,2.96,2236
ait-deutschland,WZSV 92(H)(K)3M(3~ 400V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,8.50,EN 14825,average,2,30,4580,5.33,859
ait-deutschland,WZSV 92(H)(K)3M(3~ 400V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,7.50,EN 14825,average,2,42,4050,3.95,1025
ait-deutschland,WZSV 92(H)(K)3M(3~ 400V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,8.50,EN 14825,average,7,27,2960,6.11,484
ait-deutschland,WZSV 92(H)(K)3M(3~ 400V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,7.50,EN 14825,average,7,36,2600,4.55,571
ait-deutschland,WZSV 92(H)(K)3M(3~ 400V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,8.50,EN 14825,average,12,24,1660,6.64,250
ait-deutschland,WZSV 92(H)(K)3M(3~ 400V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,7.50,EN 14825,average,12,30,1770,4.91,360
ait-deutschland,PWZSV 92H3S (3~ 400V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,8.50,EN 14825,average,-7,34,7520,4.01,1875
ait-deutschland,PWZSV 92H3S (3~ 400V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,7.50,EN 14825,average,-7,52,6620,2.96,2236
ait-deutschland,PWZSV 92H3S (3~ 400V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,8.50,EN 14825,average,2,30,4580,5.33,859
ait-deutschland,PWZSV 92H3S (3~ 400V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,7.50,EN 14825,average,2,42,4050,3.95,1025
ait-deutschland,PWZSV 92H3S (3~ 400V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,8.50,EN 14825,average,7,27,2960,6.11,484
ait-deutschland,PWZSV 92H3S (3~ 400V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,7.50,EN 14825,average,7,36,2600,4.55,571
ait-deutschland,PWZSV 92H3S (3~ 400V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,8.50,EN 14825,average,12,24,1660,6.64,250
ait-deutschland,PWZSV 92H3S (3~ 400V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,7.50,EN 14825,average,12,30,1770,4.91,360
ait-deutschland,PWZSV 92H2S (3~ 230V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,8.50,EN 14825,average,-7,34,7520,4.01,1875
ait-deutschland,PWZSV 92H2S (3~ 230V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,7.50,EN 14825,average,-7,52,6620,2.96,2236
ait-deutschland,PWZSV 92H2S (3~ 230V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,8.50,EN 14825,average,2,30,4580,5.33,859
ait-deutschland,PWZSV 92H2S (3~ 230V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,7.50,EN 14825,average,2,42,4050,3.95,1025
ait-deutschland,PWZSV 92H2S (3~ 230V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,8.50,EN 14825,average,7,27,2960,6.11,484
ait-deutschland,PWZSV 92H2S (3~ 230V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,7.50,EN 14825,average,7,36,2600,4.55,571
ait-deutschland,PWZSV 92H2S (3~ 230V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,8.50,EN 14825,average,12,24,1660,6.64,250
ait-deutschland,PWZSV 92H2S (3~ 230V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,7.50,EN 14825,average,12,30,1770,4.91,360
ait-deutschland,PWZSV 92H1S(1~ 230V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,8.50,EN 14825,average,-7,34,7520,4.01,1875
ait-deutschland,PWZSV 92H1S(1~ 230V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,7.50,EN 14825,average,-7,52,6620,2.96,2236
ait-deutschland,PWZSV 92H1S(1~ 230V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,8.50,EN 14825,average,2,30,4580,5.33,859
ait-deutschland,PWZSV 92H1S(1~ 230V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,7.50,EN 14825,average,2,42,4050,3.95,1025
ait-deutschland,PWZSV 92H1S(1~ 230V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,8.50,EN 14825,average,7,27,2960,6.11,484
ait-deutschland,PWZSV 92H1S(1~ 230V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,7.50,EN 14825,average,7,36,2600,4.55,571
ait-deutschland,PWZSV 92H1S(1~ 230V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,8.50,EN 14825,average,12,24,1660,6.64,250
ait-deutschland,PWZSV 92H1S(1~ 230V),2019-03-29,Brine/Water,47,NaN,R407c,1.25,12,7.50,EN 14825,average,12,30,1770,4.91,360
ait-deutschland,WWC 100H/X,2019-09-06,Water/Water,53,NaN,R407c,2.95,10,11.00,EN 14825,average,-7,34,11020,5.62,1961
ait-deutschland,WWC 100H/X,2019-09-06,Water/Water,53,NaN,R407c,2.95,10,9.93,EN 14825,average,-7,52,10090,3.52,2866
ait-deutschland,WWC 100H/X,2019-09-06,Water/Water,53,NaN,R407c,2.95,10,11.00,EN 14825,average,2,30,11140,6.01,1854
ait-deutschland,WWC 100H/X,2019-09-06,Water/Water,53,NaN,R407c,2.95,10,9.93,EN 14825,average,2,42,10630,4.51,2357
ait-deutschland,WWC 100H/X,2019-09-06,Water/Water,53,NaN,R407c,2.95,10,11.00,EN 14825,average,7,27,11250,6.39,1761
ait-deutschland,WWC 100H/X,2019-09-06,Water/Water,53,NaN,R407c,2.95,10,9.93,EN 14825,average,7,36,10950,5.33,2054
ait-deutschland,WWC 100H/X,2019-09-06,Water/Water,53,NaN,R407c,2.95,10,11.00,EN 14825,average,12,24,11350,6.7,1694
ait-deutschland,WWC 100H/X,2019-09-06,Water/Water,53,NaN,R407c,2.95,10,9.93,EN 14825,average,12,30,11270,6.32,1783
ait-deutschland,WWC 130H/X,2019-09-06,Water/Water,53,NaN,R407c,3.5,10,12.90,EN 14825,average,-7,34,12920,5.55,2328
ait-deutschland,WWC 130H/X,2019-09-06,Water/Water,53,NaN,R407c,3.5,10,11.70,EN 14825,average,-7,52,11880,3.63,3273
ait-deutschland,WWC 130H/X,2019-09-06,Water/Water,53,NaN,R407c,3.5,10,12.90,EN 14825,average,2,30,13060,5.89,2217
ait-deutschland,WWC 130H/X,2019-09-06,Water/Water,53,NaN,R407c,3.5,10,11.70,EN 14825,average,2,42,12480,4.56,2737
ait-deutschland,WWC 130H/X,2019-09-06,Water/Water,53,NaN,R407c,3.5,10,12.90,EN 14825,average,7,27,13180,6.22,2119
ait-deutschland,WWC 130H/X,2019-09-06,Water/Water,53,NaN,R407c,3.5,10,11.70,EN 14825,average,7,36,12840,5.29,2427
ait-deutschland,WWC 130H/X,2019-09-06,Water/Water,53,NaN,R407c,3.5,10,12.90,EN 14825,average,12,24,13300,6.49,2049
ait-deutschland,WWC 130H/X,2019-09-06,Water/Water,53,NaN,R407c,3.5,10,11.70,EN 14825,average,12,30,13200,6.16,2143
ait-deutschland,WWC 160H/X,2019-09-06,Water/Water,53,NaN,R407c,3.95,7,14.60,EN 14825,average,-7,34,14610,5.39,2711
ait-deutschland,WWC 160H/X,2019-09-06,Water/Water,53,NaN,R407c,3.95,7,13.83,EN 14825,average,-7,52,13530,3.61,3748
ait-deutschland,WWC 160H/X,2019-09-06,Water/Water,53,NaN,R407c,3.95,7,14.60,EN 14825,average,2,30,14710,5.7,2581
ait-deutschland,WWC 160H/X,2019-09-06,Water/Water,53,NaN,R407c,3.95,7,13.83,EN 14825,average,2,42,13970,4.28,3264
ait-deutschland,WWC 160H/X,2019-09-06,Water/Water,53,NaN,R407c,3.95,7,14.60,EN 14825,average,7,27,14790,5.97,2477
ait-deutschland,WWC 160H/X,2019-09-06,Water/Water,53,NaN,R407c,3.95,7,13.83,EN 14825,average,7,36,14500,4.92,2947
ait-deutschland,WWC 160H/X,2019-09-06,Water/Water,53,NaN,R407c,3.95,7,14.60,EN 14825,average,12,24,14870,6.31,2357
ait-deutschland,WWC 160H/X,2019-09-06,Water/Water,53,NaN,R407c,3.95,7,13.83,EN 14825,average,12,30,14720,5.6,2629
ait-deutschland,WWC 190H/X,2019-09-06,Water/Water,53,NaN,R407c,4.3,10,18.30,EN 14825,average,-7,34,18340,5.66,3240
ait-deutschland,WWC 190H/X,2019-09-06,Water/Water,53,NaN,R407c,4.3,10,16.30,EN 14825,average,-7,52,16600,3.63,4573
ait-deutschland,WWC 190H/X,2019-09-06,Water/Water,53,NaN,R407c,4.3,10,18.30,EN 14825,average,2,30,18560,6.03,3078
ait-deutschland,WWC 190H/X,2019-09-06,Water/Water,53,NaN,R407c,4.3,10,16.30,EN 14825,average,2,42,17600,4.61,3818
ait-deutschland,WWC 190H/X,2019-09-06,Water/Water,53,NaN,R407c,4.3,10,18.30,EN 14825,average,7,27,18760,6.39,2936
ait-deutschland,WWC 190H/X,2019-09-06,Water/Water,53,NaN,R407c,4.3,10,16.30,EN 14825,average,7,36,18200,5.4,3370
ait-deutschland,WWC 190H/X,2019-09-06,Water/Water,53,NaN,R407c,4.3,10,18.30,EN 14825,average,12,24,18960,6.72,2821
ait-deutschland,WWC 190H/X,2019-09-06,Water/Water,53,NaN,R407c,4.3,10,16.30,EN 14825,average,12,30,18800,6.37,2951
ait-deutschland,WWC 220H/X,2019-09-06,Water/Water,56,NaN,R407c,4.5,10,21.80,EN 14825,average,-7,34,21830,5.78,3777
ait-deutschland,WWC 220H/X,2019-09-06,Water/Water,56,NaN,R407c,4.5,10,20.37,EN 14825,average,-7,52,20540,3.64,5643
ait-deutschland,WWC 220H/X,2019-09-06,Water/Water,56,NaN,R407c,4.5,10,21.80,EN 14825,average,2,30,21990,6.19,3553
ait-deutschland,WWC 220H/X,2019-09-06,Water/Water,56,NaN,R407c,4.5,10,20.37,EN 14825,average,2,42,21120,4.39,4811
ait-deutschland,WWC 220H/X,2019-09-06,Water/Water,56,NaN,R407c,4.5,10,21.80,EN 14825,average,7,27,22130,6.59,3358
ait-deutschland,WWC 220H/X,2019-09-06,Water/Water,56,NaN,R407c,4.5,10,20.37,EN 14825,average,7,36,21480,4.98,4313
ait-deutschland,WWC 220H/X,2019-09-06,Water/Water,56,NaN,R407c,4.5,10,21.80,EN 14825,average,12,24,22280,6.99,3187
ait-deutschland,WWC 220H/X,2019-09-06,Water/Water,56,NaN,R407c,4.5,10,20.37,EN 14825,average,12,30,21830,5.69,3837
Argoclima ,AIM06EMX,2018-10-10,Outdoor Air/Water,NaN,65,R410a,1.3,5,4.73,EN 14825,average,-7,34,4180,2.47,1692
Argoclima ,AIM06EMX,2018-10-10,Outdoor Air/Water,NaN,65,R410a,1.3,5,3.51,EN 14825,average,-7,52,3100,1.7,1824
Argoclima ,AIM06EMX,2018-10-10,Outdoor Air/Water,NaN,65,R410a,1.3,5,4.73,EN 14825,average,2,30,2490,3.79,657
Argoclima ,AIM06EMX,2018-10-10,Outdoor Air/Water,NaN,65,R410a,1.3,5,3.51,EN 14825,average,2,42,1950,2.85,684
Argoclima ,AIM06EMX,2018-10-10,Outdoor Air/Water,NaN,65,R410a,1.3,5,4.73,EN 14825,average,7,27,1660,5.21,319
Argoclima ,AIM06EMX,2018-10-10,Outdoor Air/Water,NaN,65,R410a,1.3,5,3.51,EN 14825,average,7,36,1430,3.85,371
Argoclima ,AIM06EMX,2018-10-10,Outdoor Air/Water,NaN,65,R410a,1.3,5,4.73,EN 14825,average,12,24,1160,6.39,182
Argoclima ,AIM06EMX,2018-10-10,Outdoor Air/Water,NaN,65,R410a,1.3,5,3.51,EN 14825,average,12,30,1290,5.24,246
Argoclima ,AIM08EMX,2018-10-10,Outdoor Air/Water,NaN,69,R410a,1.46,5,6.51,EN 14825,average,-7,34,5760,2.83,2035
Argoclima ,AIM08EMX,2018-10-10,Outdoor Air/Water,NaN,69,R410a,1.46,5,5.50,EN 14825,average,-7,52,4870,1.83,2661
Argoclima ,AIM08EMX,2018-10-10,Outdoor Air/Water,NaN,69,R410a,1.46,5,6.51,EN 14825,average,2,30,3540,3.82,927
Argoclima ,AIM08EMX,2018-10-10,Outdoor Air/Water,NaN,69,R410a,1.46,5,5.50,EN 14825,average,2,42,3020,2.85,1060
Argoclima ,AIM08EMX,2018-10-10,Outdoor Air/Water,NaN,69,R410a,1.46,5,6.51,EN 14825,average,7,27,2270,5.29,429
Argoclima ,AIM08EMX,2018-10-10,Outdoor Air/Water,NaN,69,R410a,1.46,5,5.50,EN 14825,average,7,36,1850,3.67,504
Argoclima ,AIM08EMX,2018-10-10,Outdoor Air/Water,NaN,69,R410a,1.46,5,6.51,EN 14825,average,12,24,1520,6.45,236
Argoclima ,AIM08EMX,2018-10-10,Outdoor Air/Water,NaN,69,R410a,1.46,5,5.50,EN 14825,average,12,30,1480,5.63,263
Argoclima ,AIM11EMX,2018-10-10,Outdoor Air/Water,NaN,69,R410a,2.5,5,7.83,EN 14825,average,-7,34,6930,2.67,2596
Argoclima ,AIM11EMX,2018-10-10,Outdoor Air/Water,NaN,69,R410a,2.5,5,6.91,EN 14825,average,-7,52,6110,1.62,3772
Argoclima ,AIM11EMX,2018-10-10,Outdoor Air/Water,NaN,69,R410a,2.5,5,7.83,EN 14825,average,2,30,4560,3.81,1197
Argoclima ,AIM11EMX,2018-10-10,Outdoor Air/Water,NaN,69,R410a,2.5,5,6.91,EN 14825,average,2,42,3640,2.98,1221
Argoclima ,AIM11EMX,2018-10-10,Outdoor Air/Water,NaN,69,R410a,2.5,5,7.83,EN 14825,average,7,27,2830,4.56,621
Argoclima ,AIM11EMX,2018-10-10,Outdoor Air/Water,NaN,69,R410a,2.5,5,6.91,EN 14825,average,7,36,4550,4.16,1094
Argoclima ,AIM11EMX,2018-10-10,Outdoor Air/Water,NaN,69,R410a,2.5,5,7.83,EN 14825,average,12,24,3120,6.93,450
Argoclima ,AIM11EMX,2018-10-10,Outdoor Air/Water,NaN,69,R410a,2.5,5,6.91,EN 14825,average,12,30,3900,6.52,598
Argoclima ,AIM11EMX3PH,2018-10-10,Outdoor Air/Water,NaN,69,R410a,2.5,5,7.83,EN 14825,average,-7,34,6930,2.67,2596
Argoclima ,AIM11EMX3PH,2018-10-10,Outdoor Air/Water,NaN,69,R410a,2.5,5,6.91,EN 14825,average,-7,52,6110,1.62,3772
Argoclima ,AIM11EMX3PH,2018-10-10,Outdoor Air/Water,NaN,69,R410a,2.5,5,7.83,EN 14825,average,2,30,4560,3.81,1197
Argoclima ,AIM11EMX3PH,2018-10-10,Outdoor Air/Water,NaN,69,R410a,2.5,5,6.91,EN 14825,average,2,42,3640,2.98,1221
Argoclima ,AIM11EMX3PH,2018-10-10,Outdoor Air/Water,NaN,69,R410a,2.5,5,7.83,EN 14825,average,7,27,2830,4.56,621
Argoclima ,AIM11EMX3PH,2018-10-10,Outdoor Air/Water,NaN,69,R410a,2.5,5,6.91,EN 14825,average,7,36,4550,4.16,1094
Argoclima ,AIM11EMX3PH,2018-10-10,Outdoor Air/Water,NaN,69,R410a,2.5,5,7.83,EN 14825,average,12,24,3120,6.93,450
Argoclima ,AIM11EMX3PH,2018-10-10,Outdoor Air/Water,NaN,69,R410a,2.5,5,6.91,EN 14825,average,12,30,3900,6.52,598
Argoclima ,AIM14EMX3PH,2018-10-10,Outdoor Air/Water,NaN,70,R410a,3.1,5,9.83,EN 14825,average,-7,34,8700,2.49,3494
Argoclima ,AIM14EMX3PH,2018-10-10,Outdoor Air/Water,NaN,70,R410a,3.1,5,9.52,EN 14825,average,-7,52,8420,1.58,5329
Argoclima ,AIM14EMX3PH,2018-10-10,Outdoor Air/Water,NaN,70,R410a,3.1,5,9.83,EN 14825,average,2,30,4950,3.72,1331
Argoclima ,AIM14EMX3PH,2018-10-10,Outdoor Air/Water,NaN,70,R410a,3.1,5,9.52,EN 14825,average,2,42,5090,2.83,1799
Argoclima ,AIM14EMX3PH,2018-10-10,Outdoor Air/Water,NaN,70,R410a,3.1,5,9.83,EN 14825,average,7,27,4170,5.53,754
Argoclima ,AIM14EMX3PH,2018-10-10,Outdoor Air/Water,NaN,70,R410a,3.1,5,9.52,EN 14825,average,7,36,3530,3.87,912
Argoclima ,AIM14EMX3PH,2018-10-10,Outdoor Air/Water,NaN,70,R410a,3.1,5,9.83,EN 14825,average,12,24,2860,6.64,431
Argoclima ,AIM14EMX3PH,2018-10-10,Outdoor Air/Water,NaN,70,R410a,3.1,5,9.52,EN 14825,average,12,30,4570,6.01,760
Argoclima ,AUAH + AEI1G50EMX,2019-02-21,Outdoor Air/Water,46,65,R410a,1.3,5,2.86,EN 14825,average,-7,34,2530,2.26,1119
Argoclima ,AUAH + AEI1G50EMX,2019-02-21,Outdoor Air/Water,46,65,R410a,1.3,5,3.41,EN 14825,average,-7,52,3010,1.75,1720
Argoclima ,AUAH + AEI1G50EMX,2019-02-21,Outdoor Air/Water,46,65,R410a,1.3,5,2.86,EN 14825,average,2,30,1510,3.78,399
Argoclima ,AUAH + AEI1G50EMX,2019-02-21,Outdoor Air/Water,46,65,R410a,1.3,5,3.41,EN 14825,average,2,42,1860,2.78,669
Argoclima ,AUAH + AEI1G50EMX,2019-02-21,Outdoor Air/Water,46,65,R410a,1.3,5,2.86,EN 14825,average,7,27,1020,5.3,192
Argoclima ,AUAH + AEI1G50EMX,2019-02-21,Outdoor Air/Water,46,65,R410a,1.3,5,3.41,EN 14825,average,7,36,1130,3.74,302
Argoclima ,AUAH + AEI1G50EMX,2019-02-21,Outdoor Air/Water,46,65,R410a,1.3,5,2.86,EN 14825,average,12,24,930,7.02,132
Argoclima ,AUAH + AEI1G50EMX,2019-02-21,Outdoor Air/Water,46,65,R410a,1.3,5,3.41,EN 14825,average,12,30,1310,5.88,223
Argoclima ,AUBH + AEI1G65EMX,2019-02-21,Outdoor Air/Water,46,65,R410a,2.7,5,5.80,EN 14825,average,-7,34,5130,2.54,2020
Argoclima ,AUBH + AEI1G65EMX,2019-02-21,Outdoor Air/Water,46,65,R410a,2.7,5,4.50,EN 14825,average,-7,52,3980,1.59,2503
Argoclima ,AUBH + AEI1G65EMX,2019-02-21,Outdoor Air/Water,46,65,R410a,2.7,5,5.80,EN 14825,average,2,30,3010,3.79,794
Argoclima ,AUBH + AEI1G65EMX,2019-02-21,Outdoor Air/Water,46,65,R410a,2.7,5,4.50,EN 14825,average,2,42,2640,2.83,933
Argoclima ,AUBH + AEI1G65EMX,2019-02-21,Outdoor Air/Water,46,65,R410a,2.7,5,5.80,EN 14825,average,7,27,1990,5.01,397
Argoclima ,AUBH + AEI1G65EMX,2019-02-21,Outdoor Air/Water,46,65,R410a,2.7,5,4.50,EN 14825,average,7,36,2080,4.01,519
Argoclima ,AUBH + AEI1G65EMX,2019-02-21,Outdoor Air/Water,46,65,R410a,2.7,5,5.80,EN 14825,average,12,24,1700,6.98,244
Argoclima ,AUBH + AEI1G65EMX,2019-02-21,Outdoor Air/Water,46,65,R410a,2.7,5,4.50,EN 14825,average,12,30,2080,6.08,342
Argoclima ,AUCH + AEI1G110BEMX,2019-02-21,Outdoor Air/Water,46,69,R410a,3.38,5,8.35,EN 14825,average,-7,34,7390,2.24,3299
Argoclima ,AUCH + AEI1G110BEMX,2019-02-21,Outdoor Air/Water,46,69,R410a,3.38,5,7.10,EN 14825,average,-7,52,6280,1.55,4052
Argoclima ,AUCH + AEI1G110BEMX,2019-02-21,Outdoor Air/Water,46,69,R410a,3.38,5,8.35,EN 14825,average,2,30,4530,3.76,1205
Argoclima ,AUCH + AEI1G110BEMX,2019-02-21,Outdoor Air/Water,46,69,R410a,3.38,5,7.10,EN 14825,average,2,42,3720,2.81,1324
Argoclima ,AUCH + AEI1G110BEMX,2019-02-21,Outdoor Air/Water,46,69,R410a,3.38,5,8.35,EN 14825,average,7,27,2810,5.34,526
Argoclima ,AUCH + AEI1G110BEMX,2019-02-21,Outdoor Air/Water,46,69,R410a,3.38,5,7.10,EN 14825,average,7,36,2960,4.05,731
Argoclima ,AUCH + AEI1G110BEMX,2019-02-21,Outdoor Air/Water,46,69,R410a,3.38,5,8.35,EN 14825,average,12,24,2580,7.09,364
Argoclima ,AUCH + AEI1G110BEMX,2019-02-21,Outdoor Air/Water,46,69,R410a,3.38,5,7.10,EN 14825,average,12,30,2900,6.02,482
Argoclima ,AUCH + AEI1G80BEMX,2019-02-21,Outdoor Air/Water,46,69,R410a,2.99,5,6.59,EN 14825,average,-7,34,5830,2.45,2380
Argoclima ,AUCH + AEI1G80BEMX,2019-02-21,Outdoor Air/Water,46,69,R410a,2.99,5,5.76,EN 14825,average,-7,52,5100,1.66,3072
Argoclima ,AUCH + AEI1G80BEMX,2019-02-21,Outdoor Air/Water,46,69,R410a,2.99,5,6.59,EN 14825,average,2,30,3330,3.8,876
Argoclima ,AUCH + AEI1G80BEMX,2019-02-21,Outdoor Air/Water,46,69,R410a,2.99,5,5.76,EN 14825,average,2,42,3070,2.79,1100
Argoclima ,AUCH + AEI1G80BEMX,2019-02-21,Outdoor Air/Water,46,69,R410a,2.99,5,6.59,EN 14825,average,7,27,2160,4.96,435
Argoclima ,AUCH + AEI1G80BEMX,2019-02-21,Outdoor Air/Water,46,69,R410a,2.99,5,5.76,EN 14825,average,7,36,2100,3.81,551
Argoclima ,AUCH + AEI1G80BEMX,2019-02-21,Outdoor Air/Water,46,69,R410a,2.99,5,6.59,EN 14825,average,12,24,2130,6.64,321
Argoclima ,AUCH + AEI1G80BEMX,2019-02-21,Outdoor Air/Water,46,69,R410a,2.99,5,5.76,EN 14825,average,12,30,1790,5.55,323
Argoclima ,AUDH + AEI1G140EMX3PH,2019-02-21,Outdoor Air/Water,46,70,R410a,4.4,5,11.86,EN 14825,average,-7,34,10490,2.53,4146
Argoclima ,AUDH + AEI1G140EMX3PH,2019-02-21,Outdoor Air/Water,46,70,R410a,4.4,5,9.36,EN 14825,average,-7,52,8280,1.53,5412
Argoclima ,AUDH + AEI1G140EMX3PH,2019-02-21,Outdoor Air/Water,46,70,R410a,4.4,5,11.86,EN 14825,average,2,30,6270,4.08,1537
Argoclima ,AUDH + AEI1G140EMX3PH,2019-02-21,Outdoor Air/Water,46,70,R410a,4.4,5,9.36,EN 14825,average,2,42,5190,2.91,1784
Argoclima ,AUDH + AEI1G140EMX3PH,2019-02-21,Outdoor Air/Water,46,70,R410a,4.4,5,11.86,EN 14825,average,7,27,6340,5.65,1122
Argoclima ,AUDH + AEI1G140EMX3PH,2019-02-21,Outdoor Air/Water,46,70,R410a,4.4,5,9.36,EN 14825,average,7,36,5050,4.11,1229
Argoclima ,AUDH + AEI1G140EMX3PH,2019-02-21,Outdoor Air/Water,46,70,R410a,4.4,5,11.86,EN 14825,average,12,24,4760,6.28,758
Argoclima ,AUDH + AEI1G140EMX3PH,2019-02-21,Outdoor Air/Water,46,70,R410a,4.4,5,9.36,EN 14825,average,12,30,4570,5.31,861
Ariston Thermo Group,AEROTOP MONO 11M-R,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,AEROTOP MONO 11M-R,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,AEROTOP MONO 11M-R,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,AEROTOP MONO 11M-R,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,AEROTOP MONO 11M-R,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,AEROTOP MONO 11M-R,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,AEROTOP MONO 11M-R,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,AEROTOP MONO 11M-R,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,AEROTOP MONO 11M-RL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,AEROTOP MONO 11M-RL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,AEROTOP MONO 11M-RL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,AEROTOP MONO 11M-RL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,AEROTOP MONO 11M-RL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,AEROTOP MONO 11M-RL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,AEROTOP MONO 11M-RL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,AEROTOP MONO 11M-RL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT LITE 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT LITE 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT LITE 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT LITE 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT LITE 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT LITE 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT LITE 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT LITE 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT LITE 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT LITE 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT LITE 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT LITE 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT LITE 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT LITE 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT LITE 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT LITE 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT PLUS 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT PLUS 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT PLUS 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT PLUS 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT PLUS 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT PLUS 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT PLUS 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT PLUS 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT PLUS 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT PLUS 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT PLUS 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT PLUS 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT PLUS 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT PLUS 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT PLUS 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT PLUS 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,NIMBUS PLUS 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,NIMBUS PLUS 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,NIMBUS PLUS 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,NIMBUS PLUS 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,NIMBUS PLUS 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,NIMBUS PLUS 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,NIMBUS PLUS 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,NIMBUS PLUS 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,NIMBUS POCKET 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,NIMBUS POCKET 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,NIMBUS POCKET 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,NIMBUS POCKET 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,NIMBUS POCKET 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,NIMBUS POCKET 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,NIMBUS POCKET 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,NIMBUS POCKET 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,AEROTOP MONO 11M-CR,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,AEROTOP MONO 11M-CR,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,AEROTOP MONO 11M-CR,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,AEROTOP MONO 11M-CR,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,AEROTOP MONO 11M-CR,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,AEROTOP MONO 11M-CR,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,AEROTOP MONO 11M-CR,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,AEROTOP MONO 11M-CR,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT FLEX 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT FLEX 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT FLEX 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT FLEX 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT FLEX 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT FLEX 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT FLEX 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT FLEX 110 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,NIMBUS COMPACT 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,NIMBUS COMPACT 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,NIMBUS COMPACT 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,NIMBUS COMPACT 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,NIMBUS COMPACT 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,NIMBUS COMPACT 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,NIMBUS COMPACT 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,NIMBUS COMPACT 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,NIMBUS FLEX 110 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,NIMBUS FLEX 110 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,NIMBUS FLEX 110 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,NIMBUS FLEX 110 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,NIMBUS FLEX 110 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,NIMBUS FLEX 110 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,NIMBUS FLEX 110 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,NIMBUS FLEX 110 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,NIMBUS FLEX 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,NIMBUS FLEX 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,NIMBUS FLEX 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
