Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Ariston Thermo Group,NIMBUS FLEX 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,NIMBUS FLEX 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,NIMBUS FLEX 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,NIMBUS FLEX 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,NIMBUS FLEX 110 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT FLEX 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT FLEX 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT FLEX 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT FLEX 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT FLEX 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT FLEX 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT FLEX 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT FLEX 110 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,AEROTOP MONO 11M-RX,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,AEROTOP MONO 11M-RX,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,AEROTOP MONO 11M-RX,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,AEROTOP MONO 11M-RX,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,AEROTOP MONO 11M-RX,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,AEROTOP MONO 11M-RX,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,AEROTOP MONO 11M-RX,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,AEROTOP MONO 11M-RX,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,AEROTOP MONO 11M-RXL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,AEROTOP MONO 11M-RXL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,AEROTOP MONO 11M-RXL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,AEROTOP MONO 11M-RXL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,AEROTOP MONO 11M-RXL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,AEROTOP MONO 11M-RXL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,AEROTOP MONO 11M-RXL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,AEROTOP MONO 11M-RXL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT LITE 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT LITE 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT LITE 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT LITE 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT LITE 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT LITE 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT LITE 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT LITE 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT LITE 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT LITE 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT LITE 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT LITE 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT LITE 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT LITE 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT LITE 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT LITE 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT PLUS 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT PLUS 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT PLUS 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT PLUS 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT PLUS 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT PLUS 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT PLUS 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT PLUS 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT PLUS 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT PLUS 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT PLUS 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT PLUS 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT PLUS 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT PLUS 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT PLUS 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT PLUS 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,NIMBUS PLUS 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,NIMBUS PLUS 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,NIMBUS PLUS 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,NIMBUS PLUS 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,NIMBUS PLUS 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,NIMBUS PLUS 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,NIMBUS PLUS 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,NIMBUS PLUS 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,NIMBUS POCKET 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,NIMBUS POCKET 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,NIMBUS POCKET 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,NIMBUS POCKET 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,NIMBUS POCKET 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,NIMBUS POCKET 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,NIMBUS POCKET 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,NIMBUS POCKET 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,AEROTOP MONO 11M-CRX,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,AEROTOP MONO 11M-CRX,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,AEROTOP MONO 11M-CRX,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,AEROTOP MONO 11M-CRX,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,AEROTOP MONO 11M-CRX,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,AEROTOP MONO 11M-CRX,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,AEROTOP MONO 11M-CRX,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,AEROTOP MONO 11M-CRX,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT COMPACT 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT COMPACT 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT COMPACT 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT COMPACT 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT COMPACT 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT COMPACT 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT COMPACT 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT COMPACT 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT FLEX 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT FLEX 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT FLEX 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT FLEX 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT FLEX 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT FLEX 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT FLEX 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT FLEX 110 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT FLEX 110 M - 300 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT FLEX 110 M - 300 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT FLEX 110 M - 300 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT FLEX 110 M - 300 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT FLEX 110 M - 300 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT FLEX 110 M - 300 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT FLEX 110 M - 300 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT FLEX 110 M - 300 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,NIMBUS COMPACT 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,NIMBUS COMPACT 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,NIMBUS COMPACT 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,NIMBUS COMPACT 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,NIMBUS COMPACT 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,NIMBUS COMPACT 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,NIMBUS COMPACT 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,NIMBUS COMPACT 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,NIMBUS FLEX 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,NIMBUS FLEX 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,NIMBUS FLEX 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,NIMBUS FLEX 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,NIMBUS FLEX 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,NIMBUS FLEX 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,NIMBUS FLEX 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,NIMBUS FLEX 110 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,NIMBUS FLEX 110 M - 300 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,NIMBUS FLEX 110 M - 300 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,NIMBUS FLEX 110 M - 300 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,NIMBUS FLEX 110 M - 300 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,NIMBUS FLEX 110 M - 300 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,NIMBUS FLEX 110 M - 300 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,NIMBUS FLEX 110 M - 300 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,NIMBUS FLEX 110 M - 300 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT COMPACT 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT COMPACT 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT COMPACT 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT COMPACT 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT COMPACT 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT COMPACT 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT COMPACT 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT COMPACT 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT FLEX 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT FLEX 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT FLEX 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT FLEX 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT FLEX 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT FLEX 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT FLEX 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT FLEX 110 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT FLEX 110 M - 300,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT FLEX 110 M - 300,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT FLEX 110 M - 300,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT FLEX 110 M - 300,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT FLEX 110 M - 300,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT FLEX 110 M - 300,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT FLEX 110 M - 300,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT FLEX 110 M - 300,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ENERGION M PLUS 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ENERGION M PLUS 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ENERGION M PLUS 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ENERGION M PLUS 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ENERGION M PLUS 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ENERGION M PLUS 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ENERGION M PLUS 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ENERGION M PLUS 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ENERGION M PLUS 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ENERGION M PLUS 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ENERGION M PLUS 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ENERGION M PLUS 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ENERGION M PLUS 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ENERGION M PLUS 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ENERGION M PLUS 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ENERGION M PLUS 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ENERGION M LIGHT 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ENERGION M LIGHT 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ENERGION M LIGHT 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ENERGION M LIGHT 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ENERGION M LIGHT 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ENERGION M LIGHT 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ENERGION M LIGHT 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ENERGION M LIGHT 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ENERGION M LIGHT 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ENERGION M LIGHT 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ENERGION M LIGHT 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ENERGION M LIGHT 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ENERGION M LIGHT 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ENERGION M LIGHT 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ENERGION M LIGHT 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ENERGION M LIGHT 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ENERGION M FLEX 11 180 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ENERGION M FLEX 11 180 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ENERGION M FLEX 11 180 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ENERGION M FLEX 11 180 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ENERGION M FLEX 11 180 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ENERGION M FLEX 11 180 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ENERGION M FLEX 11 180 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ENERGION M FLEX 11 180 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ENERGION M FLEX 11 T 180 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ENERGION M FLEX 11 T 180 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ENERGION M FLEX 11 T 180 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ENERGION M FLEX 11 T 180 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ENERGION M FLEX 11 T 180 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ENERGION M FLEX 11 T 180 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ENERGION M FLEX 11 T 180 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ENERGION M FLEX 11 T 180 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ENERGION M FLEX 11 300 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ENERGION M FLEX 11 300 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ENERGION M FLEX 11 300 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ENERGION M FLEX 11 300 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ENERGION M FLEX 11 300 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ENERGION M FLEX 11 300 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ENERGION M FLEX 11 300 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ENERGION M FLEX 11 300 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ENERGION M FLEX 11 T 300 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ENERGION M FLEX 11 T 300 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ENERGION M FLEX 11 T 300 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ENERGION M FLEX 11 T 300 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ENERGION M FLEX 11 T 300 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ENERGION M FLEX 11 T 300 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ENERGION M FLEX 11 T 300 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ENERGION M FLEX 11 T 300 e,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ENERGION M COMPACT 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ENERGION M COMPACT 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ENERGION M COMPACT 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ENERGION M COMPACT 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ENERGION M COMPACT 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ENERGION M COMPACT 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ENERGION M COMPACT 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ENERGION M COMPACT 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ENERGION M COMPACT 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ENERGION M COMPACT 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ENERGION M COMPACT 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ENERGION M COMPACT 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ENERGION M COMPACT 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ENERGION M COMPACT 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ENERGION M COMPACT 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ENERGION M COMPACT 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ENERGION M HYBRIDall 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ENERGION M HYBRIDall 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ENERGION M HYBRIDall 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ENERGION M HYBRIDall 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ENERGION M HYBRIDall 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ENERGION M HYBRIDall 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ENERGION M HYBRIDall 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ENERGION M HYBRIDall 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ENERGION M HYBRIDall 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ENERGION M HYBRIDall 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ENERGION M HYBRIDall 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ENERGION M HYBRIDall 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ENERGION M HYBRIDall 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ENERGION M HYBRIDall 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ENERGION M HYBRIDall 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ENERGION M HYBRIDall 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,NIMBUS M HYBRID 11 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,NIMBUS M HYBRID 11 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,NIMBUS M HYBRID 11 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,NIMBUS M HYBRID 11 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,NIMBUS M HYBRID 11 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,NIMBUS M HYBRID 11 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,NIMBUS M HYBRID 11 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,NIMBUS M HYBRID 11 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,NIMBUS M HYBRID 11 T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,NIMBUS M HYBRID 11 T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,NIMBUS M HYBRID 11 T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,NIMBUS M HYBRID 11 T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,NIMBUS M HYBRID 11 T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,NIMBUS M HYBRID 11 T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,NIMBUS M HYBRID 11 T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,NIMBUS M HYBRID 11 T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,NIMBUS M HYBRID FLEX 11 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,NIMBUS M HYBRID FLEX 11 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,NIMBUS M HYBRID FLEX 11 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,NIMBUS M HYBRID FLEX 11 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,NIMBUS M HYBRID FLEX 11 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,NIMBUS M HYBRID FLEX 11 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,NIMBUS M HYBRID FLEX 11 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,NIMBUS M HYBRID FLEX 11 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,NIMBUS M HYBRID FLEX 11 T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,NIMBUS M HYBRID FLEX 11 T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,NIMBUS M HYBRID FLEX 11 T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,NIMBUS M HYBRID FLEX 11 T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,NIMBUS M HYBRID FLEX 11 T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,NIMBUS M HYBRID FLEX 11 T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,NIMBUS M HYBRID FLEX 11 T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,NIMBUS M HYBRID FLEX 11 T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 11 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 11 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 11 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 11 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 11 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 11 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 11 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 11 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 11 T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 11 T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 11 T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 11 T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 11 T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 11 T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 11 T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 11 T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT M HYBRID 11 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
