Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Ariston Thermo Group,ARIANEXT M HYBRID 11 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT M HYBRID 11 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT M HYBRID 11 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT M HYBRID 11 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT M HYBRID 11 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT M HYBRID 11 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT M HYBRID 11 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT M HYBRID 11 T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT M HYBRID 11 T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT M HYBRID 11 T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT M HYBRID 11 T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT M HYBRID 11 T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT M HYBRID 11 T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT M HYBRID 11 T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT M HYBRID 11 T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 11,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,NIMBUS M FLEX IN 11 NET,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,NIMBUS M FLEX IN 11 NET,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,NIMBUS M FLEX IN 11 NET,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,NIMBUS M FLEX IN 11 NET,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,NIMBUS M FLEX IN 11 NET,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,NIMBUS M FLEX IN 11 NET,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,NIMBUS M FLEX IN 11 NET,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,NIMBUS M FLEX IN 11 NET,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,NIMBUS M FLEX IN 11 T NET,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,NIMBUS M FLEX IN 11 T NET,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,NIMBUS M FLEX IN 11 T NET,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,NIMBUS M FLEX IN 11 T NET,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,NIMBUS M FLEX IN 11 T NET,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,NIMBUS M FLEX IN 11 T NET,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,NIMBUS M FLEX IN 11 T NET,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,NIMBUS M FLEX IN 11 T NET,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT M FLEX IN 11 LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT M FLEX IN 11 LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT M FLEX IN 11 LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT M FLEX IN 11 LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT M FLEX IN 11 LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT M FLEX IN 11 LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT M FLEX IN 11 LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT M FLEX IN 11 LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT M FLEX IN 11 T LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT M FLEX IN 11 T LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT M FLEX IN 11 T LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT M FLEX IN 11 T LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT M FLEX IN 11 T LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT M FLEX IN 11 T LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT M FLEX IN 11 T LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT M FLEX IN 11 T LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CRX,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CRX,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CRX,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CRX,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CRX,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CRX,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CRX,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CRX,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CR,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,10.60,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CR,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,9.60,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CR,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,10.60,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CR,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,9.60,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CR,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,10.60,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CR,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,9.60,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CR,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,10.60,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CR,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,9.60,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,AEROTOP SPLIT 11M-R,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,AEROTOP SPLIT 11M-R,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,AEROTOP SPLIT 11M-R,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,AEROTOP SPLIT 11M-R,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,AEROTOP SPLIT 11M-R,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,AEROTOP SPLIT 11M-R,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,AEROTOP SPLIT 11M-R,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,AEROTOP SPLIT 11M-R,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT PLUS 110 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT PLUS 110 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT PLUS 110 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT PLUS 110 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT PLUS 110 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT PLUS 110 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT PLUS 110 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT PLUS 110 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT PLUS 110 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT PLUS 110 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT PLUS 110 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT PLUS 110 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT PLUS 110 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT PLUS 110 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT PLUS 110 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT PLUS 110 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,NIMBUS PLUS 110 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,NIMBUS PLUS 110 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,NIMBUS PLUS 110 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,NIMBUS PLUS 110 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,NIMBUS PLUS 110 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,NIMBUS PLUS 110 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,NIMBUS PLUS 110 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,NIMBUS PLUS 110 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,AEROTOP SPLIT 11M-CR,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,AEROTOP SPLIT 11M-CR,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,AEROTOP SPLIT 11M-CR,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,AEROTOP SPLIT 11M-CR,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,AEROTOP SPLIT 11M-CR,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,AEROTOP SPLIT 11M-CR,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,AEROTOP SPLIT 11M-CR,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,AEROTOP SPLIT 11M-CR,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT FLEX 110 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT FLEX 110 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT FLEX 110 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT FLEX 110 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT FLEX 110 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT FLEX 110 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT FLEX 110 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT FLEX 110 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,NIMBUS COMPACT 110 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,NIMBUS COMPACT 110 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,NIMBUS COMPACT 110 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,NIMBUS COMPACT 110 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,NIMBUS COMPACT 110 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,NIMBUS COMPACT 110 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,NIMBUS COMPACT 110 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,NIMBUS COMPACT 110 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,NIMBUS FLEX 110 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,NIMBUS FLEX 110 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,NIMBUS FLEX 110 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,NIMBUS FLEX 110 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,NIMBUS FLEX 110 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,NIMBUS FLEX 110 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,NIMBUS FLEX 110 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,NIMBUS FLEX 110 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,NIMBUS FLEX 110 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,NIMBUS FLEX 110 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,NIMBUS FLEX 110 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,NIMBUS FLEX 110 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,NIMBUS FLEX 110 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,NIMBUS FLEX 110 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,NIMBUS FLEX 110 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,NIMBUS FLEX 110 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT FLEX 110 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT FLEX 110 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT FLEX 110 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT FLEX 110 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT FLEX 110 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT FLEX 110 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT FLEX 110 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT FLEX 110 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,AEROTOP SPLIT 11M-RX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,AEROTOP SPLIT 11M-RX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,AEROTOP SPLIT 11M-RX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,AEROTOP SPLIT 11M-RX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,AEROTOP SPLIT 11M-RX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,AEROTOP SPLIT 11M-RX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,AEROTOP SPLIT 11M-RX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,AEROTOP SPLIT 11M-RX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT PLUS 110 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT PLUS 110 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT PLUS 110 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT PLUS 110 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT PLUS 110 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT PLUS 110 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT PLUS 110 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT PLUS 110 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT PLUS 110 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT PLUS 110 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT PLUS 110 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT PLUS 110 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT PLUS 110 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT PLUS 110 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT PLUS 110 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT PLUS 110 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,NIMBUS PLUS 110 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,NIMBUS PLUS 110 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,NIMBUS PLUS 110 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,NIMBUS PLUS 110 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,NIMBUS PLUS 110 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,NIMBUS PLUS 110 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,NIMBUS PLUS 110 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,NIMBUS PLUS 110 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,AEROTOP SPLIT 11M-CRX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,AEROTOP SPLIT 11M-CRX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,AEROTOP SPLIT 11M-CRX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,AEROTOP SPLIT 11M-CRX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,AEROTOP SPLIT 11M-CRX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,AEROTOP SPLIT 11M-CRX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,AEROTOP SPLIT 11M-CRX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,AEROTOP SPLIT 11M-CRX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT COMPACT 110 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT COMPACT 110 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT COMPACT 110 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT COMPACT 110 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT COMPACT 110 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT COMPACT 110 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT COMPACT 110 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT COMPACT 110 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT FLEX 110 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT FLEX 110 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT FLEX 110 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT FLEX 110 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT FLEX 110 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT FLEX 110 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT FLEX 110 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT FLEX 110 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,NIMBUS COMPACT 110 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,NIMBUS COMPACT 110 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,NIMBUS COMPACT 110 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,NIMBUS COMPACT 110 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,NIMBUS COMPACT 110 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,NIMBUS COMPACT 110 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,NIMBUS COMPACT 110 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,NIMBUS COMPACT 110 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,NIMBUS FLEX 110 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,NIMBUS FLEX 110 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,NIMBUS FLEX 110 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,NIMBUS FLEX 110 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,NIMBUS FLEX 110 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,NIMBUS FLEX 110 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,NIMBUS FLEX 110 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,NIMBUS FLEX 110 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,NIMBUS FLEX 110 S - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,NIMBUS FLEX 110 S - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,NIMBUS FLEX 110 S - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,NIMBUS FLEX 110 S - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,NIMBUS FLEX 110 S - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,NIMBUS FLEX 110 S - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,NIMBUS FLEX 110 S - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,NIMBUS FLEX 110 S - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT COMPACT 110 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT COMPACT 110 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT COMPACT 110 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT COMPACT 110 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT COMPACT 110 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT COMPACT 110 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT COMPACT 110 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT COMPACT 110 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT FLEX 110 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT FLEX 110 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT FLEX 110 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT FLEX 110 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT FLEX 110 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT FLEX 110 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT FLEX 110 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT FLEX 110 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,10.60,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,9.60,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,AEROTOP MONO 04M-RX 1Z,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,AEROTOP MONO 04M-RX 1Z,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,AEROTOP MONO 04M-RX 1Z,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,AEROTOP MONO 04M-RX 1Z,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,AEROTOP MONO 04M-RX 1Z,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,AEROTOP MONO 04M-RX 1Z,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,AEROTOP MONO 04M-RX 1Z,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,AEROTOP MONO 04M-RX 1Z,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,AEROTOP MONO 04M-RX 2Z,2017-12-19,Outdoor Air/Water,43,57,R410a,1.88,13,3.50,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,AEROTOP MONO 04M-RX 2Z,2017-12-19,Outdoor Air/Water,43,57,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,AEROTOP MONO 04M-RX 2Z,2017-12-19,Outdoor Air/Water,43,57,R410a,1.88,13,3.50,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,AEROTOP MONO 04M-RX 2Z,2017-12-19,Outdoor Air/Water,43,57,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,AEROTOP MONO 04M-RX 2Z,2017-12-19,Outdoor Air/Water,43,57,R410a,1.88,13,3.50,EN 14825,average,7,27,1820,5.44,335
