Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Ariston Thermo Group,ENERGION M COMPACT 4 2Z,2017-12-19,Outdoor Air/Water,43,57,R410a,1.88,15,3.50,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ENERGION M COMPACT 4 2Z,2017-12-19,Outdoor Air/Water,43,57,R410a,1.88,15,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ENERGION M COMPACT 4 2Z,2017-12-19,Outdoor Air/Water,43,57,R410a,1.88,15,3.50,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ENERGION M COMPACT 4 2Z,2017-12-19,Outdoor Air/Water,43,57,R410a,1.88,15,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ENERGION M COMPACT 4 2Z,2017-12-19,Outdoor Air/Water,43,57,R410a,1.88,15,3.50,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ENERGION M COMPACT 4 2Z,2017-12-19,Outdoor Air/Water,43,57,R410a,1.88,15,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ENERGION M COMPACT 4 2Z,2017-12-19,Outdoor Air/Water,43,57,R410a,1.88,15,3.50,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ENERGION M COMPACT 4 2Z,2017-12-19,Outdoor Air/Water,43,57,R410a,1.88,15,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ENERGION M HYBRIDall 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ENERGION M HYBRIDall 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ENERGION M HYBRIDall 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ENERGION M HYBRIDall 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ENERGION M HYBRIDall 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ENERGION M HYBRIDall 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ENERGION M HYBRIDall 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ENERGION M HYBRIDall 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,NIMBUS M HYBRID 4 NET,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,NIMBUS M HYBRID 4 NET,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,NIMBUS M HYBRID 4 NET,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,NIMBUS M HYBRID 4 NET,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,NIMBUS M HYBRID 4 NET,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,NIMBUS M HYBRID 4 NET,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,NIMBUS M HYBRID 4 NET,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,NIMBUS M HYBRID 4 NET,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,NIMBUS M HYBRID FLEX 4 NET,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,NIMBUS M HYBRID FLEX 4 NET,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,NIMBUS M HYBRID FLEX 4 NET,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,NIMBUS M HYBRID FLEX 4 NET,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,NIMBUS M HYBRID FLEX 4 NET,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,NIMBUS M HYBRID FLEX 4 NET,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,NIMBUS M HYBRID FLEX 4 NET,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,NIMBUS M HYBRID FLEX 4 NET,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 4 NET,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 4 NET,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 4 NET,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 4 NET,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 4 NET,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 4 NET,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 4 NET,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 4 NET,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT M HYBRID 4 LINK,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT M HYBRID 4 LINK,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT M HYBRID 4 LINK,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT M HYBRID 4 LINK,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT M HYBRID 4 LINK,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT M HYBRID 4 LINK,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT M HYBRID 4 LINK,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT M HYBRID 4 LINK,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT M HYBRID 40,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT M HYBRID 40,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT M HYBRID 40,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT M HYBRID 40,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT M HYBRID 40,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT M HYBRID 40,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT M HYBRID 40,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT M HYBRID 40,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 4 LINK,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 4 LINK,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 4 LINK,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 4 LINK,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 4 LINK,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 4 LINK,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 4 LINK,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 4 LINK,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 4 LINK,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 4 LINK,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 4 LINK,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 4 LINK,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 4 LINK,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 4 LINK,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 4 LINK,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 4 LINK,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 04X,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 04X,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 04X,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 04X,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 04X,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 04X,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 04X,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 04X,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,3.50,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 4,2017-12-19,Outdoor Air/Water,15,57,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,NIMBUS M FLEX IN 4 NET,2017-12-19,Outdoor Air/Water,0,57,R410a,1.88,13,3.50,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,NIMBUS M FLEX IN 4 NET,2017-12-19,Outdoor Air/Water,0,57,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,NIMBUS M FLEX IN 4 NET,2017-12-19,Outdoor Air/Water,0,57,R410a,1.88,13,3.50,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,NIMBUS M FLEX IN 4 NET,2017-12-19,Outdoor Air/Water,0,57,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,NIMBUS M FLEX IN 4 NET,2017-12-19,Outdoor Air/Water,0,57,R410a,1.88,13,3.50,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,NIMBUS M FLEX IN 4 NET,2017-12-19,Outdoor Air/Water,0,57,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,NIMBUS M FLEX IN 4 NET,2017-12-19,Outdoor Air/Water,0,57,R410a,1.88,13,3.50,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,NIMBUS M FLEX IN 4 NET,2017-12-19,Outdoor Air/Water,0,57,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT M FLEX IN 4 LINK,2017-12-19,Outdoor Air/Water,0,57,R410a,1.88,13,3.50,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT M FLEX IN 4 LINK,2017-12-19,Outdoor Air/Water,0,57,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT M FLEX IN 4 LINK,2017-12-19,Outdoor Air/Water,0,57,R410a,1.88,13,3.50,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT M FLEX IN 4 LINK,2017-12-19,Outdoor Air/Water,0,57,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT M FLEX IN 4 LINK,2017-12-19,Outdoor Air/Water,0,57,R410a,1.88,13,3.50,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT M FLEX IN 4 LINK,2017-12-19,Outdoor Air/Water,0,57,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT M FLEX IN 4 LINK,2017-12-19,Outdoor Air/Water,0,57,R410a,1.88,13,3.50,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT M FLEX IN 4 LINK,2017-12-19,Outdoor Air/Water,0,57,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,AEROTOP MONO BUILT-IN 04M-CRX,2017-12-19,Outdoor Air/Water,0,57,R410a,1.88,13,3.50,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,AEROTOP MONO BUILT-IN 04M-CRX,2017-12-19,Outdoor Air/Water,0,57,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,AEROTOP MONO BUILT-IN 04M-CRX,2017-12-19,Outdoor Air/Water,0,57,R410a,1.88,13,3.50,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,AEROTOP MONO BUILT-IN 04M-CRX,2017-12-19,Outdoor Air/Water,0,57,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,AEROTOP MONO BUILT-IN 04M-CRX,2017-12-19,Outdoor Air/Water,0,57,R410a,1.88,13,3.50,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,AEROTOP MONO BUILT-IN 04M-CRX,2017-12-19,Outdoor Air/Water,0,57,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,AEROTOP MONO BUILT-IN 04M-CRX,2017-12-19,Outdoor Air/Water,0,57,R410a,1.88,13,3.50,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,AEROTOP MONO BUILT-IN 04M-CRX,2017-12-19,Outdoor Air/Water,0,57,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,AEROTOP SPLIT 04-RX,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,-7,34,4600,3.34,1377
Ariston Thermo Group,AEROTOP SPLIT 04-RX,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,-7,52,4230,2.35,1800
Ariston Thermo Group,AEROTOP SPLIT 04-RX,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,2,30,2790,4.69,595
Ariston Thermo Group,AEROTOP SPLIT 04-RX,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,2,42,2760,3.37,819
Ariston Thermo Group,AEROTOP SPLIT 04-RX,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,7,27,1840,6.28,293
Ariston Thermo Group,AEROTOP SPLIT 04-RX,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,7,36,1720,4.26,404
Ariston Thermo Group,AEROTOP SPLIT 04-RX,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,12,24,1620,8.44,192
Ariston Thermo Group,AEROTOP SPLIT 04-RX,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,12,30,1580,6.19,255
Ariston Thermo Group,ARIANEXT PLUS 40 S LINK,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,-7,34,4600,3.34,1377
Ariston Thermo Group,ARIANEXT PLUS 40 S LINK,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,-7,52,4230,2.35,1800
Ariston Thermo Group,ARIANEXT PLUS 40 S LINK,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,2,30,2790,4.69,595
Ariston Thermo Group,ARIANEXT PLUS 40 S LINK,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,2,42,2760,3.37,819
Ariston Thermo Group,ARIANEXT PLUS 40 S LINK,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,7,27,1840,6.28,293
Ariston Thermo Group,ARIANEXT PLUS 40 S LINK,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,7,36,1720,4.26,404
Ariston Thermo Group,ARIANEXT PLUS 40 S LINK,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,12,24,1620,8.44,192
Ariston Thermo Group,ARIANEXT PLUS 40 S LINK,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,12,30,1580,6.19,255
Ariston Thermo Group,ARIANEXT PLUS 40 S,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,-7,34,4600,3.34,1377
Ariston Thermo Group,ARIANEXT PLUS 40 S,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,-7,52,4230,2.35,1800
Ariston Thermo Group,ARIANEXT PLUS 40 S,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,2,30,2790,4.69,595
Ariston Thermo Group,ARIANEXT PLUS 40 S,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,2,42,2760,3.37,819
Ariston Thermo Group,ARIANEXT PLUS 40 S,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,7,27,1840,6.28,293
Ariston Thermo Group,ARIANEXT PLUS 40 S,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,7,36,1720,4.26,404
Ariston Thermo Group,ARIANEXT PLUS 40 S,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,12,24,1620,8.44,192
Ariston Thermo Group,ARIANEXT PLUS 40 S,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,12,30,1580,6.19,255
Ariston Thermo Group,NIMBUS PLUS 40 S NET,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,-7,34,4600,3.34,1377
Ariston Thermo Group,NIMBUS PLUS 40 S NET,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,-7,52,4230,2.35,1800
Ariston Thermo Group,NIMBUS PLUS 40 S NET,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,2,30,2790,4.69,595
Ariston Thermo Group,NIMBUS PLUS 40 S NET,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,2,42,2760,3.37,819
Ariston Thermo Group,NIMBUS PLUS 40 S NET,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,7,27,1840,6.28,293
Ariston Thermo Group,NIMBUS PLUS 40 S NET,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,7,36,1720,4.26,404
Ariston Thermo Group,NIMBUS PLUS 40 S NET,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,12,24,1620,8.44,192
Ariston Thermo Group,NIMBUS PLUS 40 S NET,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,12,30,1580,6.19,255
Ariston Thermo Group,AEROTOP SPLIT 04M-CRX,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,-7,34,4600,3.34,1377
Ariston Thermo Group,AEROTOP SPLIT 04M-CRX,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,-7,52,4230,2.35,1800
Ariston Thermo Group,AEROTOP SPLIT 04M-CRX,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,2,30,2790,4.69,595
Ariston Thermo Group,AEROTOP SPLIT 04M-CRX,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,2,42,2760,3.37,819
Ariston Thermo Group,AEROTOP SPLIT 04M-CRX,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,7,27,1840,6.28,293
Ariston Thermo Group,AEROTOP SPLIT 04M-CRX,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,7,36,1720,4.26,404
Ariston Thermo Group,AEROTOP SPLIT 04M-CRX,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,12,24,1620,8.44,192
Ariston Thermo Group,AEROTOP SPLIT 04M-CRX,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,12,30,1580,6.19,255
Ariston Thermo Group,ARIANEXT COMPACT 40 S LINK,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,-7,34,4600,3.34,1377
Ariston Thermo Group,ARIANEXT COMPACT 40 S LINK,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,-7,52,4230,2.35,1800
Ariston Thermo Group,ARIANEXT COMPACT 40 S LINK,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,2,30,2790,4.69,595
Ariston Thermo Group,ARIANEXT COMPACT 40 S LINK,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,2,42,2760,3.37,819
Ariston Thermo Group,ARIANEXT COMPACT 40 S LINK,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,7,27,1840,6.28,293
Ariston Thermo Group,ARIANEXT COMPACT 40 S LINK,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,7,36,1720,4.26,404
Ariston Thermo Group,ARIANEXT COMPACT 40 S LINK,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,12,24,1620,8.44,192
Ariston Thermo Group,ARIANEXT COMPACT 40 S LINK,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,12,30,1580,6.19,255
Ariston Thermo Group,ARIANEXT FLEX 40 S LINK,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,-7,34,4600,3.34,1377
Ariston Thermo Group,ARIANEXT FLEX 40 S LINK,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,-7,52,4230,2.35,1800
Ariston Thermo Group,ARIANEXT FLEX 40 S LINK,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,2,30,2790,4.69,595
Ariston Thermo Group,ARIANEXT FLEX 40 S LINK,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,2,42,2760,3.37,819
Ariston Thermo Group,ARIANEXT FLEX 40 S LINK,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,7,27,1840,6.28,293
Ariston Thermo Group,ARIANEXT FLEX 40 S LINK,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,7,36,1720,4.26,404
Ariston Thermo Group,ARIANEXT FLEX 40 S LINK,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,12,24,1620,8.44,192
Ariston Thermo Group,ARIANEXT FLEX 40 S LINK,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,12,30,1580,6.19,255
Ariston Thermo Group,NIMBUS COMPACT 40 S NET,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,-7,34,4600,3.34,1377
Ariston Thermo Group,NIMBUS COMPACT 40 S NET,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,-7,52,4230,2.35,1800
Ariston Thermo Group,NIMBUS COMPACT 40 S NET,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,2,30,2790,4.69,595
Ariston Thermo Group,NIMBUS COMPACT 40 S NET,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,2,42,2760,3.37,819
Ariston Thermo Group,NIMBUS COMPACT 40 S NET,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,7,27,1840,6.28,293
Ariston Thermo Group,NIMBUS COMPACT 40 S NET,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,7,36,1720,4.26,404
Ariston Thermo Group,NIMBUS COMPACT 40 S NET,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,12,24,1620,8.44,192
Ariston Thermo Group,NIMBUS COMPACT 40 S NET,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,12,30,1580,6.19,255
Ariston Thermo Group,NIMBUS FLEX 40 S NET,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,-7,34,4600,3.34,1377
Ariston Thermo Group,NIMBUS FLEX 40 S NET,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,-7,52,4230,2.35,1800
Ariston Thermo Group,NIMBUS FLEX 40 S NET,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,2,30,2790,4.69,595
Ariston Thermo Group,NIMBUS FLEX 40 S NET,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,2,42,2760,3.37,819
Ariston Thermo Group,NIMBUS FLEX 40 S NET,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,7,27,1840,6.28,293
Ariston Thermo Group,NIMBUS FLEX 40 S NET,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,7,36,1720,4.26,404
Ariston Thermo Group,NIMBUS FLEX 40 S NET,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,12,24,1620,8.44,192
Ariston Thermo Group,NIMBUS FLEX 40 S NET,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,12,30,1580,6.19,255
Ariston Thermo Group,ARIANEXT COMPACT 40 S,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,-7,34,4600,3.34,1377
Ariston Thermo Group,ARIANEXT COMPACT 40 S,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,-7,52,4230,2.35,1800
Ariston Thermo Group,ARIANEXT COMPACT 40 S,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,2,30,2790,4.69,595
Ariston Thermo Group,ARIANEXT COMPACT 40 S,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,2,42,2760,3.37,819
Ariston Thermo Group,ARIANEXT COMPACT 40 S,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,7,27,1840,6.28,293
Ariston Thermo Group,ARIANEXT COMPACT 40 S,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,7,36,1720,4.26,404
Ariston Thermo Group,ARIANEXT COMPACT 40 S,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,12,24,1620,8.44,192
Ariston Thermo Group,ARIANEXT COMPACT 40 S,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,12,30,1580,6.19,255
Ariston Thermo Group,ARIANEXT FLEX 40 S,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,-7,34,4600,3.34,1377
Ariston Thermo Group,ARIANEXT FLEX 40 S,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,-7,52,4230,2.35,1800
Ariston Thermo Group,ARIANEXT FLEX 40 S,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,2,30,2790,4.69,595
Ariston Thermo Group,ARIANEXT FLEX 40 S,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,2,42,2760,3.37,819
Ariston Thermo Group,ARIANEXT FLEX 40 S,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,7,27,1840,6.28,293
Ariston Thermo Group,ARIANEXT FLEX 40 S,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,7,36,1720,4.26,404
Ariston Thermo Group,ARIANEXT FLEX 40 S,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,3.50,EN 14825,average,12,24,1620,8.44,192
Ariston Thermo Group,ARIANEXT FLEX 40 S,2017-12-19,Outdoor Air/Water,36,56,R410a,2.3,11,2.96,EN 14825,average,12,30,1580,6.19,255
Ariston Thermo Group,AEROTOP MONO 05M-RX 1Z,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,AEROTOP MONO 05M-RX 1Z,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,AEROTOP MONO 05M-RX 1Z,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,AEROTOP MONO 05M-RX 1Z,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,AEROTOP MONO 05M-RX 1Z,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,AEROTOP MONO 05M-RX 1Z,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,AEROTOP MONO 05M-RX 1Z,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,AEROTOP MONO 05M-RX 1Z,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,AEROTOP MONO 05M-RX 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,AEROTOP MONO 05M-RX 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,AEROTOP MONO 05M-RX 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,AEROTOP MONO 05M-RX 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,AEROTOP MONO 05M-RX 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,AEROTOP MONO 05M-RX 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,AEROTOP MONO 05M-RX 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,AEROTOP MONO 05M-RX 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,AEROTOP MONO 05M-RXL,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,AEROTOP MONO 05M-RXL,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,AEROTOP MONO 05M-RXL,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,AEROTOP MONO 05M-RXL,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,AEROTOP MONO 05M-RXL,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,AEROTOP MONO 05M-RXL,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,AEROTOP MONO 05M-RXL,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,AEROTOP MONO 05M-RXL,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,AEROTOP MONO 05M-X 1Z,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,AEROTOP MONO 05M-X 1Z,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,AEROTOP MONO 05M-X 1Z,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,AEROTOP MONO 05M-X 1Z,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,AEROTOP MONO 05M-X 1Z,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,AEROTOP MONO 05M-X 1Z,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,AEROTOP MONO 05M-X 1Z,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,AEROTOP MONO 05M-X 1Z,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,AEROTOP MONO 05M-X 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,AEROTOP MONO 05M-X 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,AEROTOP MONO 05M-X 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,AEROTOP MONO 05M-X 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,AEROTOP MONO 05M-X 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,AEROTOP MONO 05M-X 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,AEROTOP MONO 05M-X 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,AEROTOP MONO 05M-X 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT LITE 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT LITE 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT LITE 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT LITE 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT LITE 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT LITE 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT LITE 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT LITE 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT LITE 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT LITE 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT LITE 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT LITE 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT LITE 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT LITE 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT LITE 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT LITE 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT PLUS 50 M H LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT PLUS 50 M H LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT PLUS 50 M H LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT PLUS 50 M H LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT PLUS 50 M H LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT PLUS 50 M H LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT PLUS 50 M H LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT PLUS 50 M H LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT PLUS 50 M H,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT PLUS 50 M H,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT PLUS 50 M H,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT PLUS 50 M H,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT PLUS 50 M H,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT PLUS 50 M H,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT PLUS 50 M H,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT PLUS 50 M H,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT PLUS 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT PLUS 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT PLUS 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT PLUS 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT PLUS 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT PLUS 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT PLUS 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT PLUS 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT PLUS 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT PLUS 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT PLUS 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT PLUS 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT PLUS 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT PLUS 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT PLUS 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT PLUS 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
