Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS PLUS 50 M H NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS PLUS 50 M H NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS PLUS 50 M H NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS PLUS 50 M H NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS PLUS 50 M H NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS PLUS 50 M H NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS PLUS 50 M H NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS PLUS 50 M H NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS PLUS 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS PLUS 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS PLUS 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS PLUS 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS PLUS 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS PLUS 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS PLUS 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS PLUS 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS POCKET 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS POCKET 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS POCKET 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS POCKET 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS POCKET 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS POCKET 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS POCKET 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS POCKET 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,AEROTOP MONO 05M-CRX 1Z,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,AEROTOP MONO 05M-CRX 1Z,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,AEROTOP MONO 05M-CRX 1Z,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,AEROTOP MONO 05M-CRX 1Z,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,AEROTOP MONO 05M-CRX 1Z,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,AEROTOP MONO 05M-CRX 1Z,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,AEROTOP MONO 05M-CRX 1Z,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,AEROTOP MONO 05M-CRX 1Z,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,AEROTOP MONO 05M-CRX 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,AEROTOP MONO 05M-CRX 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,AEROTOP MONO 05M-CRX 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,AEROTOP MONO 05M-CRX 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,AEROTOP MONO 05M-CRX 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,AEROTOP MONO 05M-CRX 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,AEROTOP MONO 05M-CRX 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,AEROTOP MONO 05M-CRX 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT COMPACT 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT COMPACT 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT COMPACT 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT COMPACT 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT COMPACT 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT COMPACT 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT COMPACT 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT COMPACT 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT FLEX 50 M H LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT FLEX 50 M H LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT FLEX 50 M H LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT FLEX 50 M H LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT FLEX 50 M H LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT FLEX 50 M H LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT FLEX 50 M H LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT FLEX 50 M H LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT FLEX 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT FLEX 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT FLEX 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT FLEX 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT FLEX 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT FLEX 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT FLEX 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT FLEX 50 M LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS COMPACT 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS COMPACT 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS COMPACT 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS COMPACT 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS COMPACT 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS COMPACT 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS COMPACT 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS COMPACT 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS COMPACT 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS COMPACT 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS COMPACT 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS COMPACT 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS COMPACT 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS COMPACT 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS COMPACT 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS COMPACT 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS FLEX 50 M H NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS FLEX 50 M H NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS FLEX 50 M H NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS FLEX 50 M H NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS FLEX 50 M H NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS FLEX 50 M H NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS FLEX 50 M H NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS FLEX 50 M H NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS FLEX 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS FLEX 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS FLEX 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS FLEX 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS FLEX 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS FLEX 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS FLEX 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS FLEX 50 M NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT COMPACT 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT COMPACT 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT COMPACT 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT COMPACT 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT COMPACT 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT COMPACT 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT COMPACT 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT COMPACT 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT FLEX 50 M H,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT FLEX 50 M H,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT FLEX 50 M H,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT FLEX 50 M H,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT FLEX 50 M H,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT FLEX 50 M H,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT FLEX 50 M H,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT FLEX 50 M H,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT FLEX 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT FLEX 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT FLEX 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT FLEX 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT FLEX 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT FLEX 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT FLEX 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT FLEX 50 M,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ENERGION M PLUS 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ENERGION M PLUS 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ENERGION M PLUS 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ENERGION M PLUS 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ENERGION M PLUS 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ENERGION M PLUS 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ENERGION M PLUS 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ENERGION M PLUS 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ENERGION M PLUS 5 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,15,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ENERGION M PLUS 5 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,15,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ENERGION M PLUS 5 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,15,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ENERGION M PLUS 5 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,15,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ENERGION M PLUS 5 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,15,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ENERGION M PLUS 5 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,15,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ENERGION M PLUS 5 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,15,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ENERGION M PLUS 5 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,15,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ENERGION M COMPACT 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ENERGION M COMPACT 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ENERGION M COMPACT 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ENERGION M COMPACT 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ENERGION M COMPACT 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ENERGION M COMPACT 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ENERGION M COMPACT 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ENERGION M COMPACT 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ENERGION M COMPACT 5 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,15,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ENERGION M COMPACT 5 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,15,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ENERGION M COMPACT 5 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,15,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ENERGION M COMPACT 5 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,15,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ENERGION M COMPACT 5 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,15,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ENERGION M COMPACT 5 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,15,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ENERGION M COMPACT 5 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,15,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ENERGION M COMPACT 5 2Z,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,15,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ENERGION M FLEX 180 e,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ENERGION M FLEX 180 e,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ENERGION M FLEX 180 e,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ENERGION M FLEX 180 e,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ENERGION M FLEX 180 e,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ENERGION M FLEX 180 e,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ENERGION M FLEX 180 e,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ENERGION M FLEX 180 e,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ENERGION M FLEX 5 2Z 180 e,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,15,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ENERGION M FLEX 5 2Z 180 e,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,15,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ENERGION M FLEX 5 2Z 180 e,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,15,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ENERGION M FLEX 5 2Z 180 e,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,15,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ENERGION M FLEX 5 2Z 180 e,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,15,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ENERGION M FLEX 5 2Z 180 e,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,15,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ENERGION M FLEX 5 2Z 180 e,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,15,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ENERGION M FLEX 5 2Z 180 e,2017-12-19,Outdoor Air/Water,43,59,R410a,1.88,15,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ENERGION M LIGHT 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ENERGION M LIGHT 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ENERGION M LIGHT 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ENERGION M LIGHT 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ENERGION M LIGHT 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ENERGION M LIGHT 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ENERGION M LIGHT 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ENERGION M LIGHT 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ENERGION M HYBRIDall 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ENERGION M HYBRIDall 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ENERGION M HYBRIDall 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ENERGION M HYBRIDall 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ENERGION M HYBRIDall 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ENERGION M HYBRIDall 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ENERGION M HYBRIDall 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ENERGION M HYBRIDall 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS M HYBRID 5 NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS M HYBRID 5 NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS M HYBRID 5 NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS M HYBRID 5 NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS M HYBRID 5 NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS M HYBRID 5 NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS M HYBRID 5 NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS M HYBRID 5 NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS M HYBRID FLEX 5 NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS M HYBRID FLEX 5 NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS M HYBRID FLEX 5 NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS M HYBRID FLEX 5 NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS M HYBRID FLEX 5 NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS M HYBRID FLEX 5 NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS M HYBRID FLEX 5 NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS M HYBRID FLEX 5 NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 5 NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 5 NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 5 NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 5 NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 5 NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 5 NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 5 NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 5 NET,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT M HYBRID 5 LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT M HYBRID 5 LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT M HYBRID 5 LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT M HYBRID 5 LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT M HYBRID 5 LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT M HYBRID 5 LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT M HYBRID 5 LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT M HYBRID 5 LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 5 LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 5 LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 5 LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 5 LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 5 LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 5 LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 5 LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 5 LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 5 LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 5 LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 5 LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 5 LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 5 LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 5 LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 5 LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 5 LINK,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 05X,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 05X,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 05X,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 05X,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 05X,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 05X,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 05X,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 05X,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 5,2017-12-19,Outdoor Air/Water,15,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS M FLEX IN 5 NET,2017-12-19,Outdoor Air/Water,0,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS M FLEX IN 5 NET,2017-12-19,Outdoor Air/Water,0,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS M FLEX IN 5 NET,2017-12-19,Outdoor Air/Water,0,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS M FLEX IN 5 NET,2017-12-19,Outdoor Air/Water,0,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS M FLEX IN 5 NET,2017-12-19,Outdoor Air/Water,0,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS M FLEX IN 5 NET,2017-12-19,Outdoor Air/Water,0,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS M FLEX IN 5 NET,2017-12-19,Outdoor Air/Water,0,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS M FLEX IN 5 NET,2017-12-19,Outdoor Air/Water,0,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
