Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Ariston Thermo Group,ARIANEXT M FLEX IN 5 LINK,2017-12-19,Outdoor Air/Water,0,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT M FLEX IN 5 LINK,2017-12-19,Outdoor Air/Water,0,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT M FLEX IN 5 LINK,2017-12-19,Outdoor Air/Water,0,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT M FLEX IN 5 LINK,2017-12-19,Outdoor Air/Water,0,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT M FLEX IN 5 LINK,2017-12-19,Outdoor Air/Water,0,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT M FLEX IN 5 LINK,2017-12-19,Outdoor Air/Water,0,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT M FLEX IN 5 LINK,2017-12-19,Outdoor Air/Water,0,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT M FLEX IN 5 LINK,2017-12-19,Outdoor Air/Water,0,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,AEROTOP MONO BUILT-IN 05M-CRX,2017-12-19,Outdoor Air/Water,0,59,R410a,1.88,13,4.40,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,AEROTOP MONO BUILT-IN 05M-CRX,2017-12-19,Outdoor Air/Water,0,59,R410a,1.88,13,3.80,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,AEROTOP MONO BUILT-IN 05M-CRX,2017-12-19,Outdoor Air/Water,0,59,R410a,1.88,13,4.40,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,AEROTOP MONO BUILT-IN 05M-CRX,2017-12-19,Outdoor Air/Water,0,59,R410a,1.88,13,3.80,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,AEROTOP MONO BUILT-IN 05M-CRX,2017-12-19,Outdoor Air/Water,0,59,R410a,1.88,13,4.40,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,AEROTOP MONO BUILT-IN 05M-CRX,2017-12-19,Outdoor Air/Water,0,59,R410a,1.88,13,3.80,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,AEROTOP MONO BUILT-IN 05M-CRX,2017-12-19,Outdoor Air/Water,0,59,R410a,1.88,13,4.40,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,AEROTOP MONO BUILT-IN 05M-CRX,2017-12-19,Outdoor Air/Water,0,59,R410a,1.88,13,3.80,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,AEROTOP SPLIT 05M-RX,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,-7,34,5120,3.19,1605
Ariston Thermo Group,AEROTOP SPLIT 05M-RX,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,-7,52,5350,2.32,2306
Ariston Thermo Group,AEROTOP SPLIT 05M-RX,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,2,30,3180,4.63,687
Ariston Thermo Group,AEROTOP SPLIT 05M-RX,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,2,42,3550,3.43,1035
Ariston Thermo Group,AEROTOP SPLIT 05M-RX,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,7,27,2029,6.09,333
Ariston Thermo Group,AEROTOP SPLIT 05M-RX,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,7,36,2140,4.5,476
Ariston Thermo Group,AEROTOP SPLIT 05M-RX,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,12,24,1610,8.52,189
Ariston Thermo Group,AEROTOP SPLIT 05M-RX,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,12,30,1580,6.33,250
Ariston Thermo Group,ARIANEXT PLUS 50 S LINK,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,-7,34,5120,3.19,1605
Ariston Thermo Group,ARIANEXT PLUS 50 S LINK,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,-7,52,5350,2.32,2306
Ariston Thermo Group,ARIANEXT PLUS 50 S LINK,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,2,30,3180,4.63,687
Ariston Thermo Group,ARIANEXT PLUS 50 S LINK,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,2,42,3550,3.43,1035
Ariston Thermo Group,ARIANEXT PLUS 50 S LINK,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,7,27,2029,6.09,333
Ariston Thermo Group,ARIANEXT PLUS 50 S LINK,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,7,36,2140,4.5,476
Ariston Thermo Group,ARIANEXT PLUS 50 S LINK,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,12,24,1610,8.52,189
Ariston Thermo Group,ARIANEXT PLUS 50 S LINK,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,12,30,1580,6.33,250
Ariston Thermo Group,ARIANEXT PLUS 50 S,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,-7,34,5120,3.19,1605
Ariston Thermo Group,ARIANEXT PLUS 50 S,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,-7,52,5350,2.32,2306
Ariston Thermo Group,ARIANEXT PLUS 50 S,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,2,30,3180,4.63,687
Ariston Thermo Group,ARIANEXT PLUS 50 S,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,2,42,3550,3.43,1035
Ariston Thermo Group,ARIANEXT PLUS 50 S,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,7,27,2029,6.09,333
Ariston Thermo Group,ARIANEXT PLUS 50 S,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,7,36,2140,4.5,476
Ariston Thermo Group,ARIANEXT PLUS 50 S,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,12,24,1610,8.52,189
Ariston Thermo Group,ARIANEXT PLUS 50 S,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,12,30,1580,6.33,250
Ariston Thermo Group,NIMBUS PLUS 50 S NET,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,-7,34,5120,3.19,1605
Ariston Thermo Group,NIMBUS PLUS 50 S NET,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,-7,52,5350,2.32,2306
Ariston Thermo Group,NIMBUS PLUS 50 S NET,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,2,30,3180,4.63,687
Ariston Thermo Group,NIMBUS PLUS 50 S NET,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,2,42,3550,3.43,1035
Ariston Thermo Group,NIMBUS PLUS 50 S NET,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,7,27,2029,6.09,333
Ariston Thermo Group,NIMBUS PLUS 50 S NET,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,7,36,2140,4.5,476
Ariston Thermo Group,NIMBUS PLUS 50 S NET,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,12,24,1610,8.52,189
Ariston Thermo Group,NIMBUS PLUS 50 S NET,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,12,30,1580,6.33,250
Ariston Thermo Group,AEROTOP SPLIT 05M-CRX,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,-7,34,5120,3.19,1605
Ariston Thermo Group,AEROTOP SPLIT 05M-CRX,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,-7,52,5350,2.32,2306
Ariston Thermo Group,AEROTOP SPLIT 05M-CRX,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,2,30,3180,4.63,687
Ariston Thermo Group,AEROTOP SPLIT 05M-CRX,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,2,42,3550,3.43,1035
Ariston Thermo Group,AEROTOP SPLIT 05M-CRX,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,7,27,2029,6.09,333
Ariston Thermo Group,AEROTOP SPLIT 05M-CRX,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,7,36,2140,4.5,476
Ariston Thermo Group,AEROTOP SPLIT 05M-CRX,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,12,24,1610,8.52,189
Ariston Thermo Group,AEROTOP SPLIT 05M-CRX,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,12,30,1580,6.33,250
Ariston Thermo Group,ARIANEXT COMPACT 50 S LINK,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,-7,34,5120,3.19,1605
Ariston Thermo Group,ARIANEXT COMPACT 50 S LINK,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,-7,52,5350,2.32,2306
Ariston Thermo Group,ARIANEXT COMPACT 50 S LINK,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,2,30,3180,4.63,687
Ariston Thermo Group,ARIANEXT COMPACT 50 S LINK,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,2,42,3550,3.43,1035
Ariston Thermo Group,ARIANEXT COMPACT 50 S LINK,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,7,27,2029,6.09,333
Ariston Thermo Group,ARIANEXT COMPACT 50 S LINK,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,7,36,2140,4.5,476
Ariston Thermo Group,ARIANEXT COMPACT 50 S LINK,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,12,24,1610,8.52,189
Ariston Thermo Group,ARIANEXT COMPACT 50 S LINK,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,12,30,1580,6.33,250
Ariston Thermo Group,ARIANEXT FLEX 50 S LINK,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,-7,34,5120,3.19,1605
Ariston Thermo Group,ARIANEXT FLEX 50 S LINK,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,-7,52,5350,2.32,2306
Ariston Thermo Group,ARIANEXT FLEX 50 S LINK,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,2,30,3180,4.63,687
Ariston Thermo Group,ARIANEXT FLEX 50 S LINK,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,2,42,3550,3.43,1035
Ariston Thermo Group,ARIANEXT FLEX 50 S LINK,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,7,27,2029,6.09,333
Ariston Thermo Group,ARIANEXT FLEX 50 S LINK,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,7,36,2140,4.5,476
Ariston Thermo Group,ARIANEXT FLEX 50 S LINK,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,12,24,1610,8.52,189
Ariston Thermo Group,ARIANEXT FLEX 50 S LINK,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,12,30,1580,6.33,250
Ariston Thermo Group,NIMBUS COMPACT 50 S NET,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,-7,34,5120,3.19,1605
Ariston Thermo Group,NIMBUS COMPACT 50 S NET,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,-7,52,5350,2.32,2306
Ariston Thermo Group,NIMBUS COMPACT 50 S NET,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,2,30,3180,4.63,687
Ariston Thermo Group,NIMBUS COMPACT 50 S NET,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,2,42,3550,3.43,1035
Ariston Thermo Group,NIMBUS COMPACT 50 S NET,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,7,27,2029,6.09,333
Ariston Thermo Group,NIMBUS COMPACT 50 S NET,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,7,36,2140,4.5,476
Ariston Thermo Group,NIMBUS COMPACT 50 S NET,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,12,24,1610,8.52,189
Ariston Thermo Group,NIMBUS COMPACT 50 S NET,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,12,30,1580,6.33,250
Ariston Thermo Group,NIMBUS FLEX 50 S NET,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,-7,34,5120,3.19,1605
Ariston Thermo Group,NIMBUS FLEX 50 S NET,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,-7,52,5350,2.32,2306
Ariston Thermo Group,NIMBUS FLEX 50 S NET,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,2,30,3180,4.63,687
Ariston Thermo Group,NIMBUS FLEX 50 S NET,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,2,42,3550,3.43,1035
Ariston Thermo Group,NIMBUS FLEX 50 S NET,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,7,27,2029,6.09,333
Ariston Thermo Group,NIMBUS FLEX 50 S NET,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,7,36,2140,4.5,476
Ariston Thermo Group,NIMBUS FLEX 50 S NET,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,12,24,1610,8.52,189
Ariston Thermo Group,NIMBUS FLEX 50 S NET,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,12,30,1580,6.33,250
Ariston Thermo Group,ARIANEXT COMPACT 50 S,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,-7,34,5120,3.19,1605
Ariston Thermo Group,ARIANEXT COMPACT 50 S,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,-7,52,5350,2.32,2306
Ariston Thermo Group,ARIANEXT COMPACT 50 S,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,2,30,3180,4.63,687
Ariston Thermo Group,ARIANEXT COMPACT 50 S,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,2,42,3550,3.43,1035
Ariston Thermo Group,ARIANEXT COMPACT 50 S,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,7,27,2029,6.09,333
Ariston Thermo Group,ARIANEXT COMPACT 50 S,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,7,36,2140,4.5,476
Ariston Thermo Group,ARIANEXT COMPACT 50 S,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,12,24,1610,8.52,189
Ariston Thermo Group,ARIANEXT COMPACT 50 S,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,12,30,1580,6.33,250
Ariston Thermo Group,ARIANEXT FLEX 50 S,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,-7,34,5120,3.19,1605
Ariston Thermo Group,ARIANEXT FLEX 50 S,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,-7,52,5350,2.32,2306
Ariston Thermo Group,ARIANEXT FLEX 50 S,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,2,30,3180,4.63,687
Ariston Thermo Group,ARIANEXT FLEX 50 S,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,2,42,3550,3.43,1035
Ariston Thermo Group,ARIANEXT FLEX 50 S,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,7,27,2029,6.09,333
Ariston Thermo Group,ARIANEXT FLEX 50 S,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,7,36,2140,4.5,476
Ariston Thermo Group,ARIANEXT FLEX 50 S,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,4.40,EN 14825,average,12,24,1610,8.52,189
Ariston Thermo Group,ARIANEXT FLEX 50 S,2017-12-19,Outdoor Air/Water,36,58,R410a,2.3,11,3.80,EN 14825,average,12,30,1580,6.33,250
Ariston Thermo Group,AEROTOP MONO 07M-RX 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP MONO 07M-RX 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP MONO 07M-RX 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP MONO 07M-RX 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP MONO 07M-RX 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP MONO 07M-RX 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP MONO 07M-RX 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP MONO 07M-RX 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP MONO 07M-RX 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP MONO 07M-RX 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP MONO 07M-RX 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP MONO 07M-RX 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP MONO 07M-RX 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP MONO 07M-RX 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP MONO 07M-RX 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP MONO 07M-RX 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP MONO 07M-RXL,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP MONO 07M-RXL,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP MONO 07M-RXL,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP MONO 07M-RXL,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP MONO 07M-RXL,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP MONO 07M-RXL,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP MONO 07M-RXL,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP MONO 07M-RXL,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP MONO 07M-X 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP MONO 07M-X 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP MONO 07M-X 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP MONO 07M-X 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP MONO 07M-X 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP MONO 07M-X 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP MONO 07M-X 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP MONO 07M-X 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP MONO 07M-X 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP MONO 07M-X 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP MONO 07M-X 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP MONO 07M-X 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP MONO 07M-X 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP MONO 07M-X 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP MONO 07M-X 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP MONO 07M-X 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT LITE 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT LITE 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT LITE 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT LITE 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT LITE 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT LITE 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT LITE 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT LITE 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT LITE 70 M,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT LITE 70 M,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT LITE 70 M,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT LITE 70 M,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT LITE 70 M,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT LITE 70 M,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT LITE 70 M,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT LITE 70 M,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT PLUS 70 M H LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT PLUS 70 M H LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT PLUS 70 M H LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT PLUS 70 M H LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT PLUS 70 M H LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT PLUS 70 M H LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT PLUS 70 M H LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT PLUS 70 M H LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT PLUS 70 M H,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT PLUS 70 M H,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT PLUS 70 M H,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT PLUS 70 M H,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT PLUS 70 M H,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT PLUS 70 M H,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT PLUS 70 M H,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT PLUS 70 M H,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT PLUS 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT PLUS 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT PLUS 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT PLUS 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT PLUS 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT PLUS 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT PLUS 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT PLUS 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT PLUS 70 M,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT PLUS 70 M,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT PLUS 70 M,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT PLUS 70 M,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT PLUS 70 M,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT PLUS 70 M,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT PLUS 70 M,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT PLUS 70 M,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS PLUS 70 M H NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS PLUS 70 M H NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS PLUS 70 M H NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS PLUS 70 M H NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS PLUS 70 M H NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS PLUS 70 M H NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS PLUS 70 M H NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS PLUS 70 M H NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS PLUS 70 M NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS PLUS 70 M NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS PLUS 70 M NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS PLUS 70 M NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS PLUS 70 M NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS PLUS 70 M NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS PLUS 70 M NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS PLUS 70 M NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS POCKET 70 M NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS POCKET 70 M NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS POCKET 70 M NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS POCKET 70 M NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS POCKET 70 M NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS POCKET 70 M NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS POCKET 70 M NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS POCKET 70 M NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP MONO 07M-CRX 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP MONO 07M-CRX 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP MONO 07M-CRX 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP MONO 07M-CRX 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP MONO 07M-CRX 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP MONO 07M-CRX 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP MONO 07M-CRX 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP MONO 07M-CRX 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP MONO 07M-CRX 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP MONO 07M-CRX 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP MONO 07M-CRX 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP MONO 07M-CRX 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP MONO 07M-CRX 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP MONO 07M-CRX 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP MONO 07M-CRX 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP MONO 07M-CRX 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT COMPACT 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT COMPACT 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT COMPACT 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT COMPACT 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT COMPACT 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT COMPACT 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT COMPACT 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT COMPACT 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT COMPACT 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT COMPACT 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT COMPACT 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT COMPACT 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT COMPACT 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT COMPACT 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT COMPACT 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT COMPACT 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M H LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M H LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M H LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M H LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M H LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M H LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M H LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M H LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS COMPACT 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS COMPACT 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS COMPACT 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS COMPACT 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS COMPACT 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS COMPACT 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS COMPACT 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS COMPACT 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS COMPACT 70 M NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS COMPACT 70 M NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS COMPACT 70 M NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS COMPACT 70 M NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS COMPACT 70 M NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS COMPACT 70 M NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS COMPACT 70 M NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS COMPACT 70 M NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS FLEX 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS FLEX 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS FLEX 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS FLEX 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS FLEX 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS FLEX 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS FLEX 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS FLEX 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS FLEX 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS FLEX 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS FLEX 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
