Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Ariston Thermo Group,ARIANEXT PLUS 70 M-T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT PLUS 70 M-T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT PLUS 70 M-T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT PLUS 70 M-T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT PLUS 70 M-T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT PLUS 70 M-T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT PLUS 70 M-T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT PLUS 70 M-T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT PLUS 70 M-T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT PLUS 70 M-T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT PLUS 70 M-T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT PLUS 70 M-T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS PLUS 70 M-T H NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS PLUS 70 M-T H NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS PLUS 70 M-T H NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS PLUS 70 M-T H NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS PLUS 70 M-T H NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS PLUS 70 M-T H NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS PLUS 70 M-T H NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS PLUS 70 M-T H NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS PLUS 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS PLUS 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS PLUS 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS PLUS 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS PLUS 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS PLUS 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS PLUS 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS PLUS 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS POCKET 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS POCKET 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS POCKET 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS POCKET 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS POCKET 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS POCKET 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS POCKET 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS POCKET 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP MONO 07M-CR 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP MONO 07M-CR 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP MONO 07M-CR 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP MONO 07M-CR 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP MONO 07M-CR 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP MONO 07M-CR 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP MONO 07M-CR 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP MONO 07M-CR 1Z,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP MONO 07M-CR 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP MONO 07M-CR 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP MONO 07M-CR 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP MONO 07M-CR 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP MONO 07M-CR 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP MONO 07M-CR 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP MONO 07M-CR 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP MONO 07M-CR 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M-T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M-T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M-T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M-T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M-T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M-T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M-T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M-T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS COMPACT 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS COMPACT 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS COMPACT 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS COMPACT 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS COMPACT 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS COMPACT 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS COMPACT 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS COMPACT 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS COMPACT 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS COMPACT 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS COMPACT 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS COMPACT 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS COMPACT 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS COMPACT 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS COMPACT 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS COMPACT 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS FLEX 70 M-T H NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS FLEX 70 M-T H NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS FLEX 70 M-T H NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS FLEX 70 M-T H NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS FLEX 70 M-T H NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS FLEX 70 M-T H NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS FLEX 70 M-T H NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS FLEX 70 M-T H NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS FLEX 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS FLEX 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS FLEX 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS FLEX 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS FLEX 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS FLEX 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS FLEX 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS FLEX 70 M-T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M-T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M-T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M-T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M-T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M-T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M-T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M-T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M-T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ENERGION M PLUS 7 T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,15,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ENERGION M PLUS 7 T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,15,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ENERGION M PLUS 7 T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,15,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ENERGION M PLUS 7 T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,15,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ENERGION M PLUS 7 T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,15,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ENERGION M PLUS 7 T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,15,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ENERGION M PLUS 7 T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,15,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ENERGION M PLUS 7 T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,15,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ENERGION M PLUS 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ENERGION M PLUS 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ENERGION M PLUS 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ENERGION M PLUS 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ENERGION M PLUS 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ENERGION M PLUS 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ENERGION M PLUS 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ENERGION M PLUS 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ENERGION M LIGHT 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ENERGION M LIGHT 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ENERGION M LIGHT 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ENERGION M LIGHT 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ENERGION M LIGHT 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ENERGION M LIGHT 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ENERGION M LIGHT 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ENERGION M LIGHT 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ENERGION M FLEX 7 T 180 e,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ENERGION M FLEX 7 T 180 e,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ENERGION M FLEX 7 T 180 e,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ENERGION M FLEX 7 T 180 e,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ENERGION M FLEX 7 T 180 e,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ENERGION M FLEX 7 T 180 e,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ENERGION M FLEX 7 T 180 e,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ENERGION M FLEX 7 T 180 e,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ENERGION M FLEX 7 T 2Z 180 e,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,15,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ENERGION M FLEX 7 T 2Z 180 e,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,15,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ENERGION M FLEX 7 T 2Z 180 e,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,15,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ENERGION M FLEX 7 T 2Z 180 e,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,15,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ENERGION M FLEX 7 T 2Z 180 e,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,15,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ENERGION M FLEX 7 T 2Z 180 e,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,15,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ENERGION M FLEX 7 T 2Z 180 e,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,15,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ENERGION M FLEX 7 T 2Z 180 e,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,15,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ENERGION M COMPACT 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ENERGION M COMPACT 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ENERGION M COMPACT 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ENERGION M COMPACT 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ENERGION M COMPACT 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ENERGION M COMPACT 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ENERGION M COMPACT 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ENERGION M COMPACT 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ENERGION M COMPACT 7 T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,15,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ENERGION M COMPACT 7 T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,15,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ENERGION M COMPACT 7 T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,15,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ENERGION M COMPACT 7 T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,15,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ENERGION M COMPACT 7 T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,15,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ENERGION M COMPACT 7 T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,15,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ENERGION M COMPACT 7 T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,15,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ENERGION M COMPACT 7 T 2Z,2017-12-19,Outdoor Air/Water,43,61,R410a,2.77,15,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ENERGION M HYBRIDall 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ENERGION M HYBRIDall 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ENERGION M HYBRIDall 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ENERGION M HYBRIDall 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ENERGION M HYBRIDall 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ENERGION M HYBRIDall 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ENERGION M HYBRIDall 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ENERGION M HYBRIDall 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 7 T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 7 T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 7 T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 7 T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 7 T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 7 T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 7 T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 7 T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS M HYBRID 7 T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS M HYBRID 7 T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS M HYBRID 7 T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS M HYBRID 7 T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS M HYBRID 7 T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS M HYBRID 7 T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS M HYBRID 7 T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS M HYBRID 7 T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS M HYBRID FLEX 7 T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS M HYBRID FLEX 7 T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS M HYBRID FLEX 7 T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS M HYBRID FLEX 7 T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS M HYBRID FLEX 7 T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS M HYBRID FLEX 7 T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS M HYBRID FLEX 7 T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS M HYBRID FLEX 7 T NET,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT M HYBRID 7 T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT M HYBRID 7 T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT M HYBRID 7 T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT M HYBRID 7 T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT M HYBRID 7 T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT M HYBRID 7 T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT M HYBRID 7 T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT M HYBRID 7 T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 7 T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 7 T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 7 T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 7 T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 7 T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 7 T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 7 T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 7 T LINK,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 7 T,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 07,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 07,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 07,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 07,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 07,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 07,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 07,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 07,2017-12-19,Outdoor Air/Water,15,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
