Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Ariston Thermo Group,ARIANEXT M FLEX IN 7 T LINK,2017-12-19,Outdoor Air/Water,0,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT M FLEX IN 7 T LINK,2017-12-19,Outdoor Air/Water,0,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT M FLEX IN 7 T LINK,2017-12-19,Outdoor Air/Water,0,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT M FLEX IN 7 T LINK,2017-12-19,Outdoor Air/Water,0,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT M FLEX IN 7 T LINK,2017-12-19,Outdoor Air/Water,0,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT M FLEX IN 7 T LINK,2017-12-19,Outdoor Air/Water,0,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT M FLEX IN 7 T LINK,2017-12-19,Outdoor Air/Water,0,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT M FLEX IN 7 T LINK,2017-12-19,Outdoor Air/Water,0,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP MONO BUILT-IN 07M-CR,2017-12-19,Outdoor Air/Water,0,61,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP MONO BUILT-IN 07M-CR,2017-12-19,Outdoor Air/Water,0,61,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP MONO BUILT-IN 07M-CR,2017-12-19,Outdoor Air/Water,0,61,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP MONO BUILT-IN 07M-CR,2017-12-19,Outdoor Air/Water,0,61,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP MONO BUILT-IN 07M-CR,2017-12-19,Outdoor Air/Water,0,61,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP MONO BUILT-IN 07M-CR,2017-12-19,Outdoor Air/Water,0,61,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP MONO BUILT-IN 07M-CR,2017-12-19,Outdoor Air/Water,0,61,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP MONO BUILT-IN 07M-CR,2017-12-19,Outdoor Air/Water,0,61,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP SPLIT 07M-RX,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,AEROTOP SPLIT 07M-RX,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,AEROTOP SPLIT 07M-RX,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,AEROTOP SPLIT 07M-RX,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,AEROTOP SPLIT 07M-RX,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,AEROTOP SPLIT 07M-RX,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,AEROTOP SPLIT 07M-RX,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,AEROTOP SPLIT 07M-RX,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,ARIANEXT PLUS 70 S LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,ARIANEXT PLUS 70 S LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,ARIANEXT PLUS 70 S LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,ARIANEXT PLUS 70 S LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,ARIANEXT PLUS 70 S LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,ARIANEXT PLUS 70 S LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,ARIANEXT PLUS 70 S LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,ARIANEXT PLUS 70 S LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,ARIANEXT PLUS 70 S,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,ARIANEXT PLUS 70 S,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,ARIANEXT PLUS 70 S,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,ARIANEXT PLUS 70 S,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,ARIANEXT PLUS 70 S,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,ARIANEXT PLUS 70 S,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,ARIANEXT PLUS 70 S,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,ARIANEXT PLUS 70 S,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,NIMBUS PLUS 70 S NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,NIMBUS PLUS 70 S NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,NIMBUS PLUS 70 S NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,NIMBUS PLUS 70 S NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,NIMBUS PLUS 70 S NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,NIMBUS PLUS 70 S NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,NIMBUS PLUS 70 S NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,NIMBUS PLUS 70 S NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,AEROTOP SPLIT 07M-CRX,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,AEROTOP SPLIT 07M-CRX,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,AEROTOP SPLIT 07M-CRX,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,AEROTOP SPLIT 07M-CRX,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,AEROTOP SPLIT 07M-CRX,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,AEROTOP SPLIT 07M-CRX,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,AEROTOP SPLIT 07M-CRX,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,AEROTOP SPLIT 07M-CRX,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,ARIANEXT COMPACT 70 S LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,ARIANEXT COMPACT 70 S LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,ARIANEXT COMPACT 70 S LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,ARIANEXT COMPACT 70 S LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,ARIANEXT COMPACT 70 S LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,ARIANEXT COMPACT 70 S LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,ARIANEXT COMPACT 70 S LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,ARIANEXT COMPACT 70 S LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,ARIANEXT FLEX 70 S LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,ARIANEXT FLEX 70 S LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,ARIANEXT FLEX 70 S LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,ARIANEXT FLEX 70 S LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,ARIANEXT FLEX 70 S LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,ARIANEXT FLEX 70 S LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,ARIANEXT FLEX 70 S LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,ARIANEXT FLEX 70 S LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,NIMBUS COMPACT 70 S NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,NIMBUS COMPACT 70 S NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,NIMBUS COMPACT 70 S NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,NIMBUS COMPACT 70 S NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,NIMBUS COMPACT 70 S NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,NIMBUS COMPACT 70 S NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,NIMBUS COMPACT 70 S NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,NIMBUS COMPACT 70 S NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,NIMBUS FLEX 70 S NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,NIMBUS FLEX 70 S NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,NIMBUS FLEX 70 S NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,NIMBUS FLEX 70 S NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,NIMBUS FLEX 70 S NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,NIMBUS FLEX 70 S NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,NIMBUS FLEX 70 S NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,NIMBUS FLEX 70 S NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,ARIANEXT COMPACT 70 S,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,ARIANEXT COMPACT 70 S,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,ARIANEXT COMPACT 70 S,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,ARIANEXT COMPACT 70 S,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,ARIANEXT COMPACT 70 S,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,ARIANEXT COMPACT 70 S,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,ARIANEXT COMPACT 70 S,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,ARIANEXT COMPACT 70 S,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,ARIANEXT FLEX 70 S,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,ARIANEXT FLEX 70 S,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,ARIANEXT FLEX 70 S,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,ARIANEXT FLEX 70 S,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,ARIANEXT FLEX 70 S,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,ARIANEXT FLEX 70 S,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,ARIANEXT FLEX 70 S,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,ARIANEXT FLEX 70 S,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,AEROTOP SPLIT 07M-R,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,AEROTOP SPLIT 07M-R,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,AEROTOP SPLIT 07M-R,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,AEROTOP SPLIT 07M-R,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,AEROTOP SPLIT 07M-R,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,AEROTOP SPLIT 07M-R,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,AEROTOP SPLIT 07M-R,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,AEROTOP SPLIT 07M-R,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,ARIANEXT PLUS 70 S-T LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,ARIANEXT PLUS 70 S-T LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,ARIANEXT PLUS 70 S-T LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,ARIANEXT PLUS 70 S-T LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,ARIANEXT PLUS 70 S-T LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,ARIANEXT PLUS 70 S-T LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,ARIANEXT PLUS 70 S-T LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,ARIANEXT PLUS 70 S-T LINK,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,ARIANEXT PLUS 70 S-T,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,ARIANEXT PLUS 70 S-T,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,ARIANEXT PLUS 70 S-T,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,ARIANEXT PLUS 70 S-T,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,ARIANEXT PLUS 70 S-T,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,ARIANEXT PLUS 70 S-T,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,ARIANEXT PLUS 70 S-T,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,ARIANEXT PLUS 70 S-T,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,NIMBUS PLUS 70 S-T NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,NIMBUS PLUS 70 S-T NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,NIMBUS PLUS 70 S-T NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,NIMBUS PLUS 70 S-T NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,NIMBUS PLUS 70 S-T NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,NIMBUS PLUS 70 S-T NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,NIMBUS PLUS 70 S-T NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,NIMBUS PLUS 70 S-T NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,AEROTOP SPLIT 07M-CR,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,AEROTOP SPLIT 07M-CR,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,AEROTOP SPLIT 07M-CR,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,AEROTOP SPLIT 07M-CR,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,AEROTOP SPLIT 07M-CR,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,AEROTOP SPLIT 07M-CR,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,AEROTOP SPLIT 07M-CR,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,AEROTOP SPLIT 07M-CR,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,NIMBUS COMPACT 70 S-T NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,NIMBUS COMPACT 70 S-T NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,NIMBUS COMPACT 70 S-T NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,NIMBUS COMPACT 70 S-T NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,NIMBUS COMPACT 70 S-T NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,NIMBUS COMPACT 70 S-T NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,NIMBUS COMPACT 70 S-T NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,NIMBUS COMPACT 70 S-T NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,NIMBUS FLEX 70 S-T NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,NIMBUS FLEX 70 S-T NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,NIMBUS FLEX 70 S-T NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,NIMBUS FLEX 70 S-T NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,NIMBUS FLEX 70 S-T NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,NIMBUS FLEX 70 S-T NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,NIMBUS FLEX 70 S-T NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,6.40,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,NIMBUS FLEX 70 S-T NET,2017-12-19,Outdoor Air/Water,36,60,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,AEROTOP MONO 09M-R,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,AEROTOP MONO 09M-R,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,AEROTOP MONO 09M-R,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,AEROTOP MONO 09M-R,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,AEROTOP MONO 09M-R,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,AEROTOP MONO 09M-R,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,AEROTOP MONO 09M-R,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,AEROTOP MONO 09M-R,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,AEROTOP MONO 09M-RL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,AEROTOP MONO 09M-RL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,AEROTOP MONO 09M-RL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,AEROTOP MONO 09M-RL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,AEROTOP MONO 09M-RL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,AEROTOP MONO 09M-RL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,AEROTOP MONO 09M-RL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,AEROTOP MONO 09M-RL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT LITE 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT LITE 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT LITE 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT LITE 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT LITE 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT LITE 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT LITE 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT LITE 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT LITE 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT LITE 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT LITE 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT LITE 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT LITE 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT LITE 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT LITE 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT LITE 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT PLUS 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT PLUS 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT PLUS 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT PLUS 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT PLUS 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT PLUS 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT PLUS 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT PLUS 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT PLUS 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT PLUS 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT PLUS 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT PLUS 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT PLUS 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT PLUS 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT PLUS 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT PLUS 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,NIMBUS PLUS 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,NIMBUS PLUS 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,NIMBUS PLUS 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,NIMBUS PLUS 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,NIMBUS PLUS 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,NIMBUS PLUS 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,NIMBUS PLUS 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,NIMBUS PLUS 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,NIMBUS POCKET 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,NIMBUS POCKET 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,NIMBUS POCKET 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,NIMBUS POCKET 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,NIMBUS POCKET 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,NIMBUS POCKET 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,NIMBUS POCKET 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,NIMBUS POCKET 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,AEROTOP MONO 09M-CR,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,AEROTOP MONO 09M-CR,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,AEROTOP MONO 09M-CR,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,AEROTOP MONO 09M-CR,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,AEROTOP MONO 09M-CR,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,AEROTOP MONO 09M-CR,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,AEROTOP MONO 09M-CR,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,AEROTOP MONO 09M-CR,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT FLEX 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT FLEX 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT FLEX 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT FLEX 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT FLEX 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT FLEX 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT FLEX 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT FLEX 90 M-T LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,NIMBUS COMPACT 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,NIMBUS COMPACT 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,NIMBUS COMPACT 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,NIMBUS COMPACT 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,NIMBUS COMPACT 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,NIMBUS COMPACT 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,NIMBUS COMPACT 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,NIMBUS COMPACT 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,NIMBUS FLEX 90 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,NIMBUS FLEX 90 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,NIMBUS FLEX 90 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,NIMBUS FLEX 90 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,NIMBUS FLEX 90 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,NIMBUS FLEX 90 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,NIMBUS FLEX 90 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,NIMBUS FLEX 90 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,NIMBUS FLEX 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,NIMBUS FLEX 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,NIMBUS FLEX 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,NIMBUS FLEX 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,NIMBUS FLEX 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,NIMBUS FLEX 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,NIMBUS FLEX 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,NIMBUS FLEX 90 M-T NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT FLEX 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT FLEX 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT FLEX 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT FLEX 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT FLEX 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT FLEX 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT FLEX 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT FLEX 90 M-T,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,AEROTOP MONO 09M-RX,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,AEROTOP MONO 09M-RX,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,AEROTOP MONO 09M-RX,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,AEROTOP MONO 09M-RX,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,AEROTOP MONO 09M-RX,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,AEROTOP MONO 09M-RX,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,AEROTOP MONO 09M-RX,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,AEROTOP MONO 09M-RX,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,AEROTOP MONO 09M-RXL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,AEROTOP MONO 09M-RXL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,AEROTOP MONO 09M-RXL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,AEROTOP MONO 09M-RXL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,AEROTOP MONO 09M-RXL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,AEROTOP MONO 09M-RXL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,AEROTOP MONO 09M-RXL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,AEROTOP MONO 09M-RXL,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT LITE 90 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT LITE 90 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT LITE 90 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT LITE 90 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT LITE 90 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT LITE 90 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT LITE 90 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT LITE 90 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT LITE 90 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT LITE 90 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT LITE 90 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT LITE 90 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT LITE 90 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT LITE 90 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT LITE 90 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT LITE 90 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT PLUS 90 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT PLUS 90 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT PLUS 90 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT PLUS 90 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT PLUS 90 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT PLUS 90 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT PLUS 90 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT PLUS 90 M LINK,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT PLUS 90 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT PLUS 90 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT PLUS 90 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT PLUS 90 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT PLUS 90 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT PLUS 90 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT PLUS 90 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT PLUS 90 M,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,NIMBUS PLUS 90 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,NIMBUS PLUS 90 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,NIMBUS PLUS 90 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,NIMBUS PLUS 90 M NET,2017-12-19,Outdoor Air/Water,15,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
