Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Ariston Thermo Group,ARIANEXT M FLEX IN 9 LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT M FLEX IN 9 LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT M FLEX IN 9 LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT M FLEX IN 9 LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT M FLEX IN 9 LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT M FLEX IN 9 T LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT M FLEX IN 9 T LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT M FLEX IN 9 T LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT M FLEX IN 9 T LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT M FLEX IN 9 T LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT M FLEX IN 9 T LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT M FLEX IN 9 T LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT M FLEX IN 9 T LINK,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CRX,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CRX,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CRX,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CRX,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CRX,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CRX,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CRX,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CRX,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CR,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,8.70,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CR,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,7.70,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CR,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,8.70,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CR,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,7.70,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CR,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,8.70,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CR,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,7.70,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CR,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,8.70,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CR,2017-12-19,Outdoor Air/Water,0,63,R410a,3.9,20,7.70,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,AEROTOP SPLIT 09M-R,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,AEROTOP SPLIT 09M-R,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,AEROTOP SPLIT 09M-R,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,AEROTOP SPLIT 09M-R,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,AEROTOP SPLIT 09M-R,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,AEROTOP SPLIT 09M-R,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,AEROTOP SPLIT 09M-R,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,AEROTOP SPLIT 09M-R,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT PLUS 90 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT PLUS 90 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT PLUS 90 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT PLUS 90 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT PLUS 90 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT PLUS 90 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT PLUS 90 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT PLUS 90 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT PLUS 90 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT PLUS 90 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT PLUS 90 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT PLUS 90 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT PLUS 90 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT PLUS 90 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT PLUS 90 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT PLUS 90 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,NIMBUS PLUS 90 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,NIMBUS PLUS 90 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,NIMBUS PLUS 90 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,NIMBUS PLUS 90 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,NIMBUS PLUS 90 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,NIMBUS PLUS 90 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,NIMBUS PLUS 90 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,NIMBUS PLUS 90 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,AEROTOP SPLIT 09M-CR,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,AEROTOP SPLIT 09M-CR,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,AEROTOP SPLIT 09M-CR,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,AEROTOP SPLIT 09M-CR,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,AEROTOP SPLIT 09M-CR,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,AEROTOP SPLIT 09M-CR,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,AEROTOP SPLIT 09M-CR,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,AEROTOP SPLIT 09M-CR,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT FLEX 90 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT FLEX 90 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT FLEX 90 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT FLEX 90 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT FLEX 90 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT FLEX 90 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT FLEX 90 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT FLEX 90 S-T LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,NIMBUS COMPACT 90 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,NIMBUS COMPACT 90 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,NIMBUS COMPACT 90 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,NIMBUS COMPACT 90 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,NIMBUS COMPACT 90 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,NIMBUS COMPACT 90 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,NIMBUS COMPACT 90 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,NIMBUS COMPACT 90 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,NIMBUS FLEX 90 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,NIMBUS FLEX 90 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,NIMBUS FLEX 90 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,NIMBUS FLEX 90 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,NIMBUS FLEX 90 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,NIMBUS FLEX 90 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,NIMBUS FLEX 90 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,NIMBUS FLEX 90 S-T NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,NIMBUS FLEX 90 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,NIMBUS FLEX 90 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,NIMBUS FLEX 90 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,NIMBUS FLEX 90 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,NIMBUS FLEX 90 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,NIMBUS FLEX 90 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,NIMBUS FLEX 90 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,NIMBUS FLEX 90 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT FLEX 90 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT FLEX 90 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT FLEX 90 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT FLEX 90 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT FLEX 90 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT FLEX 90 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT FLEX 90 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT FLEX 90 S-T,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,AEROTOP SPLIT 09M-RX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,AEROTOP SPLIT 09M-RX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,AEROTOP SPLIT 09M-RX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,AEROTOP SPLIT 09M-RX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,AEROTOP SPLIT 09M-RX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,AEROTOP SPLIT 09M-RX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,AEROTOP SPLIT 09M-RX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,AEROTOP SPLIT 09M-RX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT PLUS 90 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT PLUS 90 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT PLUS 90 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT PLUS 90 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT PLUS 90 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT PLUS 90 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT PLUS 90 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT PLUS 90 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT PLUS 90 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT PLUS 90 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT PLUS 90 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT PLUS 90 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT PLUS 90 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT PLUS 90 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT PLUS 90 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT PLUS 90 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,NIMBUS PLUS 90 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,NIMBUS PLUS 90 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,NIMBUS PLUS 90 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,NIMBUS PLUS 90 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,NIMBUS PLUS 90 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,NIMBUS PLUS 90 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,NIMBUS PLUS 90 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,NIMBUS PLUS 90 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,AEROTOP SPLIT 09M-CRX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,AEROTOP SPLIT 09M-CRX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,AEROTOP SPLIT 09M-CRX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,AEROTOP SPLIT 09M-CRX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,AEROTOP SPLIT 09M-CRX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,AEROTOP SPLIT 09M-CRX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,AEROTOP SPLIT 09M-CRX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,AEROTOP SPLIT 09M-CRX,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT COMPACT 90 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT COMPACT 90 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT COMPACT 90 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT COMPACT 90 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT COMPACT 90 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT COMPACT 90 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT COMPACT 90 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT COMPACT 90 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300 LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT FLEX 90 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT FLEX 90 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT FLEX 90 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT FLEX 90 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT FLEX 90 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT FLEX 90 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT FLEX 90 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT FLEX 90 S LINK,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,NIMBUS COMPACT 90 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,NIMBUS COMPACT 90 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,NIMBUS COMPACT 90 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,NIMBUS COMPACT 90 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,NIMBUS COMPACT 90 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,NIMBUS COMPACT 90 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,NIMBUS COMPACT 90 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,NIMBUS COMPACT 90 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,NIMBUS FLEX 90 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,NIMBUS FLEX 90 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,NIMBUS FLEX 90 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,NIMBUS FLEX 90 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,NIMBUS FLEX 90 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,NIMBUS FLEX 90 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,NIMBUS FLEX 90 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,NIMBUS FLEX 90 S NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,NIMBUS FLEX 90 S - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,NIMBUS FLEX 90 S - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,NIMBUS FLEX 90 S - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,NIMBUS FLEX 90 S - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,NIMBUS FLEX 90 S - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,NIMBUS FLEX 90 S - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,NIMBUS FLEX 90 S - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,NIMBUS FLEX 90 S - 300 NET,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT COMPACT 90 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT COMPACT 90 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT COMPACT 90 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT COMPACT 90 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT COMPACT 90 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT COMPACT 90 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT COMPACT 90 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT COMPACT 90 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT FLEX 90 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT FLEX 90 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT FLEX 90 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT FLEX 90 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT FLEX 90 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT FLEX 90 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT FLEX 90 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT FLEX 90 S,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,8.70,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300,2017-12-19,Outdoor Air/Water,43,62,R410a,4.3,18,7.70,EN 14825,average,12,30,4220,6.8,621
BAXI CALEFACCION ,Platinum BC Plus Monobloc 12 Mono,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,12.00,EN 14825,average,-7,34,10520,2.88,3653
BAXI CALEFACCION ,Platinum BC Plus Monobloc 12 Mono,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,13.00,EN 14825,average,-7,52,11290,2.05,5507
BAXI CALEFACCION ,Platinum BC Plus Monobloc 12 Mono,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,12.00,EN 14825,average,2,30,6500,4.15,1566
BAXI CALEFACCION ,Platinum BC Plus Monobloc 12 Mono,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,13.00,EN 14825,average,2,42,7310,3.14,2328
BAXI CALEFACCION ,Platinum BC Plus Monobloc 12 Mono,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,12.00,EN 14825,average,7,27,4120,5.74,718
BAXI CALEFACCION ,Platinum BC Plus Monobloc 12 Mono,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,13.00,EN 14825,average,7,36,4960,4.25,1167
BAXI CALEFACCION ,Platinum BC Plus Monobloc 12 Mono,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,12.00,EN 14825,average,12,24,2230,5.4,413
BAXI CALEFACCION ,Platinum BC Plus Monobloc 12 Mono,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,13.00,EN 14825,average,12,30,2370,4.94,480
BAXI CALEFACCION ,Platinum BC Plus Monobloc 16 Mono,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,16.00,EN 14825,average,-7,34,14150,2.72,5202
BAXI CALEFACCION ,Platinum BC Plus Monobloc 16 Mono,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,15.00,EN 14825,average,-7,52,12900,2.04,6324
BAXI CALEFACCION ,Platinum BC Plus Monobloc 16 Mono,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,16.00,EN 14825,average,2,30,8920,4.17,2139
BAXI CALEFACCION ,Platinum BC Plus Monobloc 16 Mono,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,15.00,EN 14825,average,2,42,8250,3.21,2570
BAXI CALEFACCION ,Platinum BC Plus Monobloc 16 Mono,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,16.00,EN 14825,average,7,27,5640,5.86,962
BAXI CALEFACCION ,Platinum BC Plus Monobloc 16 Mono,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,15.00,EN 14825,average,7,36,5450,4.32,1262
BAXI CALEFACCION ,Platinum BC Plus Monobloc 16 Mono,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,16.00,EN 14825,average,12,24,2470,6.28,393
BAXI CALEFACCION ,Platinum BC Plus Monobloc 16 Mono,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,15.00,EN 14825,average,12,30,2570,5.12,502
BAXI CALEFACCION ,Platinum BC Plus Monobloc 12 Trif,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,12.00,EN 14825,average,-7,34,10520,2.88,3653
BAXI CALEFACCION ,Platinum BC Plus Monobloc 12 Trif,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,13.00,EN 14825,average,-7,52,11290,2.05,5507
BAXI CALEFACCION ,Platinum BC Plus Monobloc 12 Trif,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,12.00,EN 14825,average,2,30,6500,4.15,1566
BAXI CALEFACCION ,Platinum BC Plus Monobloc 12 Trif,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,13.00,EN 14825,average,2,42,7310,3.14,2328
BAXI CALEFACCION ,Platinum BC Plus Monobloc 12 Trif,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,12.00,EN 14825,average,7,27,4120,5.74,718
BAXI CALEFACCION ,Platinum BC Plus Monobloc 12 Trif,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,13.00,EN 14825,average,7,36,4960,4.25,1167
BAXI CALEFACCION ,Platinum BC Plus Monobloc 12 Trif,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,12.00,EN 14825,average,12,24,2230,5.4,413
BAXI CALEFACCION ,Platinum BC Plus Monobloc 12 Trif,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,13.00,EN 14825,average,12,30,2370,4.94,480
BAXI CALEFACCION ,Platinum BC Plus Monobloc 16 Trif,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,16.00,EN 14825,average,-7,34,14150,2.72,5202
BAXI CALEFACCION ,Platinum BC Plus Monobloc 16 Trif,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,15.00,EN 14825,average,-7,52,12900,2.04,6324
BAXI CALEFACCION ,Platinum BC Plus Monobloc 16 Trif,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,16.00,EN 14825,average,2,30,8920,4.17,2139
BAXI CALEFACCION ,Platinum BC Plus Monobloc 16 Trif,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,15.00,EN 14825,average,2,42,8250,3.21,2570
BAXI CALEFACCION ,Platinum BC Plus Monobloc 16 Trif,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,16.00,EN 14825,average,7,27,5640,5.86,962
BAXI CALEFACCION ,Platinum BC Plus Monobloc 16 Trif,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,15.00,EN 14825,average,7,36,5450,4.32,1262
BAXI CALEFACCION ,Platinum BC Plus Monobloc 16 Trif,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,16.00,EN 14825,average,12,24,2470,6.28,393
BAXI CALEFACCION ,Platinum BC Plus Monobloc 16 Trif,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2.8,9,15.00,EN 14825,average,12,30,2570,5.12,502
BAXI CALEFACCION ,Platinum BC Plus Monobloc 5,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,-7,34,5880,2.91,2021
BAXI CALEFACCION ,Platinum BC Plus Monobloc 5,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,-7,52,5830,1.97,2959
BAXI CALEFACCION ,Platinum BC Plus Monobloc 5,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,2,30,3640,4.38,831
BAXI CALEFACCION ,Platinum BC Plus Monobloc 5,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,2,42,3680,3.22,1143
BAXI CALEFACCION ,Platinum BC Plus Monobloc 5,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,7,27,2420,5.89,411
BAXI CALEFACCION ,Platinum BC Plus Monobloc 5,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,7,36,2470,4.21,587
BAXI CALEFACCION ,Platinum BC Plus Monobloc 5,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,12,24,1030,5.89,175
BAXI CALEFACCION ,Platinum BC Plus Monobloc 5,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,12,30,1260,4.91,257
BAXI CALEFACCION ,Platinum BC Plus Monobloc 7,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,-7,34,5880,2.91,2021
BAXI CALEFACCION ,Platinum BC Plus Monobloc 7,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,-7,52,5830,1.97,2959
BAXI CALEFACCION ,Platinum BC Plus Monobloc 7,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,2,30,3640,4.38,831
BAXI CALEFACCION ,Platinum BC Plus Monobloc 7,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,2,42,3680,3.22,1143
BAXI CALEFACCION ,Platinum BC Plus Monobloc 7,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,7,27,2420,5.89,411
BAXI CALEFACCION ,Platinum BC Plus Monobloc 7,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,7,36,2470,4.21,587
BAXI CALEFACCION ,Platinum BC Plus Monobloc 7,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,12,24,1030,5.89,175
BAXI CALEFACCION ,Platinum BC Plus Monobloc 7,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,12,30,1260,4.91,257
BAXI CALEFACCION ,Platinum BC Plus Monobloc 9,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2,9,8.00,EN 14825,average,-7,34,7420,2.8,2650
BAXI CALEFACCION ,Platinum BC Plus Monobloc 9,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,-7,52,6580,1.87,3519
BAXI CALEFACCION ,Platinum BC Plus Monobloc 9,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2,9,8.00,EN 14825,average,2,30,4830,4.33,1115
BAXI CALEFACCION ,Platinum BC Plus Monobloc 9,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,2,42,4250,3.19,1332
BAXI CALEFACCION ,Platinum BC Plus Monobloc 9,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2,9,8.00,EN 14825,average,7,27,3200,6.2,516
BAXI CALEFACCION ,Platinum BC Plus Monobloc 9,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,7,36,2800,4.38,639
BAXI CALEFACCION ,Platinum BC Plus Monobloc 9,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2,9,8.00,EN 14825,average,12,24,1550,7.61,204
BAXI CALEFACCION ,Platinum BC Plus Monobloc 9,2020-05-04,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,12,30,1270,5.04,252
BAXI ,AURIGA 12M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,12.00,EN 14825,average,-7,34,10520,2.88,3653
BAXI ,AURIGA 12M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,13.00,EN 14825,average,-7,52,11290,2.05,5507
BAXI ,AURIGA 12M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,12.00,EN 14825,average,2,30,6500,4.15,1566
BAXI ,AURIGA 12M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,13.00,EN 14825,average,2,42,7310,3.14,2328
BAXI ,AURIGA 12M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,12.00,EN 14825,average,7,27,4120,5.74,718
BAXI ,AURIGA 12M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,13.00,EN 14825,average,7,36,4960,4.25,1167
BAXI ,AURIGA 12M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,12.00,EN 14825,average,12,24,2230,5.4,413
BAXI ,AURIGA 12M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,13.00,EN 14825,average,12,30,2370,4.94,480
BAXI ,AURIGA 16M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,16.00,EN 14825,average,-7,34,14150,2.72,5202
BAXI ,AURIGA 16M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,15.00,EN 14825,average,-7,52,12900,2.04,6324
BAXI ,AURIGA 16M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,16.00,EN 14825,average,2,30,8920,4.17,2139
BAXI ,AURIGA 16M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,15.00,EN 14825,average,2,42,8250,3.21,2570
BAXI ,AURIGA 16M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,16.00,EN 14825,average,7,27,5640,5.86,962
BAXI ,AURIGA 16M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,15.00,EN 14825,average,7,36,5450,4.32,1262
BAXI ,AURIGA 16M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,16.00,EN 14825,average,12,24,2470,6.28,393
BAXI ,AURIGA 16M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,15.00,EN 14825,average,12,30,2570,5.12,502
BAXI ,AURIGA 12T,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,12.00,EN 14825,average,-7,34,10520,2.88,3653
BAXI ,AURIGA 12T,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,13.00,EN 14825,average,-7,52,11290,2.05,5507
BAXI ,AURIGA 12T,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,12.00,EN 14825,average,2,30,6500,4.15,1566
BAXI ,AURIGA 12T,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,13.00,EN 14825,average,2,42,7310,3.14,2328
BAXI ,AURIGA 12T,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,12.00,EN 14825,average,7,27,4120,5.74,718
BAXI ,AURIGA 12T,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,13.00,EN 14825,average,7,36,4960,4.25,1167
BAXI ,AURIGA 12T,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,12.00,EN 14825,average,12,24,2230,5.4,413
BAXI ,AURIGA 12T,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,13.00,EN 14825,average,12,30,2370,4.94,480
BAXI ,AURIGA 16T,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,16.00,EN 14825,average,-7,34,14150,2.72,5202
BAXI ,AURIGA 16T,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,15.00,EN 14825,average,-7,52,12900,2.04,6324
BAXI ,AURIGA 16T,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,16.00,EN 14825,average,2,30,8920,4.17,2139
BAXI ,AURIGA 16T,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,15.00,EN 14825,average,2,42,8250,3.21,2570
BAXI ,AURIGA 16T,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,16.00,EN 14825,average,7,27,5640,5.86,962
BAXI ,AURIGA 16T,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,15.00,EN 14825,average,7,36,5450,4.32,1262
BAXI ,AURIGA 16T,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,16.00,EN 14825,average,12,24,2470,6.28,393
BAXI ,AURIGA 16T,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2.8,9,15.00,EN 14825,average,12,30,2570,5.12,502
BAXI ,AURIGA 5M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,-7,34,5880,2.91,2021
BAXI ,AURIGA 5M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,-7,52,5830,1.97,2959
BAXI ,AURIGA 5M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,2,30,3640,4.38,831
BAXI ,AURIGA 5M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,2,42,3680,3.22,1143
BAXI ,AURIGA 5M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,7,27,2420,5.89,411
BAXI ,AURIGA 5M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,7,36,2470,4.21,587
BAXI ,AURIGA 5M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,12,24,1030,5.89,175
BAXI ,AURIGA 5M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,12,30,1260,4.91,257
BAXI ,AURIGA 7M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,-7,34,5880,2.91,2021
BAXI ,AURIGA 7M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,-7,52,5830,1.97,2959
BAXI ,AURIGA 7M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,2,30,3640,4.38,831
BAXI ,AURIGA 7M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,2,42,3680,3.22,1143
BAXI ,AURIGA 7M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,7,27,2420,5.89,411
BAXI ,AURIGA 7M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,7,36,2470,4.21,587
BAXI ,AURIGA 7M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,12,24,1030,5.89,175
BAXI ,AURIGA 7M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,12,30,1260,4.91,257
BAXI ,AURIGA 9M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2,9,8.00,EN 14825,average,-7,34,7420,2.8,2650
BAXI ,AURIGA 9M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,-7,52,6580,1.87,3519
BAXI ,AURIGA 9M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2,9,8.00,EN 14825,average,2,30,4830,4.33,1115
BAXI ,AURIGA 9M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,2,42,4250,3.19,1332
BAXI ,AURIGA 9M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2,9,8.00,EN 14825,average,7,27,3200,6.2,516
BAXI ,AURIGA 9M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,7,36,2800,4.38,639
BAXI ,AURIGA 9M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2,9,8.00,EN 14825,average,12,24,1550,7.61,204
BAXI ,AURIGA 9M,2020-05-25,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,12,30,1270,5.04,252
