Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Buderus,Buderus Logatherm WLW196i-11 ARE,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.97,EN 14825,average,-7,34,9520,2.95,3227
Buderus,Buderus Logatherm WLW196i-11 ARE,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.26,EN 14825,average,-7,52,8940,2.17,4120
Buderus,Buderus Logatherm WLW196i-11 ARE,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.97,EN 14825,average,2,30,5470,4.06,1347
Buderus,Buderus Logatherm WLW196i-11 ARE,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.26,EN 14825,average,2,42,6610,2.97,2226
Buderus,Buderus Logatherm WLW196i-11 ARE,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.97,EN 14825,average,7,27,3670,6.77,542
Buderus,Buderus Logatherm WLW196i-11 ARE,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.26,EN 14825,average,7,36,5070,4.5,1127
Buderus,Buderus Logatherm WLW196i-11 ARE,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.97,EN 14825,average,12,24,3100,8.05,385
Buderus,Buderus Logatherm WLW196i-11 ARE,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.26,EN 14825,average,12,30,6080,5.88,1034
Buderus,Buderus Logatherm WLW196i-11 ARB,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.97,EN 14825,average,-7,34,9520,2.95,3227
Buderus,Buderus Logatherm WLW196i-11 ARB,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.26,EN 14825,average,-7,52,8940,2.17,4120
Buderus,Buderus Logatherm WLW196i-11 ARB,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.97,EN 14825,average,2,30,5470,4.06,1347
Buderus,Buderus Logatherm WLW196i-11 ARB,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.26,EN 14825,average,2,42,6610,2.97,2226
Buderus,Buderus Logatherm WLW196i-11 ARB,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.97,EN 14825,average,7,27,3670,6.77,542
Buderus,Buderus Logatherm WLW196i-11 ARB,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.26,EN 14825,average,7,36,5070,4.5,1127
Buderus,Buderus Logatherm WLW196i-11 ARB,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.97,EN 14825,average,12,24,3100,8.05,385
Buderus,Buderus Logatherm WLW196i-11 ARB,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.26,EN 14825,average,12,30,6080,5.88,1034
Buderus,Buderus Logatherm WLW196i-11 ART,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.97,EN 14825,average,-7,34,9520,2.95,3227
Buderus,Buderus Logatherm WLW196i-11 ART,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.26,EN 14825,average,-7,52,8940,2.17,4120
Buderus,Buderus Logatherm WLW196i-11 ART,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.97,EN 14825,average,2,30,5470,4.06,1347
Buderus,Buderus Logatherm WLW196i-11 ART,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.26,EN 14825,average,2,42,6610,2.97,2226
Buderus,Buderus Logatherm WLW196i-11 ART,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.97,EN 14825,average,7,27,3670,6.77,542
Buderus,Buderus Logatherm WLW196i-11 ART,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.26,EN 14825,average,7,36,5070,4.5,1127
Buderus,Buderus Logatherm WLW196i-11 ART,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.97,EN 14825,average,12,24,3100,8.05,385
Buderus,Buderus Logatherm WLW196i-11 ART,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.26,EN 14825,average,12,30,6080,5.88,1034
Buderus,Buderus Logatherm WLW196i-11 ARTS,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.97,EN 14825,average,-7,34,9520,2.95,3227
Buderus,Buderus Logatherm WLW196i-11 ARTS,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.26,EN 14825,average,-7,52,8940,2.17,4120
Buderus,Buderus Logatherm WLW196i-11 ARTS,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.97,EN 14825,average,2,30,5470,4.06,1347
Buderus,Buderus Logatherm WLW196i-11 ARTS,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.26,EN 14825,average,2,42,6610,2.97,2226
Buderus,Buderus Logatherm WLW196i-11 ARTS,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.97,EN 14825,average,7,27,3670,6.77,542
Buderus,Buderus Logatherm WLW196i-11 ARTS,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.26,EN 14825,average,7,36,5070,4.5,1127
Buderus,Buderus Logatherm WLW196i-11 ARTS,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.97,EN 14825,average,12,24,3100,8.05,385
Buderus,Buderus Logatherm WLW196i-11 ARTS,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.26,EN 14825,average,12,30,6080,5.88,1034
Buderus,Buderus Logatherm WLW196i-11 IRE,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,10.00,EN 14825,average,-7,34,9200,3.02,3046
Buderus,Buderus Logatherm WLW196i-11 IRE,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,9.00,EN 14825,average,-7,52,8500,2.15,3953
Buderus,Buderus Logatherm WLW196i-11 IRE,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,10.00,EN 14825,average,2,30,6000,4.9,1224
Buderus,Buderus Logatherm WLW196i-11 IRE,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,9.00,EN 14825,average,2,42,4700,3.51,1339
Buderus,Buderus Logatherm WLW196i-11 IRE,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,10.00,EN 14825,average,7,27,3600,6.74,534
Buderus,Buderus Logatherm WLW196i-11 IRE,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,9.00,EN 14825,average,7,36,5300,4.99,1062
Buderus,Buderus Logatherm WLW196i-11 IRE,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,10.00,EN 14825,average,12,24,3200,9.23,347
Buderus,Buderus Logatherm WLW196i-11 IRE,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,9.00,EN 14825,average,12,30,6400,7.38,867
Buderus,Buderus Logatherm WLW196i-11 IRB,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,10.00,EN 14825,average,-7,34,9200,3.02,3046
Buderus,Buderus Logatherm WLW196i-11 IRB,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,9.00,EN 14825,average,-7,52,8500,2.15,3953
Buderus,Buderus Logatherm WLW196i-11 IRB,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,10.00,EN 14825,average,2,30,6000,4.9,1224
Buderus,Buderus Logatherm WLW196i-11 IRB,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,9.00,EN 14825,average,2,42,4700,3.51,1339
Buderus,Buderus Logatherm WLW196i-11 IRB,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,10.00,EN 14825,average,7,27,3600,6.74,534
Buderus,Buderus Logatherm WLW196i-11 IRB,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,9.00,EN 14825,average,7,36,5300,4.99,1062
Buderus,Buderus Logatherm WLW196i-11 IRB,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,10.00,EN 14825,average,12,24,3200,9.23,347
Buderus,Buderus Logatherm WLW196i-11 IRB,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,9.00,EN 14825,average,12,30,6400,7.38,867
Buderus,Buderus Logatherm WLW196i-11 IRT,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,10.00,EN 14825,average,-7,34,9200,3.02,3046
Buderus,Buderus Logatherm WLW196i-11 IRT,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,9.00,EN 14825,average,-7,52,8500,2.15,3953
Buderus,Buderus Logatherm WLW196i-11 IRT,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,10.00,EN 14825,average,2,30,6000,4.9,1224
Buderus,Buderus Logatherm WLW196i-11 IRT,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,9.00,EN 14825,average,2,42,4700,3.51,1339
Buderus,Buderus Logatherm WLW196i-11 IRT,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,10.00,EN 14825,average,7,27,3600,6.74,534
Buderus,Buderus Logatherm WLW196i-11 IRT,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,9.00,EN 14825,average,7,36,5300,4.99,1062
Buderus,Buderus Logatherm WLW196i-11 IRT,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,10.00,EN 14825,average,12,24,3200,9.23,347
Buderus,Buderus Logatherm WLW196i-11 IRT,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,9.00,EN 14825,average,12,30,6400,7.38,867
Buderus,Buderus Logatherm WLW196i-11 IRTS,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,10.00,EN 14825,average,-7,34,9200,3.02,3046
Buderus,Buderus Logatherm WLW196i-11 IRTS,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,9.00,EN 14825,average,-7,52,8500,2.15,3953
Buderus,Buderus Logatherm WLW196i-11 IRTS,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,10.00,EN 14825,average,2,30,6000,4.9,1224
Buderus,Buderus Logatherm WLW196i-11 IRTS,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,9.00,EN 14825,average,2,42,4700,3.51,1339
Buderus,Buderus Logatherm WLW196i-11 IRTS,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,10.00,EN 14825,average,7,27,3600,6.74,534
Buderus,Buderus Logatherm WLW196i-11 IRTS,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,9.00,EN 14825,average,7,36,5300,4.99,1062
Buderus,Buderus Logatherm WLW196i-11 IRTS,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,10.00,EN 14825,average,12,24,3200,9.23,347
Buderus,Buderus Logatherm WLW196i-11 IRTS,2017-07-18,Outdoor Air/Water,50,NaN,R410a,3.3,35,9.00,EN 14825,average,12,30,6400,7.38,867
Buderus,Buderus Logatherm WLW196i-14 ARE,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,12.00,EN 14825,average,-7,34,11360,2.87,3958
Buderus,Buderus Logatherm WLW196i-14 ARE,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,10.00,EN 14825,average,-7,52,9510,2.25,4227
Buderus,Buderus Logatherm WLW196i-14 ARE,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,12.00,EN 14825,average,2,30,6840,4.84,1413
Buderus,Buderus Logatherm WLW196i-14 ARE,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,10.00,EN 14825,average,2,42,5600,3.64,1538
Buderus,Buderus Logatherm WLW196i-14 ARE,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,12.00,EN 14825,average,7,27,4210,6.41,657
Buderus,Buderus Logatherm WLW196i-14 ARE,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,10.00,EN 14825,average,7,36,5070,4.49,1129
Buderus,Buderus Logatherm WLW196i-14 ARE,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,12.00,EN 14825,average,12,24,3030,7.31,415
Buderus,Buderus Logatherm WLW196i-14 ARE,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,10.00,EN 14825,average,12,30,6010,5.79,1038
Buderus,Buderus Logatherm WLW196i-14 ARB,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,12.00,EN 14825,average,-7,34,11360,2.87,3958
Buderus,Buderus Logatherm WLW196i-14 ARB,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,10.00,EN 14825,average,-7,52,9510,2.25,4227
Buderus,Buderus Logatherm WLW196i-14 ARB,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,12.00,EN 14825,average,2,30,6840,4.84,1413
Buderus,Buderus Logatherm WLW196i-14 ARB,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,10.00,EN 14825,average,2,42,5600,3.64,1538
Buderus,Buderus Logatherm WLW196i-14 ARB,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,12.00,EN 14825,average,7,27,4210,6.41,657
Buderus,Buderus Logatherm WLW196i-14 ARB,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,10.00,EN 14825,average,7,36,5070,4.49,1129
Buderus,Buderus Logatherm WLW196i-14 ARB,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,12.00,EN 14825,average,12,24,3030,7.31,415
Buderus,Buderus Logatherm WLW196i-14 ARB,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,10.00,EN 14825,average,12,30,6010,5.79,1038
Buderus,Buderus Logatherm WLW196i-14 ART,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,12.00,EN 14825,average,-7,34,11360,2.87,3958
Buderus,Buderus Logatherm WLW196i-14 ART,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,10.00,EN 14825,average,-7,52,9510,2.25,4227
Buderus,Buderus Logatherm WLW196i-14 ART,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,12.00,EN 14825,average,2,30,6840,4.84,1413
Buderus,Buderus Logatherm WLW196i-14 ART,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,10.00,EN 14825,average,2,42,5600,3.64,1538
Buderus,Buderus Logatherm WLW196i-14 ART,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,12.00,EN 14825,average,7,27,4210,6.41,657
Buderus,Buderus Logatherm WLW196i-14 ART,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,10.00,EN 14825,average,7,36,5070,4.49,1129
Buderus,Buderus Logatherm WLW196i-14 ART,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,12.00,EN 14825,average,12,24,3030,7.31,415
Buderus,Buderus Logatherm WLW196i-14 ART,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,10.00,EN 14825,average,12,30,6010,5.79,1038
Buderus,Buderus Logatherm WLW196i-14 ARTS,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,12.00,EN 14825,average,-7,34,11360,2.87,3958
Buderus,Buderus Logatherm WLW196i-14 ARTS,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,10.00,EN 14825,average,-7,52,9510,2.25,4227
Buderus,Buderus Logatherm WLW196i-14 ARTS,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,12.00,EN 14825,average,2,30,6840,4.84,1413
Buderus,Buderus Logatherm WLW196i-14 ARTS,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,10.00,EN 14825,average,2,42,5600,3.64,1538
Buderus,Buderus Logatherm WLW196i-14 ARTS,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,12.00,EN 14825,average,7,27,4210,6.41,657
Buderus,Buderus Logatherm WLW196i-14 ARTS,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,10.00,EN 14825,average,7,36,5070,4.49,1129
Buderus,Buderus Logatherm WLW196i-14 ARTS,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,12.00,EN 14825,average,12,24,3030,7.31,415
Buderus,Buderus Logatherm WLW196i-14 ARTS,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,10.00,EN 14825,average,12,30,6010,5.79,1038
Buderus,Buderus Logatherm WLW196i-14 IRE,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,11.00,EN 14825,average,-7,34,10400,3.01,3455
Buderus,Buderus Logatherm WLW196i-14 IRE,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,10.00,EN 14825,average,-7,52,9000,2.21,4072
Buderus,Buderus Logatherm WLW196i-14 IRE,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,11.00,EN 14825,average,2,30,6500,4.86,1337
Buderus,Buderus Logatherm WLW196i-14 IRE,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,10.00,EN 14825,average,2,42,5500,3.57,1541
Buderus,Buderus Logatherm WLW196i-14 IRE,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,11.00,EN 14825,average,7,27,4200,6.53,643
Buderus,Buderus Logatherm WLW196i-14 IRE,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,10.00,EN 14825,average,7,36,5000,4.88,1025
Buderus,Buderus Logatherm WLW196i-14 IRE,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,11.00,EN 14825,average,12,24,3200,8.93,358
Buderus,Buderus Logatherm WLW196i-14 IRE,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,10.00,EN 14825,average,12,30,6100,7.32,833
Buderus,Buderus Logatherm WLW196i-14 IRB,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,11.00,EN 14825,average,-7,34,10400,3.01,3455
Buderus,Buderus Logatherm WLW196i-14 IRB,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,10.00,EN 14825,average,-7,52,9000,2.21,4072
Buderus,Buderus Logatherm WLW196i-14 IRB,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,11.00,EN 14825,average,2,30,6500,4.86,1337
Buderus,Buderus Logatherm WLW196i-14 IRB,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,10.00,EN 14825,average,2,42,5500,3.57,1541
Buderus,Buderus Logatherm WLW196i-14 IRB,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,11.00,EN 14825,average,7,27,4200,6.53,643
Buderus,Buderus Logatherm WLW196i-14 IRB,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,10.00,EN 14825,average,7,36,5000,4.88,1025
Buderus,Buderus Logatherm WLW196i-14 IRB,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,11.00,EN 14825,average,12,24,3200,8.93,358
Buderus,Buderus Logatherm WLW196i-14 IRB,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,10.00,EN 14825,average,12,30,6100,7.32,833
Buderus,Buderus Logatherm WLW196i-14 IRT,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,11.00,EN 14825,average,-7,34,10400,3.01,3455
Buderus,Buderus Logatherm WLW196i-14 IRT,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,10.00,EN 14825,average,-7,52,9000,2.21,4072
Buderus,Buderus Logatherm WLW196i-14 IRT,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,11.00,EN 14825,average,2,30,6500,4.86,1337
Buderus,Buderus Logatherm WLW196i-14 IRT,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,10.00,EN 14825,average,2,42,5500,3.57,1541
Buderus,Buderus Logatherm WLW196i-14 IRT,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,11.00,EN 14825,average,7,27,4200,6.53,643
Buderus,Buderus Logatherm WLW196i-14 IRT,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,10.00,EN 14825,average,7,36,5000,4.88,1025
Buderus,Buderus Logatherm WLW196i-14 IRT,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,11.00,EN 14825,average,12,24,3200,8.93,358
Buderus,Buderus Logatherm WLW196i-14 IRT,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,10.00,EN 14825,average,12,30,6100,7.32,833
Buderus,Buderus Logatherm WLW196i-14 IRTS,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,11.00,EN 14825,average,-7,34,10400,3.01,3455
Buderus,Buderus Logatherm WLW196i-14 IRTS,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,10.00,EN 14825,average,-7,52,9000,2.21,4072
Buderus,Buderus Logatherm WLW196i-14 IRTS,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,11.00,EN 14825,average,2,30,6500,4.86,1337
Buderus,Buderus Logatherm WLW196i-14 IRTS,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,10.00,EN 14825,average,2,42,5500,3.57,1541
Buderus,Buderus Logatherm WLW196i-14 IRTS,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,11.00,EN 14825,average,7,27,4200,6.53,643
Buderus,Buderus Logatherm WLW196i-14 IRTS,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,10.00,EN 14825,average,7,36,5000,4.88,1025
Buderus,Buderus Logatherm WLW196i-14 IRTS,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,11.00,EN 14825,average,12,24,3200,8.93,358
Buderus,Buderus Logatherm WLW196i-14 IRTS,2017-07-18,Outdoor Air/Water,49,NaN,R410a,4,35,10.00,EN 14825,average,12,30,6100,7.32,833
Buderus,Buderus Logatherm WLW196i-4 ARE,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,-7,34,3900,3.07,1270
Buderus,Buderus Logatherm WLW196i-4 ARE,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,-7,52,3500,2.12,1651
Buderus,Buderus Logatherm WLW196i-4 ARE,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,2,30,2300,4.98,462
Buderus,Buderus Logatherm WLW196i-4 ARE,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,2,42,2200,3.32,663
Buderus,Buderus Logatherm WLW196i-4 ARE,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,7,27,1500,6.54,229
Buderus,Buderus Logatherm WLW196i-4 ARE,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,7,36,2200,4.9,449
Buderus,Buderus Logatherm WLW196i-4 ARE,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,12,24,1400,9.41,149
Buderus,Buderus Logatherm WLW196i-4 ARE,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,12,30,2700,7.71,350
Buderus,Buderus Logatherm WLW196i-4 ARB,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,-7,34,3900,3.07,1270
Buderus,Buderus Logatherm WLW196i-4 ARB,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,-7,52,3500,2.12,1651
Buderus,Buderus Logatherm WLW196i-4 ARB,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,2,30,2300,4.98,462
Buderus,Buderus Logatherm WLW196i-4 ARB,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,2,42,2200,3.32,663
Buderus,Buderus Logatherm WLW196i-4 ARB,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,7,27,1500,6.54,229
Buderus,Buderus Logatherm WLW196i-4 ARB,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,7,36,2200,4.9,449
Buderus,Buderus Logatherm WLW196i-4 ARB,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,12,24,1400,9.41,149
Buderus,Buderus Logatherm WLW196i-4 ARB,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,12,30,2700,7.71,350
Buderus,Buderus Logatherm WLW196i-4 ART,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,-7,34,3900,3.07,1270
Buderus,Buderus Logatherm WLW196i-4 ART,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,-7,52,3500,2.12,1651
Buderus,Buderus Logatherm WLW196i-4 ART,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,2,30,2300,4.98,462
Buderus,Buderus Logatherm WLW196i-4 ART,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,2,42,2200,3.32,663
Buderus,Buderus Logatherm WLW196i-4 ART,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,7,27,1500,6.54,229
Buderus,Buderus Logatherm WLW196i-4 ART,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,7,36,2200,4.9,449
Buderus,Buderus Logatherm WLW196i-4 ART,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,12,24,1400,9.41,149
Buderus,Buderus Logatherm WLW196i-4 ART,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,12,30,2700,7.71,350
Buderus,Buderus Logatherm WLW196i-4 ARTS,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,-7,34,3900,3.07,1270
Buderus,Buderus Logatherm WLW196i-4 ARTS,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,-7,52,3500,2.12,1651
Buderus,Buderus Logatherm WLW196i-4 ARTS,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,2,30,2300,4.98,462
Buderus,Buderus Logatherm WLW196i-4 ARTS,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,2,42,2200,3.32,663
Buderus,Buderus Logatherm WLW196i-4 ARTS,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,7,27,1500,6.54,229
Buderus,Buderus Logatherm WLW196i-4 ARTS,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,7,36,2200,4.9,449
Buderus,Buderus Logatherm WLW196i-4 ARTS,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,12,24,1400,9.41,149
Buderus,Buderus Logatherm WLW196i-4 ARTS,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,12,30,2700,7.71,350
Buderus,Buderus Logatherm WLW196i-6 ARE,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,-7,34,4800,3.0,1600
Buderus,Buderus Logatherm WLW196i-6 ARE,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,-7,52,4000,2.22,1802
Buderus,Buderus Logatherm WLW196i-6 ARE,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,2,30,2900,4.89,593
Buderus,Buderus Logatherm WLW196i-6 ARE,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,2,42,2400,3.42,702
Buderus,Buderus Logatherm WLW196i-6 ARE,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,7,27,1900,6.64,286
Buderus,Buderus Logatherm WLW196i-6 ARE,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,7,36,2100,4.9,429
Buderus,Buderus Logatherm WLW196i-6 ARE,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,12,24,1300,8.93,146
Buderus,Buderus Logatherm WLW196i-6 ARE,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,12,30,2600,7.53,345
Buderus,Buderus Logatherm WLW196i-6 ARB,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,-7,34,4800,3.0,1600
Buderus,Buderus Logatherm WLW196i-6 ARB,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,-7,52,4000,2.22,1802
Buderus,Buderus Logatherm WLW196i-6 ARB,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,2,30,2900,4.89,593
Buderus,Buderus Logatherm WLW196i-6 ARB,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,2,42,2400,3.42,702
Buderus,Buderus Logatherm WLW196i-6 ARB,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,7,27,1900,6.64,286
Buderus,Buderus Logatherm WLW196i-6 ARB,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,7,36,2100,4.9,429
Buderus,Buderus Logatherm WLW196i-6 ARB,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,12,24,1300,8.93,146
Buderus,Buderus Logatherm WLW196i-6 ARB,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,12,30,2600,7.53,345
Buderus,Buderus Logatherm WLW196i-6 ART,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,-7,34,4800,3.0,1600
Buderus,Buderus Logatherm WLW196i-6 ART,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,-7,52,4000,2.22,1802
Buderus,Buderus Logatherm WLW196i-6 ART,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,2,30,2900,4.89,593
Buderus,Buderus Logatherm WLW196i-6 ART,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,2,42,2400,3.42,702
Buderus,Buderus Logatherm WLW196i-6 ART,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,7,27,1900,6.64,286
Buderus,Buderus Logatherm WLW196i-6 ART,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,7,36,2100,4.9,429
Buderus,Buderus Logatherm WLW196i-6 ART,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,12,24,1300,8.93,146
Buderus,Buderus Logatherm WLW196i-6 ART,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,12,30,2600,7.53,345
Buderus,Buderus Logatherm WLW196i-6 ARTS,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,-7,34,4800,3.0,1600
Buderus,Buderus Logatherm WLW196i-6 ARTS,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,-7,52,4000,2.22,1802
Buderus,Buderus Logatherm WLW196i-6 ARTS,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,2,30,2900,4.89,593
Buderus,Buderus Logatherm WLW196i-6 ARTS,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,2,42,2400,3.42,702
Buderus,Buderus Logatherm WLW196i-6 ARTS,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,7,27,1900,6.64,286
Buderus,Buderus Logatherm WLW196i-6 ARTS,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,7,36,2100,4.9,429
Buderus,Buderus Logatherm WLW196i-6 ARTS,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,12,24,1300,8.93,146
Buderus,Buderus Logatherm WLW196i-6 ARTS,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,12,30,2600,7.53,345
Buderus,Buderus Logatherm WLW196i-6 IRE,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,-7,34,4800,3.0,1600
Buderus,Buderus Logatherm WLW196i-6 IRE,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,-7,52,4000,2.22,1802
Buderus,Buderus Logatherm WLW196i-6 IRE,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,2,30,2900,4.89,593
Buderus,Buderus Logatherm WLW196i-6 IRE,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,2,42,2400,3.42,702
Buderus,Buderus Logatherm WLW196i-6 IRE,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,7,27,1900,6.64,286
Buderus,Buderus Logatherm WLW196i-6 IRE,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,7,36,2100,4.9,429
Buderus,Buderus Logatherm WLW196i-6 IRE,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,12,24,1300,8.93,146
Buderus,Buderus Logatherm WLW196i-6 IRE,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,12,30,2600,7.53,345
Buderus,Buderus Logatherm WLW196i-6 IRB,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,-7,34,4800,3.0,1600
Buderus,Buderus Logatherm WLW196i-6 IRB,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,-7,52,4000,2.22,1802
Buderus,Buderus Logatherm WLW196i-6 IRB,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,2,30,2900,4.89,593
Buderus,Buderus Logatherm WLW196i-6 IRB,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,2,42,2400,3.42,702
Buderus,Buderus Logatherm WLW196i-6 IRB,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,7,27,1900,6.64,286
Buderus,Buderus Logatherm WLW196i-6 IRB,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,7,36,2100,4.9,429
Buderus,Buderus Logatherm WLW196i-6 IRB,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,12,24,1300,8.93,146
Buderus,Buderus Logatherm WLW196i-6 IRB,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,12,30,2600,7.53,345
Buderus,Buderus Logatherm WLW196i-6 IRT,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,-7,34,4800,3.0,1600
Buderus,Buderus Logatherm WLW196i-6 IRT,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,-7,52,4000,2.22,1802
Buderus,Buderus Logatherm WLW196i-6 IRT,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,2,30,2900,4.89,593
Buderus,Buderus Logatherm WLW196i-6 IRT,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,2,42,2400,3.42,702
Buderus,Buderus Logatherm WLW196i-6 IRT,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,7,27,1900,6.64,286
Buderus,Buderus Logatherm WLW196i-6 IRT,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,7,36,2100,4.9,429
Buderus,Buderus Logatherm WLW196i-6 IRT,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,12,24,1300,8.93,146
Buderus,Buderus Logatherm WLW196i-6 IRT,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,12,30,2600,7.53,345
Buderus,Buderus Logatherm WLW196i-6 IRTS,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,-7,34,4800,3.0,1600
Buderus,Buderus Logatherm WLW196i-6 IRTS,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,-7,52,4000,2.22,1802
Buderus,Buderus Logatherm WLW196i-6 IRTS,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,2,30,2900,4.89,593
Buderus,Buderus Logatherm WLW196i-6 IRTS,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,2,42,2400,3.42,702
Buderus,Buderus Logatherm WLW196i-6 IRTS,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,7,27,1900,6.64,286
Buderus,Buderus Logatherm WLW196i-6 IRTS,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,7,36,2100,4.9,429
Buderus,Buderus Logatherm WLW196i-6 IRTS,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,12,24,1300,8.93,146
Buderus,Buderus Logatherm WLW196i-6 IRTS,2017-07-18,Outdoor Air/Water,48,NaN,R410a,1.75,17,5.00,EN 14825,average,12,30,2600,7.53,345
Buderus,Buderus Logatherm WLW196i.2-4 ARB,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.76,EN 14825,average,-7,34,4270,3.11,1373
Buderus,Buderus Logatherm WLW196i.2-4 ARB,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.49,EN 14825,average,-7,52,3930,2.11,1863
Buderus,Buderus Logatherm WLW196i.2-4 ARB,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.76,EN 14825,average,2,30,2510,4.96,506
Buderus,Buderus Logatherm WLW196i.2-4 ARB,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.49,EN 14825,average,2,42,2410,3.36,717
Buderus,Buderus Logatherm WLW196i.2-4 ARB,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.76,EN 14825,average,7,27,1510,6.4,236
Buderus,Buderus Logatherm WLW196i.2-4 ARB,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.49,EN 14825,average,7,36,2060,4.41,467
Buderus,Buderus Logatherm WLW196i.2-4 ARB,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.76,EN 14825,average,12,24,1270,7.53,169
Buderus,Buderus Logatherm WLW196i.2-4 ARB,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.49,EN 14825,average,12,30,2450,5.76,425
Buderus,Buderus Logatherm WLW196i.2-4 ARE,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.76,EN 14825,average,-7,34,4270,3.11,1373
Buderus,Buderus Logatherm WLW196i.2-4 ARE,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.49,EN 14825,average,-7,52,3930,2.11,1863
Buderus,Buderus Logatherm WLW196i.2-4 ARE,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.76,EN 14825,average,2,30,2510,4.96,506
Buderus,Buderus Logatherm WLW196i.2-4 ARE,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.49,EN 14825,average,2,42,2410,3.36,717
Buderus,Buderus Logatherm WLW196i.2-4 ARE,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.76,EN 14825,average,7,27,1510,6.4,236
Buderus,Buderus Logatherm WLW196i.2-4 ARE,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.49,EN 14825,average,7,36,2060,4.41,467
Buderus,Buderus Logatherm WLW196i.2-4 ARE,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.76,EN 14825,average,12,24,1270,7.53,169
Buderus,Buderus Logatherm WLW196i.2-4 ARE,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.49,EN 14825,average,12,30,2450,5.76,425
Buderus,Buderus Logatherm WLW196i.2-4 ART,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.76,EN 14825,average,-7,34,4270,3.11,1373
Buderus,Buderus Logatherm WLW196i.2-4 ART,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.49,EN 14825,average,-7,52,3930,2.11,1863
Buderus,Buderus Logatherm WLW196i.2-4 ART,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.76,EN 14825,average,2,30,2510,4.96,506
Buderus,Buderus Logatherm WLW196i.2-4 ART,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.49,EN 14825,average,2,42,2410,3.36,717
Buderus,Buderus Logatherm WLW196i.2-4 ART,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.76,EN 14825,average,7,27,1510,6.4,236
Buderus,Buderus Logatherm WLW196i.2-4 ART,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.49,EN 14825,average,7,36,2060,4.41,467
Buderus,Buderus Logatherm WLW196i.2-4 ART,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.76,EN 14825,average,12,24,1270,7.53,169
Buderus,Buderus Logatherm WLW196i.2-4 ART,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.49,EN 14825,average,12,30,2450,5.76,425
Buderus,Buderus Logatherm WLW196i.2-4 ARTS,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.76,EN 14825,average,-7,34,4270,3.11,1373
Buderus,Buderus Logatherm WLW196i.2-4 ARTS,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.49,EN 14825,average,-7,52,3930,2.11,1863
Buderus,Buderus Logatherm WLW196i.2-4 ARTS,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.76,EN 14825,average,2,30,2510,4.96,506
Buderus,Buderus Logatherm WLW196i.2-4 ARTS,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.49,EN 14825,average,2,42,2410,3.36,717
Buderus,Buderus Logatherm WLW196i.2-4 ARTS,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.76,EN 14825,average,7,27,1510,6.4,236
Buderus,Buderus Logatherm WLW196i.2-4 ARTS,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.49,EN 14825,average,7,36,2060,4.41,467
Buderus,Buderus Logatherm WLW196i.2-4 ARTS,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.76,EN 14825,average,12,24,1270,7.53,169
Buderus,Buderus Logatherm WLW196i.2-4 ARTS,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.49,EN 14825,average,12,30,2450,5.76,425
Buderus,Buderus Logatherm WLW196i-8 ARE,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,-7,34,6300,3.0,2100
Buderus,Buderus Logatherm WLW196i-8 ARE,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,-7,52,5100,2.23,2287
Buderus,Buderus Logatherm WLW196i-8 ARE,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,2,30,4000,4.86,823
Buderus,Buderus Logatherm WLW196i-8 ARE,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,2,42,3100,3.49,888
Buderus,Buderus Logatherm WLW196i-8 ARE,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,7,27,2700,6.8,397
Buderus,Buderus Logatherm WLW196i-8 ARE,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,7,36,2800,4.95,566
Buderus,Buderus Logatherm WLW196i-8 ARE,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,12,24,1800,9.63,187
Buderus,Buderus Logatherm WLW196i-8 ARE,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,12,30,3500,7.73,453
Buderus,Buderus Logatherm WLW196i-8 ARB,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,-7,34,6300,3.0,2100
Buderus,Buderus Logatherm WLW196i-8 ARB,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,-7,52,5100,2.23,2287
Buderus,Buderus Logatherm WLW196i-8 ARB,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,2,30,4000,4.86,823
Buderus,Buderus Logatherm WLW196i-8 ARB,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,2,42,3100,3.49,888
Buderus,Buderus Logatherm WLW196i-8 ARB,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,7,27,2700,6.8,397
Buderus,Buderus Logatherm WLW196i-8 ARB,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,7,36,2800,4.95,566
Buderus,Buderus Logatherm WLW196i-8 ARB,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,12,24,1800,9.63,187
Buderus,Buderus Logatherm WLW196i-8 ARB,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,12,30,3500,7.73,453
Buderus,Buderus Logatherm WLW196i-8 ART,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,-7,34,6300,3.0,2100
Buderus,Buderus Logatherm WLW196i-8 ART,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,-7,52,5100,2.23,2287
Buderus,Buderus Logatherm WLW196i-8 ART,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,2,30,4000,4.86,823
Buderus,Buderus Logatherm WLW196i-8 ART,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,2,42,3100,3.49,888
Buderus,Buderus Logatherm WLW196i-8 ART,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,7,27,2700,6.8,397
Buderus,Buderus Logatherm WLW196i-8 ART,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,7,36,2800,4.95,566
Buderus,Buderus Logatherm WLW196i-8 ART,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,12,24,1800,9.63,187
Buderus,Buderus Logatherm WLW196i-8 ART,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,12,30,3500,7.73,453
Buderus,Buderus Logatherm WLW196i-8 ARTS,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,-7,34,6300,3.0,2100
Buderus,Buderus Logatherm WLW196i-8 ARTS,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,-7,52,5100,2.23,2287
Buderus,Buderus Logatherm WLW196i-8 ARTS,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,2,30,4000,4.86,823
Buderus,Buderus Logatherm WLW196i-8 ARTS,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,2,42,3100,3.49,888
Buderus,Buderus Logatherm WLW196i-8 ARTS,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,7,27,2700,6.8,397
Buderus,Buderus Logatherm WLW196i-8 ARTS,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,7,36,2800,4.95,566
Buderus,Buderus Logatherm WLW196i-8 ARTS,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,12,24,1800,9.63,187
Buderus,Buderus Logatherm WLW196i-8 ARTS,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,12,30,3500,7.73,453
Buderus,Buderus Logatherm WLW196i-8 IRE,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,7.00,EN 14825,average,-7,34,6300,3.0,2100
Buderus,Buderus Logatherm WLW196i-8 IRE,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,6.00,EN 14825,average,-7,52,5100,2.23,2287
Buderus,Buderus Logatherm WLW196i-8 IRE,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,7.00,EN 14825,average,2,30,4000,4.86,823
Buderus,Buderus Logatherm WLW196i-8 IRE,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,6.00,EN 14825,average,2,42,3100,3.49,888
Buderus,Buderus Logatherm WLW196i-8 IRE,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,7.00,EN 14825,average,7,27,2700,6.8,397
Buderus,Buderus Logatherm WLW196i-8 IRE,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,6.00,EN 14825,average,7,36,2800,4.95,566
Buderus,Buderus Logatherm WLW196i-8 IRE,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,7.00,EN 14825,average,12,24,1800,9.63,187
Buderus,Buderus Logatherm WLW196i-8 IRE,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,6.00,EN 14825,average,12,30,3500,7.73,453
Buderus,Buderus Logatherm WLW196i-8 IRB,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,7.00,EN 14825,average,-7,34,6300,3.0,2100
Buderus,Buderus Logatherm WLW196i-8 IRB,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,6.00,EN 14825,average,-7,52,5100,2.23,2287
Buderus,Buderus Logatherm WLW196i-8 IRB,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,7.00,EN 14825,average,2,30,4000,4.86,823
Buderus,Buderus Logatherm WLW196i-8 IRB,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,6.00,EN 14825,average,2,42,3100,3.49,888
Buderus,Buderus Logatherm WLW196i-8 IRB,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,7.00,EN 14825,average,7,27,2700,6.8,397
Buderus,Buderus Logatherm WLW196i-8 IRB,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,6.00,EN 14825,average,7,36,2800,4.95,566
Buderus,Buderus Logatherm WLW196i-8 IRB,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,7.00,EN 14825,average,12,24,1800,9.63,187
Buderus,Buderus Logatherm WLW196i-8 IRB,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,6.00,EN 14825,average,12,30,3500,7.73,453
Buderus,Buderus Logatherm WLW196i-8 IRT,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,7.00,EN 14825,average,-7,34,6300,3.0,2100
Buderus,Buderus Logatherm WLW196i-8 IRT,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,6.00,EN 14825,average,-7,52,5100,2.23,2287
Buderus,Buderus Logatherm WLW196i-8 IRT,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,7.00,EN 14825,average,2,30,4000,4.86,823
Buderus,Buderus Logatherm WLW196i-8 IRT,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,6.00,EN 14825,average,2,42,3100,3.49,888
Buderus,Buderus Logatherm WLW196i-8 IRT,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,7.00,EN 14825,average,7,27,2700,6.8,397
Buderus,Buderus Logatherm WLW196i-8 IRT,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,6.00,EN 14825,average,7,36,2800,4.95,566
Buderus,Buderus Logatherm WLW196i-8 IRT,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,7.00,EN 14825,average,12,24,1800,9.63,187
Buderus,Buderus Logatherm WLW196i-8 IRT,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,6.00,EN 14825,average,12,30,3500,7.73,453
Buderus,Buderus Logatherm WLW196i-8 IRTS,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,7.00,EN 14825,average,-7,34,6300,3.0,2100
Buderus,Buderus Logatherm WLW196i-8 IRTS,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,6.00,EN 14825,average,-7,52,5100,2.23,2287
Buderus,Buderus Logatherm WLW196i-8 IRTS,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,7.00,EN 14825,average,2,30,4000,4.86,823
Buderus,Buderus Logatherm WLW196i-8 IRTS,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,6.00,EN 14825,average,2,42,3100,3.49,888
Buderus,Buderus Logatherm WLW196i-8 IRTS,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,7.00,EN 14825,average,7,27,2700,6.8,397
Buderus,Buderus Logatherm WLW196i-8 IRTS,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,6.00,EN 14825,average,7,36,2800,4.95,566
Buderus,Buderus Logatherm WLW196i-8 IRTS,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,7.00,EN 14825,average,12,24,1800,9.63,187
Buderus,Buderus Logatherm WLW196i-8 IRTS,2017-07-18,Outdoor Air/Water,48,NaN,R410a,2.35,17,6.00,EN 14825,average,12,30,3500,7.73,453
Buderus,Buderus Logatherm WLW196i.2-6 ARB,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,6.20,EN 14825,average,-7,34,5540,3.16,1753
Buderus,Buderus Logatherm WLW196i.2-6 ARB,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,5.91,EN 14825,average,-7,52,5210,2.27,2295
Buderus,Buderus Logatherm WLW196i.2-6 ARB,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,6.20,EN 14825,average,2,30,3310,4.86,681
Buderus,Buderus Logatherm WLW196i.2-6 ARB,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,5.91,EN 14825,average,2,42,3270,3.56,919
Buderus,Buderus Logatherm WLW196i.2-6 ARB,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,6.20,EN 14825,average,7,27,2040,6.72,304
Buderus,Buderus Logatherm WLW196i.2-6 ARB,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,5.91,EN 14825,average,7,36,2840,4.49,633
Buderus,Buderus Logatherm WLW196i.2-6 ARB,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,6.20,EN 14825,average,12,24,1720,7.96,216
Buderus,Buderus Logatherm WLW196i.2-6 ARB,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,5.91,EN 14825,average,12,30,3340,5.98,559
Buderus,Buderus Logatherm WLW196i.2-6 ARE,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,6.20,EN 14825,average,-7,34,5540,3.16,1753
Buderus,Buderus Logatherm WLW196i.2-6 ARE,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,5.91,EN 14825,average,-7,52,5210,2.27,2295
Buderus,Buderus Logatherm WLW196i.2-6 ARE,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,6.20,EN 14825,average,2,30,3310,4.86,681
Buderus,Buderus Logatherm WLW196i.2-6 ARE,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,5.91,EN 14825,average,2,42,3270,3.56,919
Buderus,Buderus Logatherm WLW196i.2-6 ARE,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,6.20,EN 14825,average,7,27,2040,6.72,304
Buderus,Buderus Logatherm WLW196i.2-6 ARE,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,5.91,EN 14825,average,7,36,2840,4.49,633
Buderus,Buderus Logatherm WLW196i.2-6 ARE,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,6.20,EN 14825,average,12,24,1720,7.96,216
Buderus,Buderus Logatherm WLW196i.2-6 ARE,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,5.91,EN 14825,average,12,30,3340,5.98,559
Buderus,Buderus Logatherm WLW196i.2-6 ART,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,6.20,EN 14825,average,-7,34,5540,3.16,1753
Buderus,Buderus Logatherm WLW196i.2-6 ART,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,5.91,EN 14825,average,-7,52,5210,2.27,2295
Buderus,Buderus Logatherm WLW196i.2-6 ART,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,6.20,EN 14825,average,2,30,3310,4.86,681
Buderus,Buderus Logatherm WLW196i.2-6 ART,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,5.91,EN 14825,average,2,42,3270,3.56,919
Buderus,Buderus Logatherm WLW196i.2-6 ART,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,6.20,EN 14825,average,7,27,2040,6.72,304
Buderus,Buderus Logatherm WLW196i.2-6 ART,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,5.91,EN 14825,average,7,36,2840,4.49,633
Buderus,Buderus Logatherm WLW196i.2-6 ART,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,6.20,EN 14825,average,12,24,1720,7.96,216
Buderus,Buderus Logatherm WLW196i.2-6 ART,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,5.91,EN 14825,average,12,30,3340,5.98,559
Buderus,Buderus Logatherm WLW196i.2-6 ARTS,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,6.20,EN 14825,average,-7,34,5540,3.16,1753
Buderus,Buderus Logatherm WLW196i.2-6 ARTS,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,5.91,EN 14825,average,-7,52,5210,2.27,2295
Buderus,Buderus Logatherm WLW196i.2-6 ARTS,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,6.20,EN 14825,average,2,30,3310,4.86,681
Buderus,Buderus Logatherm WLW196i.2-6 ARTS,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,5.91,EN 14825,average,2,42,3270,3.56,919
Buderus,Buderus Logatherm WLW196i.2-6 ARTS,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,6.20,EN 14825,average,7,27,2040,6.72,304
Buderus,Buderus Logatherm WLW196i.2-6 ARTS,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,5.91,EN 14825,average,7,36,2840,4.49,633
Buderus,Buderus Logatherm WLW196i.2-6 ARTS,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,6.20,EN 14825,average,12,24,1720,7.96,216
Buderus,Buderus Logatherm WLW196i.2-6 ARTS,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,5.91,EN 14825,average,12,30,3340,5.98,559
Buderus,Buderus Logatherm WPLS15.2 RE,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,-7,34,11100,2.71,4096
Buderus,Buderus Logatherm WPLS15.2 RE,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,-7,52,9300,2.11,4408
Buderus,Buderus Logatherm WPLS15.2 RE,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,2,30,6700,3.71,1806
Buderus,Buderus Logatherm WPLS15.2 RE,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,2,42,6000,3.11,1929
Buderus,Buderus Logatherm WPLS15.2 RE,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,7,27,6500,5.71,1138
Buderus,Buderus Logatherm WPLS15.2 RE,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,7,36,6000,4.31,1392
Buderus,Buderus Logatherm WPLS15.2 RE,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,12,24,6500,5.71,1138
Buderus,Buderus Logatherm WPLS15.2 RE,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,12,30,6000,5.01,1198
Buderus,Buderus Logatherm WPLS13.2 RTS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,-7,34,9900,2.71,3653
Buderus,Buderus Logatherm WPLS13.2 RTS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,-7,52,8400,2.11,3981
Buderus,Buderus Logatherm WPLS13.2 RTS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,2,30,6000,3.72,1613
Buderus,Buderus Logatherm WPLS13.2 RTS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,2,42,6000,3.11,1929
Buderus,Buderus Logatherm WPLS13.2 RTS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,7,27,6500,5.71,1138
