Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Buderus,Buderus Logatherm WPLS13.2 RTS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,7,36,6000,4.31,1392
Buderus,Buderus Logatherm WPLS13.2 RTS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,12,24,6500,5.71,1138
Buderus,Buderus Logatherm WPLS13.2 RTS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,12,30,6000,5.01,1198
Buderus,Buderus Logatherm WPLS13.2 RT,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,-7,34,9900,2.71,3653
Buderus,Buderus Logatherm WPLS13.2 RT,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,-7,52,8400,2.11,3981
Buderus,Buderus Logatherm WPLS13.2 RT,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,2,30,6000,3.72,1613
Buderus,Buderus Logatherm WPLS13.2 RT,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,2,42,6000,3.11,1929
Buderus,Buderus Logatherm WPLS13.2 RT,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,7,27,6500,5.71,1138
Buderus,Buderus Logatherm WPLS13.2 RT,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,7,36,6000,4.31,1392
Buderus,Buderus Logatherm WPLS13.2 RT,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,12,24,6500,5.71,1138
Buderus,Buderus Logatherm WPLS13.2 RT,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,12,30,6000,5.01,1198
Buderus,Buderus Logatherm WPLS13.2 RB,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,-7,34,9900,2.71,3653
Buderus,Buderus Logatherm WPLS13.2 RB,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,-7,52,8400,2.11,3981
Buderus,Buderus Logatherm WPLS13.2 RB,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,2,30,6000,3.72,1613
Buderus,Buderus Logatherm WPLS13.2 RB,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,2,42,6000,3.11,1929
Buderus,Buderus Logatherm WPLS13.2 RB,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,7,27,6500,5.71,1138
Buderus,Buderus Logatherm WPLS13.2 RB,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,7,36,6000,4.31,1392
Buderus,Buderus Logatherm WPLS13.2 RB,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,12,24,6500,5.71,1138
Buderus,Buderus Logatherm WPLS13.2 RB,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,12,30,6000,5.01,1198
Buderus,Buderus Logatherm WPLS13.2 RE,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,-7,34,9900,2.71,3653
Buderus,Buderus Logatherm WPLS13.2 RE,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,-7,52,8400,2.11,3981
Buderus,Buderus Logatherm WPLS13.2 RE,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,2,30,6000,3.72,1613
Buderus,Buderus Logatherm WPLS13.2 RE,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,2,42,6000,3.11,1929
Buderus,Buderus Logatherm WPLS13.2 RE,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,7,27,6500,5.71,1138
Buderus,Buderus Logatherm WPLS13.2 RE,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,7,36,6000,4.31,1392
Buderus,Buderus Logatherm WPLS13.2 RE,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,12,24,6500,5.71,1138
Buderus,Buderus Logatherm WPLS13.2 RE,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,12,30,6000,5.01,1198
Buderus,Buderus Logatherm WPLS11.2 RTS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,-7,34,8800,2.71,3247
Buderus,Buderus Logatherm WPLS11.2 RTS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,-7,52,7500,2.1,3571
Buderus,Buderus Logatherm WPLS11.2 RTS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,2,30,5900,3.81,1549
Buderus,Buderus Logatherm WPLS11.2 RTS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,2,42,6000,3.11,1929
Buderus,Buderus Logatherm WPLS11.2 RTS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,7,27,6500,5.71,1138
Buderus,Buderus Logatherm WPLS11.2 RTS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,7,36,6000,4.3,1395
Buderus,Buderus Logatherm WPLS11.2 RTS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,12,24,6500,5.71,1138
Buderus,Buderus Logatherm WPLS11.2 RTS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,12,30,6000,5.01,1198
Buderus,Buderus Logatherm WPLS11.2 RT,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,-7,34,8800,2.71,3247
Buderus,Buderus Logatherm WPLS11.2 RT,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,-7,52,7500,2.1,3571
Buderus,Buderus Logatherm WPLS11.2 RT,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,2,30,5900,3.81,1549
Buderus,Buderus Logatherm WPLS11.2 RT,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,2,42,6000,3.11,1929
Buderus,Buderus Logatherm WPLS11.2 RT,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,7,27,6500,5.71,1138
Buderus,Buderus Logatherm WPLS11.2 RT,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,7,36,6000,4.3,1395
Buderus,Buderus Logatherm WPLS11.2 RT,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,12,24,6500,5.71,1138
Buderus,Buderus Logatherm WPLS11.2 RT,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,12,30,6000,5.01,1198
Buderus,Buderus Logatherm WPLS11.2 RB,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,-7,34,8800,2.71,3247
Buderus,Buderus Logatherm WPLS11.2 RB,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,-7,52,7500,2.1,3571
Buderus,Buderus Logatherm WPLS11.2 RB,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,2,30,5900,3.81,1549
Buderus,Buderus Logatherm WPLS11.2 RB,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,2,42,6000,3.11,1929
Buderus,Buderus Logatherm WPLS11.2 RB,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,7,27,6500,5.71,1138
Buderus,Buderus Logatherm WPLS11.2 RB,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,7,36,6000,4.3,1395
Buderus,Buderus Logatherm WPLS11.2 RB,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,12,24,6500,5.71,1138
Buderus,Buderus Logatherm WPLS11.2 RB,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,12,30,6000,5.01,1198
Buderus,Buderus Logatherm WPLS15.2 RTS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,-7,34,11100,2.71,4096
Buderus,Buderus Logatherm WPLS15.2 RTS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,-7,52,9300,2.11,4408
Buderus,Buderus Logatherm WPLS15.2 RTS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,2,30,6700,3.71,1806
Buderus,Buderus Logatherm WPLS15.2 RTS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,2,42,6000,3.11,1929
Buderus,Buderus Logatherm WPLS15.2 RTS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,7,27,6500,5.71,1138
Buderus,Buderus Logatherm WPLS15.2 RTS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,7,36,6000,4.31,1392
Buderus,Buderus Logatherm WPLS15.2 RTS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,12,24,6500,5.71,1138
Buderus,Buderus Logatherm WPLS15.2 RTS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,12,30,6000,5.01,1198
Buderus,Buderus Logatherm WPLS15.2 RT,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,-7,34,11100,2.71,4096
Buderus,Buderus Logatherm WPLS15.2 RT,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,-7,52,9300,2.11,4408
Buderus,Buderus Logatherm WPLS15.2 RT,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,2,30,6700,3.71,1806
Buderus,Buderus Logatherm WPLS15.2 RT,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,2,42,6000,3.11,1929
Buderus,Buderus Logatherm WPLS15.2 RT,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,7,27,6500,5.71,1138
Buderus,Buderus Logatherm WPLS15.2 RT,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,7,36,6000,4.31,1392
Buderus,Buderus Logatherm WPLS15.2 RT,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,12,24,6500,5.71,1138
Buderus,Buderus Logatherm WPLS15.2 RT,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,12,30,6000,5.01,1198
Buderus,Buderus Logatherm WPLS15.2 RB,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,-7,34,11100,2.71,4096
Buderus,Buderus Logatherm WPLS15.2 RB,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,-7,52,9300,2.11,4408
Buderus,Buderus Logatherm WPLS15.2 RB,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,2,30,6700,3.71,1806
Buderus,Buderus Logatherm WPLS15.2 RB,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,2,42,6000,3.11,1929
Buderus,Buderus Logatherm WPLS15.2 RB,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,7,27,6500,5.71,1138
Buderus,Buderus Logatherm WPLS15.2 RB,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,7,36,6000,4.31,1392
Buderus,Buderus Logatherm WPLS15.2 RB,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,12,24,6500,5.71,1138
Buderus,Buderus Logatherm WPLS15.2 RB,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,12,30,6000,5.01,1198
Buderus,Buderus Logatherm WPLS11.2 RE,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,-7,34,8800,2.71,3247
Buderus,Buderus Logatherm WPLS11.2 RE,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,-7,52,7500,2.1,3571
Buderus,Buderus Logatherm WPLS11.2 RE,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,2,30,5900,3.81,1549
Buderus,Buderus Logatherm WPLS11.2 RE,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,2,42,6000,3.11,1929
Buderus,Buderus Logatherm WPLS11.2 RE,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,7,27,6500,5.71,1138
Buderus,Buderus Logatherm WPLS11.2 RE,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,7,36,6000,4.3,1395
Buderus,Buderus Logatherm WPLS11.2 RE,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,12,24,6500,5.71,1138
Buderus,Buderus Logatherm WPLS11.2 RE,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,12,30,6000,5.01,1198
Buderus,Buderus Logatherm WPLS2.2 RE,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,-7,34,3000,3.0,1000
Buderus,Buderus Logatherm WPLS2.2 RE,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,-7,52,2400,2.01,1194
Buderus,Buderus Logatherm WPLS2.2 RE,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,2,30,2000,3.71,539
Buderus,Buderus Logatherm WPLS2.2 RE,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,2,42,1500,3.0,500
Buderus,Buderus Logatherm WPLS2.2 RE,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,7,27,2000,5.71,350
Buderus,Buderus Logatherm WPLS2.2 RE,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,7,36,1500,4.72,318
Buderus,Buderus Logatherm WPLS2.2 RE,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,12,24,2000,5.71,350
Buderus,Buderus Logatherm WPLS2.2 RE,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,12,30,1500,5.03,298
Buderus,Buderus Logatherm WPLS2.2 RB,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,-7,34,3000,3.0,1000
Buderus,Buderus Logatherm WPLS2.2 RB,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,-7,52,2400,2.01,1194
Buderus,Buderus Logatherm WPLS2.2 RB,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,2,30,2000,3.71,539
Buderus,Buderus Logatherm WPLS2.2 RB,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,2,42,1500,3.0,500
Buderus,Buderus Logatherm WPLS2.2 RB,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,7,27,2000,5.71,350
Buderus,Buderus Logatherm WPLS2.2 RB,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,7,36,1500,4.72,318
Buderus,Buderus Logatherm WPLS2.2 RB,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,12,24,2000,5.71,350
Buderus,Buderus Logatherm WPLS2.2 RB,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,12,30,1500,5.03,298
Buderus,Buderus Logatherm WPLS2.2 RT,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,-7,34,3000,3.0,1000
Buderus,Buderus Logatherm WPLS2.2 RT,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,-7,52,2400,2.01,1194
Buderus,Buderus Logatherm WPLS2.2 RT,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,2,30,2000,3.71,539
Buderus,Buderus Logatherm WPLS2.2 RT,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,2,42,1500,3.0,500
Buderus,Buderus Logatherm WPLS2.2 RT,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,7,27,2000,5.71,350
Buderus,Buderus Logatherm WPLS2.2 RT,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,7,36,1500,4.72,318
Buderus,Buderus Logatherm WPLS2.2 RT,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,12,24,2000,5.71,350
Buderus,Buderus Logatherm WPLS2.2 RT,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,12,30,1500,5.03,298
Buderus,Buderus Logatherm WPLS2.2 RTS,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,-7,34,3000,3.0,1000
Buderus,Buderus Logatherm WPLS2.2 RTS,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,-7,52,2400,2.01,1194
Buderus,Buderus Logatherm WPLS2.2 RTS,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,2,30,2000,3.71,539
Buderus,Buderus Logatherm WPLS2.2 RTS,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,2,42,1500,3.0,500
Buderus,Buderus Logatherm WPLS2.2 RTS,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,7,27,2000,5.71,350
Buderus,Buderus Logatherm WPLS2.2 RTS,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,7,36,1500,4.72,318
Buderus,Buderus Logatherm WPLS2.2 RTS,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,12,24,2000,5.71,350
Buderus,Buderus Logatherm WPLS2.2 RTS,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,12,30,1500,5.03,298
Buderus,Buderus Logatherm WPLS4.2 RE,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,-7,34,4400,2.71,1624
Buderus,Buderus Logatherm WPLS4.2 RE,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,-7,52,3500,2.02,1733
Buderus,Buderus Logatherm WPLS4.2 RE,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,2,30,3600,3.61,997
Buderus,Buderus Logatherm WPLS4.2 RE,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,2,42,3200,3.0,1067
Buderus,Buderus Logatherm WPLS4.2 RE,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,7,27,3600,5.61,642
Buderus,Buderus Logatherm WPLS4.2 RE,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,7,36,3600,4.7,766
Buderus,Buderus Logatherm WPLS4.2 RE,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,12,24,3600,5.61,642
Buderus,Buderus Logatherm WPLS4.2 RE,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,12,30,3600,5.0,720
Buderus,Buderus Logatherm WPLS4.2 RB,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,-7,34,4400,2.71,1624
Buderus,Buderus Logatherm WPLS4.2 RB,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,-7,52,3500,2.02,1733
Buderus,Buderus Logatherm WPLS4.2 RB,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,2,30,3600,3.61,997
Buderus,Buderus Logatherm WPLS4.2 RB,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,2,42,3200,3.0,1067
Buderus,Buderus Logatherm WPLS4.2 RB,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,7,27,3600,5.61,642
Buderus,Buderus Logatherm WPLS4.2 RB,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,7,36,3600,4.7,766
Buderus,Buderus Logatherm WPLS4.2 RB,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,12,24,3600,5.61,642
Buderus,Buderus Logatherm WPLS4.2 RB,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,12,30,3600,5.0,720
Buderus,Buderus Logatherm WPLS4.2 RT,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,-7,34,4400,2.71,1624
Buderus,Buderus Logatherm WPLS4.2 RT,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,-7,52,3500,2.02,1733
Buderus,Buderus Logatherm WPLS4.2 RT,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,2,30,3600,3.61,997
Buderus,Buderus Logatherm WPLS4.2 RT,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,2,42,3200,3.0,1067
Buderus,Buderus Logatherm WPLS4.2 RT,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,7,27,3600,5.61,642
Buderus,Buderus Logatherm WPLS4.2 RT,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,7,36,3600,4.7,766
Buderus,Buderus Logatherm WPLS4.2 RT,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,12,24,3600,5.61,642
Buderus,Buderus Logatherm WPLS4.2 RT,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,12,30,3600,5.0,720
Buderus,Buderus Logatherm WPLS4.2 RTS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,-7,34,4400,2.71,1624
Buderus,Buderus Logatherm WPLS4.2 RTS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,-7,52,3500,2.02,1733
Buderus,Buderus Logatherm WPLS4.2 RTS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,2,30,3600,3.61,997
Buderus,Buderus Logatherm WPLS4.2 RTS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,2,42,3200,3.0,1067
Buderus,Buderus Logatherm WPLS4.2 RTS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,7,27,3600,5.61,642
Buderus,Buderus Logatherm WPLS4.2 RTS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,7,36,3600,4.7,766
Buderus,Buderus Logatherm WPLS4.2 RTS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,12,24,3600,5.61,642
Buderus,Buderus Logatherm WPLS4.2 RTS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,12,30,3600,5.0,720
Buderus,Buderus Logatherm WPLS6.2 RE,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,-7,34,5300,2.71,1956
Buderus,Buderus Logatherm WPLS6.2 RE,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,-7,52,4400,2.0,2200
Buderus,Buderus Logatherm WPLS6.2 RE,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,2,30,3600,3.61,997
Buderus,Buderus Logatherm WPLS6.2 RE,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,2,42,3200,3.01,1063
Buderus,Buderus Logatherm WPLS6.2 RE,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,7,27,3600,5.61,642
Buderus,Buderus Logatherm WPLS6.2 RE,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,7,36,3500,4.71,743
Buderus,Buderus Logatherm WPLS6.2 RE,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,12,24,3600,5.61,642
Buderus,Buderus Logatherm WPLS6.2 RE,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,12,30,3600,5.02,717
Buderus,Buderus Logatherm WPLS6.2 RB,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,-7,34,5300,2.71,1956
Buderus,Buderus Logatherm WPLS6.2 RB,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,-7,52,4400,2.0,2200
Buderus,Buderus Logatherm WPLS6.2 RB,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,2,30,3600,3.61,997
Buderus,Buderus Logatherm WPLS6.2 RB,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,2,42,3200,3.01,1063
Buderus,Buderus Logatherm WPLS6.2 RB,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,7,27,3600,5.61,642
Buderus,Buderus Logatherm WPLS6.2 RB,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,7,36,3500,4.71,743
Buderus,Buderus Logatherm WPLS6.2 RB,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,12,24,3600,5.61,642
Buderus,Buderus Logatherm WPLS6.2 RB,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,12,30,3600,5.02,717
Buderus,Buderus Logatherm WPLS6.2 RT,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,-7,34,5300,2.71,1956
Buderus,Buderus Logatherm WPLS6.2 RT,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,-7,52,4400,2.0,2200
Buderus,Buderus Logatherm WPLS6.2 RT,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,2,30,3600,3.61,997
Buderus,Buderus Logatherm WPLS6.2 RT,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,2,42,3200,3.01,1063
Buderus,Buderus Logatherm WPLS6.2 RT,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,7,27,3600,5.61,642
Buderus,Buderus Logatherm WPLS6.2 RT,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,7,36,3500,4.71,743
Buderus,Buderus Logatherm WPLS6.2 RT,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,12,24,3600,5.61,642
Buderus,Buderus Logatherm WPLS6.2 RT,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,12,30,3600,5.02,717
Buderus,Buderus Logatherm WPLS6.2 RTS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,-7,34,5300,2.71,1956
Buderus,Buderus Logatherm WPLS6.2 RTS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,-7,52,4400,2.0,2200
Buderus,Buderus Logatherm WPLS6.2 RTS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,2,30,3600,3.61,997
Buderus,Buderus Logatherm WPLS6.2 RTS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,2,42,3200,3.01,1063
Buderus,Buderus Logatherm WPLS6.2 RTS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,7,27,3600,5.61,642
Buderus,Buderus Logatherm WPLS6.2 RTS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,7,36,3500,4.71,743
Buderus,Buderus Logatherm WPLS6.2 RTS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,12,24,3600,5.61,642
Buderus,Buderus Logatherm WPLS6.2 RTS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,12,30,3600,5.02,717
Buderus,Buderus Logatherm WPLS8.2 RE,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,-7,34,6400,2.65,2415
Buderus,Buderus Logatherm WPLS8.2 RE,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,-7,52,5300,2.11,2512
Buderus,Buderus Logatherm WPLS8.2 RE,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,2,30,3900,3.61,1080
Buderus,Buderus Logatherm WPLS8.2 RE,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,2,42,3200,3.1,1032
Buderus,Buderus Logatherm WPLS8.2 RE,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,7,27,3600,5.71,630
Buderus,Buderus Logatherm WPLS8.2 RE,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,7,36,3600,4.7,766
Buderus,Buderus Logatherm WPLS8.2 RE,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,12,24,3600,5.71,630
Buderus,Buderus Logatherm WPLS8.2 RE,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,12,30,3600,5.0,720
Buderus,Buderus Logatherm WPLS8.2 RB,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,-7,34,6400,2.65,2415
Buderus,Buderus Logatherm WPLS8.2 RB,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,-7,52,5300,2.11,2512
Buderus,Buderus Logatherm WPLS8.2 RB,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,2,30,3900,3.61,1080
Buderus,Buderus Logatherm WPLS8.2 RB,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,2,42,3200,3.1,1032
Buderus,Buderus Logatherm WPLS8.2 RB,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,7,27,3600,5.71,630
Buderus,Buderus Logatherm WPLS8.2 RB,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,7,36,3600,4.7,766
Buderus,Buderus Logatherm WPLS8.2 RB,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,12,24,3600,5.71,630
Buderus,Buderus Logatherm WPLS8.2 RB,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,12,30,3600,5.0,720
Buderus,Buderus Logatherm WPLS8.2 RT,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,-7,34,6400,2.65,2415
Buderus,Buderus Logatherm WPLS8.2 RT,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,-7,52,5300,2.11,2512
Buderus,Buderus Logatherm WPLS8.2 RT,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,2,30,3900,3.61,1080
Buderus,Buderus Logatherm WPLS8.2 RT,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,2,42,3200,3.1,1032
Buderus,Buderus Logatherm WPLS8.2 RT,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,7,27,3600,5.71,630
Buderus,Buderus Logatherm WPLS8.2 RT,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,7,36,3600,4.7,766
Buderus,Buderus Logatherm WPLS8.2 RT,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,12,24,3600,5.71,630
Buderus,Buderus Logatherm WPLS8.2 RT,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,12,30,3600,5.0,720
Buderus,Buderus Logatherm WPLS8.2 RTS,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,-7,34,6400,2.65,2415
Buderus,Buderus Logatherm WPLS8.2 RTS,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,-7,52,5300,2.11,2512
Buderus,Buderus Logatherm WPLS8.2 RTS,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,2,30,3900,3.61,1080
Buderus,Buderus Logatherm WPLS8.2 RTS,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,2,42,3200,3.1,1032
Buderus,Buderus Logatherm WPLS8.2 RTS,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,7,27,3600,5.71,630
Buderus,Buderus Logatherm WPLS8.2 RTS,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,7,36,3600,4.7,766
Buderus,Buderus Logatherm WPLS8.2 RTS,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,12,24,3600,5.71,630
Buderus,Buderus Logatherm WPLS8.2 RTS,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,12,30,3600,5.0,720
Buderus,Buderus Logatherm WPS 10-1,2020-12-17,Brine/Water,51,NaN,R410a,2.4,6,11.00,EN 14825,average,-7,34,9900,4.74,2089
Buderus,Buderus Logatherm WPS 10-1,2020-12-17,Brine/Water,51,NaN,R410a,2.4,6,11.00,EN 14825,average,-7,52,9300,3.09,3010
Buderus,Buderus Logatherm WPS 10-1,2020-12-17,Brine/Water,51,NaN,R410a,2.4,6,11.00,EN 14825,average,2,30,10000,4.95,2020
Buderus,Buderus Logatherm WPS 10-1,2020-12-17,Brine/Water,51,NaN,R410a,2.4,6,11.00,EN 14825,average,2,42,9500,3.55,2676
Buderus,Buderus Logatherm WPS 10-1,2020-12-17,Brine/Water,51,NaN,R410a,2.4,6,11.00,EN 14825,average,7,27,10000,5.14,1946
Buderus,Buderus Logatherm WPS 10-1,2020-12-17,Brine/Water,51,NaN,R410a,2.4,6,11.00,EN 14825,average,7,36,9600,3.98,2412
Buderus,Buderus Logatherm WPS 10-1,2020-12-17,Brine/Water,51,NaN,R410a,2.4,6,11.00,EN 14825,average,12,24,10100,5.34,1891
Buderus,Buderus Logatherm WPS 10-1,2020-12-17,Brine/Water,51,NaN,R410a,2.4,6,11.00,EN 14825,average,12,30,9800,4.41,2222
Buderus,Buderus Logatherm WPS 10K-1,2020-12-17,Brine/Water,51,NaN,R410a,2.2,6,11.00,EN 14825,average,-7,34,9900,4.74,2089
Buderus,Buderus Logatherm WPS 10K-1,2020-12-17,Brine/Water,51,NaN,R410a,2.2,6,11.00,EN 14825,average,-7,52,9300,3.09,3010
Buderus,Buderus Logatherm WPS 10K-1,2020-12-17,Brine/Water,51,NaN,R410a,2.2,6,11.00,EN 14825,average,2,30,10000,4.95,2020
Buderus,Buderus Logatherm WPS 10K-1,2020-12-17,Brine/Water,51,NaN,R410a,2.2,6,11.00,EN 14825,average,2,42,9500,3.55,2676
Buderus,Buderus Logatherm WPS 10K-1,2020-12-17,Brine/Water,51,NaN,R410a,2.2,6,11.00,EN 14825,average,7,27,10000,5.14,1946
Buderus,Buderus Logatherm WPS 10K-1,2020-12-17,Brine/Water,51,NaN,R410a,2.2,6,11.00,EN 14825,average,7,36,9600,3.98,2412
Buderus,Buderus Logatherm WPS 10K-1,2020-12-17,Brine/Water,51,NaN,R410a,2.2,6,11.00,EN 14825,average,12,24,10100,5.34,1891
Buderus,Buderus Logatherm WPS 10K-1,2020-12-17,Brine/Water,51,NaN,R410a,2.2,6,11.00,EN 14825,average,12,30,9800,4.41,2222
Buderus,Buderus Logatherm WPS 13-1,2020-12-17,Brine/Water,48,NaN,R410a,2.65,6,14.00,EN 14825,average,-7,34,12600,4.67,2698
Buderus,Buderus Logatherm WPS 13-1,2020-12-17,Brine/Water,48,NaN,R410a,2.65,6,13.00,EN 14825,average,-7,52,11600,2.98,3893
Buderus,Buderus Logatherm WPS 13-1,2020-12-17,Brine/Water,48,NaN,R410a,2.65,6,14.00,EN 14825,average,2,30,12700,4.88,2602
Buderus,Buderus Logatherm WPS 13-1,2020-12-17,Brine/Water,48,NaN,R410a,2.65,6,13.00,EN 14825,average,2,42,12000,3.45,3478
Buderus,Buderus Logatherm WPS 13-1,2020-12-17,Brine/Water,48,NaN,R410a,2.65,6,14.00,EN 14825,average,7,27,12800,5.08,2520
Buderus,Buderus Logatherm WPS 13-1,2020-12-17,Brine/Water,48,NaN,R410a,2.65,6,13.00,EN 14825,average,7,36,12200,3.89,3136
Buderus,Buderus Logatherm WPS 13-1,2020-12-17,Brine/Water,48,NaN,R410a,2.65,6,14.00,EN 14825,average,12,24,12900,5.27,2448
Buderus,Buderus Logatherm WPS 13-1,2020-12-17,Brine/Water,48,NaN,R410a,2.65,6,13.00,EN 14825,average,12,30,12400,4.32,2870
Buderus,Buderus Logatherm WPS 17-1,2020-12-17,Brine/Water,47,NaN,R410a,2.8,6,19.00,EN 14825,average,-7,34,16700,4.42,3778
Buderus,Buderus Logatherm WPS 17-1,2020-12-17,Brine/Water,47,NaN,R410a,2.8,6,18.00,EN 14825,average,-7,52,15700,3.01,5216
Buderus,Buderus Logatherm WPS 17-1,2020-12-17,Brine/Water,47,NaN,R410a,2.8,6,19.00,EN 14825,average,2,30,16900,4.61,3666
Buderus,Buderus Logatherm WPS 17-1,2020-12-17,Brine/Water,47,NaN,R410a,2.8,6,18.00,EN 14825,average,2,42,15900,3.39,4690
Buderus,Buderus Logatherm WPS 17-1,2020-12-17,Brine/Water,47,NaN,R410a,2.8,6,19.00,EN 14825,average,7,27,17000,4.78,3556
Buderus,Buderus Logatherm WPS 17-1,2020-12-17,Brine/Water,47,NaN,R410a,2.8,6,18.00,EN 14825,average,7,36,16200,3.76,4309
Buderus,Buderus Logatherm WPS 17-1,2020-12-17,Brine/Water,47,NaN,R410a,2.8,6,19.00,EN 14825,average,12,24,17100,4.95,3455
Buderus,Buderus Logatherm WPS 17-1,2020-12-17,Brine/Water,47,NaN,R410a,2.8,6,18.00,EN 14825,average,12,30,16500,4.14,3986
Buderus,Buderus Logatherm WPS 22.2 HT,2020-12-17,Brine/Water,57,NaN,R410a,4.5,25,21.00,EN 14825,average,-7,34,18580,4.8,3871
Buderus,Buderus Logatherm WPS 22.2 HT,2020-12-17,Brine/Water,57,NaN,R410a,4.5,25,21.00,EN 14825,average,-7,52,18580,3.31,5613
Buderus,Buderus Logatherm WPS 22.2 HT,2020-12-17,Brine/Water,57,NaN,R410a,4.5,25,21.00,EN 14825,average,2,30,11770,5.54,2125
Buderus,Buderus Logatherm WPS 22.2 HT,2020-12-17,Brine/Water,57,NaN,R410a,4.5,25,21.00,EN 14825,average,2,42,11780,4.31,2733
Buderus,Buderus Logatherm WPS 22.2 HT,2020-12-17,Brine/Water,57,NaN,R410a,4.5,25,21.00,EN 14825,average,7,27,11760,5.65,2081
Buderus,Buderus Logatherm WPS 22.2 HT,2020-12-17,Brine/Water,57,NaN,R410a,4.5,25,21.00,EN 14825,average,7,36,11770,4.61,2553
Buderus,Buderus Logatherm WPS 22.2 HT,2020-12-17,Brine/Water,57,NaN,R410a,4.5,25,21.00,EN 14825,average,12,24,11740,5.67,2071
Buderus,Buderus Logatherm WPS 22.2 HT,2020-12-17,Brine/Water,57,NaN,R410a,4.5,25,21.00,EN 14825,average,12,30,11760,4.88,2410
Buderus,Buderus Logatherm WPS 28.2 HT,2020-12-17,Brine/Water,57,NaN,R410a,5,25,28.00,EN 14825,average,-7,34,24770,4.75,5215
Buderus,Buderus Logatherm WPS 28.2 HT,2020-12-17,Brine/Water,57,NaN,R410a,5,25,28.00,EN 14825,average,-7,52,24770,3.49,7097
Buderus,Buderus Logatherm WPS 28.2 HT,2020-12-17,Brine/Water,57,NaN,R410a,5,25,28.00,EN 14825,average,2,30,15280,5.49,2783
Buderus,Buderus Logatherm WPS 28.2 HT,2020-12-17,Brine/Water,57,NaN,R410a,5,25,28.00,EN 14825,average,2,42,15120,4.32,3500
Buderus,Buderus Logatherm WPS 28.2 HT,2020-12-17,Brine/Water,57,NaN,R410a,5,25,28.00,EN 14825,average,7,27,15290,5.63,2716
Buderus,Buderus Logatherm WPS 28.2 HT,2020-12-17,Brine/Water,57,NaN,R410a,5,25,28.00,EN 14825,average,7,36,15120,4.66,3245
Buderus,Buderus Logatherm WPS 28.2 HT,2020-12-17,Brine/Water,57,NaN,R410a,5,25,28.00,EN 14825,average,12,24,15310,5.68,2695
Buderus,Buderus Logatherm WPS 28.2 HT,2020-12-17,Brine/Water,57,NaN,R410a,5,25,28.00,EN 14825,average,12,30,15120,4.95,3055
Buderus,Buderus Logatherm WPS 38.2 HT,2020-12-17,Brine/Water,55,NaN,R410a,6.3,25,37.00,EN 14825,average,-7,34,32729,4.74,6905
Buderus,Buderus Logatherm WPS 38.2 HT,2020-12-17,Brine/Water,55,NaN,R410a,6.3,25,36.00,EN 14825,average,-7,52,31850,3.37,9451
Buderus,Buderus Logatherm WPS 38.2 HT,2020-12-17,Brine/Water,55,NaN,R410a,6.3,25,37.00,EN 14825,average,2,30,20290,5.38,3771
Buderus,Buderus Logatherm WPS 38.2 HT,2020-12-17,Brine/Water,55,NaN,R410a,6.3,25,36.00,EN 14825,average,2,42,20530,4.38,4687
Buderus,Buderus Logatherm WPS 38.2 HT,2020-12-17,Brine/Water,55,NaN,R410a,6.3,25,37.00,EN 14825,average,7,27,20240,5.49,3687
Buderus,Buderus Logatherm WPS 38.2 HT,2020-12-17,Brine/Water,55,NaN,R410a,6.3,25,36.00,EN 14825,average,7,36,20470,4.65,4402
Buderus,Buderus Logatherm WPS 38.2 HT,2020-12-17,Brine/Water,55,NaN,R410a,6.3,25,37.00,EN 14825,average,12,24,20190,5.54,3644
Buderus,Buderus Logatherm WPS 38.2 HT,2020-12-17,Brine/Water,55,NaN,R410a,6.3,25,36.00,EN 14825,average,12,30,20420,4.92,4150
Buderus,Buderus Logatherm WPS 48.2 HT,2020-12-17,Brine/Water,54,NaN,R410a,7.5,25,45.00,EN 14825,average,-7,34,39810,4.55,8749
Buderus,Buderus Logatherm WPS 48.2 HT,2020-12-17,Brine/Water,54,NaN,R410a,7.5,25,47.00,EN 14825,average,-7,52,41580,3.54,11746
Buderus,Buderus Logatherm WPS 48.2 HT,2020-12-17,Brine/Water,54,NaN,R410a,7.5,25,45.00,EN 14825,average,2,30,25310,5.17,4896
Buderus,Buderus Logatherm WPS 48.2 HT,2020-12-17,Brine/Water,54,NaN,R410a,7.5,25,47.00,EN 14825,average,2,42,25480,4.3,5926
Buderus,Buderus Logatherm WPS 48.2 HT,2020-12-17,Brine/Water,54,NaN,R410a,7.5,25,45.00,EN 14825,average,7,27,25320,5.26,4814
Buderus,Buderus Logatherm WPS 48.2 HT,2020-12-17,Brine/Water,54,NaN,R410a,7.5,25,47.00,EN 14825,average,7,36,25480,4.57,5575
Buderus,Buderus Logatherm WPS 48.2 HT,2020-12-17,Brine/Water,54,NaN,R410a,7.5,25,45.00,EN 14825,average,12,24,25320,5.32,4759
Buderus,Buderus Logatherm WPS 48.2 HT,2020-12-17,Brine/Water,54,NaN,R410a,7.5,25,47.00,EN 14825,average,12,30,25490,4.8,5310
Buderus,Buderus Logatherm WPS 54.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,9.5,25,53.00,EN 14825,average,-7,34,46880,4.62,10147
Buderus,Buderus Logatherm WPS 54.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,9.5,25,54.00,EN 14825,average,-7,52,47770,3.46,13806
Buderus,Buderus Logatherm WPS 54.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,9.5,25,53.00,EN 14825,average,2,30,28800,5.42,5314
Buderus,Buderus Logatherm WPS 54.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,9.5,25,54.00,EN 14825,average,2,42,29060,4.31,6742
Buderus,Buderus Logatherm WPS 54.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,9.5,25,53.00,EN 14825,average,7,27,28760,5.55,5182
Buderus,Buderus Logatherm WPS 54.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,9.5,25,54.00,EN 14825,average,7,36,28900,4.6,6283
Buderus,Buderus Logatherm WPS 54.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,9.5,25,53.00,EN 14825,average,12,24,28720,5.63,5101
Buderus,Buderus Logatherm WPS 54.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,9.5,25,54.00,EN 14825,average,12,30,28750,4.84,5940
Buderus,Buderus Logatherm WPS 6-1,2020-12-17,Brine/Water,51,NaN,R410a,1.55,6,7.00,EN 14825,average,-7,34,5800,4.33,1339
Buderus,Buderus Logatherm WPS 6-1,2020-12-17,Brine/Water,51,NaN,R410a,1.55,6,6.00,EN 14825,average,-7,52,5300,2.85,1860
Buderus,Buderus Logatherm WPS 6-1,2020-12-17,Brine/Water,51,NaN,R410a,1.55,6,7.00,EN 14825,average,2,30,5800,4.51,1286
Buderus,Buderus Logatherm WPS 6-1,2020-12-17,Brine/Water,51,NaN,R410a,1.55,6,6.00,EN 14825,average,2,42,5400,3.25,1662
Buderus,Buderus Logatherm WPS 6-1,2020-12-17,Brine/Water,51,NaN,R410a,1.55,6,7.00,EN 14825,average,7,27,5900,4.69,1258
Buderus,Buderus Logatherm WPS 6-1,2020-12-17,Brine/Water,51,NaN,R410a,1.55,6,6.00,EN 14825,average,7,36,5600,3.64,1538
Buderus,Buderus Logatherm WPS 6-1,2020-12-17,Brine/Water,51,NaN,R410a,1.55,6,7.00,EN 14825,average,12,24,5900,4.87,1211
Buderus,Buderus Logatherm WPS 6-1,2020-12-17,Brine/Water,51,NaN,R410a,1.55,6,6.00,EN 14825,average,12,30,5700,4.02,1418
Buderus,Buderus Logatherm WPS 64.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,9.3,25,62.00,EN 14825,average,-7,34,54850,4.52,12135
Buderus,Buderus Logatherm WPS 64.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,9.3,25,63.00,EN 14825,average,-7,52,55730,3.36,16586
Buderus,Buderus Logatherm WPS 64.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,9.3,25,62.00,EN 14825,average,2,30,33620,5.28,6367
Buderus,Buderus Logatherm WPS 64.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,9.3,25,63.00,EN 14825,average,2,42,33900,4.21,8052
Buderus,Buderus Logatherm WPS 64.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,9.3,25,62.00,EN 14825,average,7,27,33560,5.4,6215
Buderus,Buderus Logatherm WPS 64.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,9.3,25,63.00,EN 14825,average,7,36,33780,4.5,7507
Buderus,Buderus Logatherm WPS 64.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,9.3,25,62.00,EN 14825,average,12,24,33510,5.49,6104
Buderus,Buderus Logatherm WPS 64.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,9.3,25,63.00,EN 14825,average,12,30,33680,4.74,7105
Buderus,Buderus Logatherm WPS 6K-1,2020-12-17,Brine/Water,51,NaN,R410a,1.55,6,7.00,EN 14825,average,-7,34,5800,4.33,1339
Buderus,Buderus Logatherm WPS 6K-1,2020-12-17,Brine/Water,51,NaN,R410a,1.55,6,6.00,EN 14825,average,-7,52,5300,2.85,1860
Buderus,Buderus Logatherm WPS 6K-1,2020-12-17,Brine/Water,51,NaN,R410a,1.55,6,7.00,EN 14825,average,2,30,5800,4.51,1286
Buderus,Buderus Logatherm WPS 6K-1,2020-12-17,Brine/Water,51,NaN,R410a,1.55,6,6.00,EN 14825,average,2,42,5400,3.25,1662
Buderus,Buderus Logatherm WPS 6K-1,2020-12-17,Brine/Water,51,NaN,R410a,1.55,6,7.00,EN 14825,average,7,27,5900,4.69,1258
Buderus,Buderus Logatherm WPS 6K-1,2020-12-17,Brine/Water,51,NaN,R410a,1.55,6,6.00,EN 14825,average,7,36,5600,3.64,1538
Buderus,Buderus Logatherm WPS 6K-1,2020-12-17,Brine/Water,51,NaN,R410a,1.55,6,7.00,EN 14825,average,12,24,5900,4.87,1211
Buderus,Buderus Logatherm WPS 6K-1,2020-12-17,Brine/Water,51,NaN,R410a,1.55,6,6.00,EN 14825,average,12,30,5700,4.02,1418
Buderus,Buderus Logatherm WPS 72.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,10.6,25,70.00,EN 14825,average,-7,34,61920,4.57,13549
Buderus,Buderus Logatherm WPS 72.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,10.6,25,71.00,EN 14825,average,-7,52,62810,3.27,19208
Buderus,Buderus Logatherm WPS 72.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,10.6,25,70.00,EN 14825,average,2,30,38010,5.21,7296
Buderus,Buderus Logatherm WPS 72.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,10.6,25,71.00,EN 14825,average,2,42,38360,4.22,9090
Buderus,Buderus Logatherm WPS 72.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,10.6,25,70.00,EN 14825,average,7,27,37940,5.34,7105
Buderus,Buderus Logatherm WPS 72.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,10.6,25,71.00,EN 14825,average,7,36,38230,4.51,8477
Buderus,Buderus Logatherm WPS 72.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,10.6,25,70.00,EN 14825,average,12,24,37880,5.45,6950
Buderus,Buderus Logatherm WPS 72.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,10.6,25,71.00,EN 14825,average,12,30,38110,4.77,7990
Buderus,Buderus Logatherm WPS 8-1,2020-12-17,Brine/Water,52,NaN,R410a,1.95,6,9.00,EN 14825,average,-7,34,7500,4.66,1609
Buderus,Buderus Logatherm WPS 8-1,2020-12-17,Brine/Water,52,NaN,R410a,1.95,6,8.00,EN 14825,average,-7,52,6800,2.92,2329
Buderus,Buderus Logatherm WPS 8-1,2020-12-17,Brine/Water,52,NaN,R410a,1.95,6,9.00,EN 14825,average,2,30,7600,4.87,1561
Buderus,Buderus Logatherm WPS 8-1,2020-12-17,Brine/Water,52,NaN,R410a,1.95,6,8.00,EN 14825,average,2,42,7000,3.43,2041
Buderus,Buderus Logatherm WPS 8-1,2020-12-17,Brine/Water,52,NaN,R410a,1.95,6,9.00,EN 14825,average,7,27,7700,5.07,1519
Buderus,Buderus Logatherm WPS 8-1,2020-12-17,Brine/Water,52,NaN,R410a,1.95,6,8.00,EN 14825,average,7,36,7200,3.86,1865
Buderus,Buderus Logatherm WPS 8-1,2020-12-17,Brine/Water,52,NaN,R410a,1.95,6,9.00,EN 14825,average,12,24,7800,5.26,1483
Buderus,Buderus Logatherm WPS 8-1,2020-12-17,Brine/Water,52,NaN,R410a,1.95,6,8.00,EN 14825,average,12,30,7400,4.29,1725
Buderus,Buderus Logatherm WPS 80.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,10.8,25,78.00,EN 14825,average,-7,34,69000,4.48,15402
Buderus,Buderus Logatherm WPS 80.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,10.8,25,78.00,EN 14825,average,-7,52,69000,3.31,20846
Buderus,Buderus Logatherm WPS 80.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,10.8,25,78.00,EN 14825,average,2,30,42020,5.19,8096
Buderus,Buderus Logatherm WPS 80.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,10.8,25,78.00,EN 14825,average,2,42,42240,4.2,10057
Buderus,Buderus Logatherm WPS 80.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,10.8,25,78.00,EN 14825,average,7,27,41930,5.32,7882
Buderus,Buderus Logatherm WPS 80.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,10.8,25,78.00,EN 14825,average,7,36,42280,4.47,9459
Buderus,Buderus Logatherm WPS 80.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,10.8,25,78.00,EN 14825,average,12,24,41860,5.42,7723
Buderus,Buderus Logatherm WPS 80.2 HT,2020-12-17,Brine/Water,67,NaN,R410a,10.8,25,78.00,EN 14825,average,12,30,42330,4.73,8949
Buderus,Buderus Logatherm WPS 8K-1,2020-12-17,Brine/Water,52,NaN,R410a,1.95,6,9.00,EN 14825,average,-7,34,7500,4.66,1609
Buderus,Buderus Logatherm WPS 8K-1,2020-12-17,Brine/Water,52,NaN,R410a,1.95,6,8.00,EN 14825,average,-7,52,6800,2.92,2329
Buderus,Buderus Logatherm WPS 8K-1,2020-12-17,Brine/Water,52,NaN,R410a,1.95,6,9.00,EN 14825,average,2,30,7600,4.87,1561
Buderus,Buderus Logatherm WPS 8K-1,2020-12-17,Brine/Water,52,NaN,R410a,1.95,6,8.00,EN 14825,average,2,42,7000,3.43,2041
Buderus,Buderus Logatherm WPS 8K-1,2020-12-17,Brine/Water,52,NaN,R410a,1.95,6,9.00,EN 14825,average,7,27,7700,5.07,1519
Buderus,Buderus Logatherm WPS 8K-1,2020-12-17,Brine/Water,52,NaN,R410a,1.95,6,8.00,EN 14825,average,7,36,7200,3.86,1865
Buderus,Buderus Logatherm WPS 8K-1,2020-12-17,Brine/Water,52,NaN,R410a,1.95,6,9.00,EN 14825,average,12,24,7800,5.26,1483
Buderus,Buderus Logatherm WPS 8K-1,2020-12-17,Brine/Water,52,NaN,R410a,1.95,6,8.00,EN 14825,average,12,30,7400,4.29,1725
Buderus,Buderus Logatherm WSW196i-12T 190,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,11.00,EN 14825,average,-7,34,9440,4.19,2253
Buderus,Buderus Logatherm WSW196i-12T 190,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,10.00,EN 14825,average,-7,52,9270,3.12,2971
Buderus,Buderus Logatherm WSW196i-12T 190,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,11.00,EN 14825,average,2,30,6020,5.51,1093
Buderus,Buderus Logatherm WSW196i-12T 190,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,10.00,EN 14825,average,2,42,5550,4.13,1344
Buderus,Buderus Logatherm WSW196i-12T 190,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,11.00,EN 14825,average,7,27,3800,5.99,634
Buderus,Buderus Logatherm WSW196i-12T 190,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,10.00,EN 14825,average,7,36,3650,4.77,765
Buderus,Buderus Logatherm WSW196i-12T 190,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,11.00,EN 14825,average,12,24,2640,6.21,425
Buderus,Buderus Logatherm WSW196i-12T 190,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,10.00,EN 14825,average,12,30,2770,4.95,560
Buderus,Buderus Logatherm WSW196i-12TS 185,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,11.00,EN 14825,average,-7,34,9440,4.19,2253
Buderus,Buderus Logatherm WSW196i-12TS 185,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,10.00,EN 14825,average,-7,52,9270,3.12,2971
Buderus,Buderus Logatherm WSW196i-12TS 185,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,11.00,EN 14825,average,2,30,6020,5.51,1093
Buderus,Buderus Logatherm WSW196i-12TS 185,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,10.00,EN 14825,average,2,42,5550,4.13,1344
Buderus,Buderus Logatherm WSW196i-12TS 185,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,11.00,EN 14825,average,7,27,3800,5.99,634
Buderus,Buderus Logatherm WSW196i-12TS 185,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,10.00,EN 14825,average,7,36,3650,4.77,765
Buderus,Buderus Logatherm WSW196i-12TS 185,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,11.00,EN 14825,average,12,24,2640,6.21,425
Buderus,Buderus Logatherm WSW196i-12TS 185,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,10.00,EN 14825,average,12,30,2770,4.95,560
Buderus,WSW196i.2-12 T180 (+W) / 186-12 T180,2020-12-08,Brine/Water,41,NaN,R410a,2,14,12.53,EN 14825,average,-7,34,11110,4.36,2548
Buderus,WSW196i.2-12 T180 (+W) / 186-12 T180,2020-12-08,Brine/Water,41,NaN,R410a,2,14,11.31,EN 14825,average,-7,52,10140,2.91,3485
Buderus,WSW196i.2-12 T180 (+W) / 186-12 T180,2020-12-08,Brine/Water,41,NaN,R410a,2,14,12.53,EN 14825,average,2,30,7100,5.67,1252
Buderus,WSW196i.2-12 T180 (+W) / 186-12 T180,2020-12-08,Brine/Water,41,NaN,R410a,2,14,11.31,EN 14825,average,2,42,6210,4.28,1451
Buderus,WSW196i.2-12 T180 (+W) / 186-12 T180,2020-12-08,Brine/Water,41,NaN,R410a,2,14,12.53,EN 14825,average,7,27,4600,6.35,724
Buderus,WSW196i.2-12 T180 (+W) / 186-12 T180,2020-12-08,Brine/Water,41,NaN,R410a,2,14,11.31,EN 14825,average,7,36,3710,4.97,746
Buderus,WSW196i.2-12 T180 (+W) / 186-12 T180,2020-12-08,Brine/Water,41,NaN,R410a,2,14,12.53,EN 14825,average,12,24,3920,6.37,615
Buderus,WSW196i.2-12 T180 (+W) / 186-12 T180,2020-12-08,Brine/Water,41,NaN,R410a,2,14,11.31,EN 14825,average,12,30,3720,5.2,715
Buderus,WSW196i.2-12 (+W) / 186-12,2020-12-08,Brine/Water,41,NaN,R410a,2,14,12.53,EN 14825,average,-7,34,11110,4.36,2548
Buderus,WSW196i.2-12 (+W) / 186-12,2020-12-08,Brine/Water,41,NaN,R410a,2,14,11.31,EN 14825,average,-7,52,10140,2.91,3485
Buderus,WSW196i.2-12 (+W) / 186-12,2020-12-08,Brine/Water,41,NaN,R410a,2,14,12.53,EN 14825,average,2,30,7100,5.67,1252
Buderus,WSW196i.2-12 (+W) / 186-12,2020-12-08,Brine/Water,41,NaN,R410a,2,14,11.31,EN 14825,average,2,42,6210,4.28,1451
Buderus,WSW196i.2-12 (+W) / 186-12,2020-12-08,Brine/Water,41,NaN,R410a,2,14,12.53,EN 14825,average,7,27,4600,6.35,724
Buderus,WSW196i.2-12 (+W) / 186-12,2020-12-08,Brine/Water,41,NaN,R410a,2,14,11.31,EN 14825,average,7,36,3710,4.97,746
Buderus,WSW196i.2-12 (+W) / 186-12,2020-12-08,Brine/Water,41,NaN,R410a,2,14,12.53,EN 14825,average,12,24,3920,6.37,615
Buderus,WSW196i.2-12 (+W) / 186-12,2020-12-08,Brine/Water,41,NaN,R410a,2,14,11.31,EN 14825,average,12,30,3720,5.2,715
Buderus,WSW196i.2-16 T180 (+W) / 186-16 T180,2020-12-08,Brine/Water,41,NaN,R410a,2.3,10,15.53,EN 14825,average,-7,34,13900,4.08,3407
Buderus,WSW196i.2-16 T180 (+W) / 186-16 T180,2020-12-08,Brine/Water,41,NaN,R410a,2.3,10,14.19,EN 14825,average,-7,52,12810,2.82,4543
Buderus,WSW196i.2-16 T180 (+W) / 186-16 T180,2020-12-08,Brine/Water,41,NaN,R410a,2.3,10,15.53,EN 14825,average,2,30,8920,5.43,1643
Buderus,WSW196i.2-16 T180 (+W) / 186-16 T180,2020-12-08,Brine/Water,41,NaN,R410a,2.3,10,14.19,EN 14825,average,2,42,7910,4.23,1870
Buderus,WSW196i.2-16 T180 (+W) / 186-16 T180,2020-12-08,Brine/Water,41,NaN,R410a,2.3,10,15.53,EN 14825,average,7,27,5710,6.09,938
Buderus,WSW196i.2-16 T180 (+W) / 186-16 T180,2020-12-08,Brine/Water,41,NaN,R410a,2.3,10,14.19,EN 14825,average,7,36,5390,4.79,1125
Buderus,WSW196i.2-16 T180 (+W) / 186-16 T180,2020-12-08,Brine/Water,41,NaN,R410a,2.3,10,15.53,EN 14825,average,12,24,4880,6.07,804
Buderus,WSW196i.2-16 T180 (+W) / 186-16 T180,2020-12-08,Brine/Water,41,NaN,R410a,2.3,10,14.19,EN 14825,average,12,30,4690,5.07,925
Buderus,WSW196i.2-16 (+W) / 186-16,2020-12-08,Brine/Water,41,NaN,R410a,2.3,10,15.53,EN 14825,average,-7,34,13900,4.08,3407
