Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Buderus,WSW196i.2-16 (+W) / 186-16,2020-12-08,Brine/Water,41,NaN,R410a,2.3,10,14.19,EN 14825,average,-7,52,12810,2.82,4543
Buderus,WSW196i.2-16 (+W) / 186-16,2020-12-08,Brine/Water,41,NaN,R410a,2.3,10,15.53,EN 14825,average,2,30,8920,5.43,1643
Buderus,WSW196i.2-16 (+W) / 186-16,2020-12-08,Brine/Water,41,NaN,R410a,2.3,10,14.19,EN 14825,average,2,42,7910,4.23,1870
Buderus,WSW196i.2-16 (+W) / 186-16,2020-12-08,Brine/Water,41,NaN,R410a,2.3,10,15.53,EN 14825,average,7,27,5710,6.09,938
Buderus,WSW196i.2-16 (+W) / 186-16,2020-12-08,Brine/Water,41,NaN,R410a,2.3,10,14.19,EN 14825,average,7,36,5390,4.79,1125
Buderus,WSW196i.2-16 (+W) / 186-16,2020-12-08,Brine/Water,41,NaN,R410a,2.3,10,15.53,EN 14825,average,12,24,4880,6.07,804
Buderus,WSW196i.2-16 (+W) / 186-16,2020-12-08,Brine/Water,41,NaN,R410a,2.3,10,14.19,EN 14825,average,12,30,4690,5.07,925
Buderus,WSW196i.2-6 T180 (+W) / 186-6 T180,2020-12-08,Brine/Water,35,NaN,R410a,1.35,11,6.00,EN 14825,average,-7,34,5170,4.7,1100
Buderus,WSW196i.2-6 T180 (+W) / 186-6 T180,2020-12-08,Brine/Water,35,NaN,R410a,1.35,11,5.00,EN 14825,average,-7,52,4630,3.01,1538
Buderus,WSW196i.2-6 T180 (+W) / 186-6 T180,2020-12-08,Brine/Water,35,NaN,R410a,1.35,11,6.00,EN 14825,average,2,30,3150,5.56,567
Buderus,WSW196i.2-6 T180 (+W) / 186-6 T180,2020-12-08,Brine/Water,35,NaN,R410a,1.35,11,5.00,EN 14825,average,2,42,2820,3.91,721
Buderus,WSW196i.2-6 T180 (+W) / 186-6 T180,2020-12-08,Brine/Water,35,NaN,R410a,1.35,11,6.00,EN 14825,average,7,27,2020,6.2,326
Buderus,WSW196i.2-6 T180 (+W) / 186-6 T180,2020-12-08,Brine/Water,35,NaN,R410a,1.35,11,5.00,EN 14825,average,7,36,1810,4.59,394
Buderus,WSW196i.2-6 T180 (+W) / 186-6 T180,2020-12-08,Brine/Water,35,NaN,R410a,1.35,11,6.00,EN 14825,average,12,24,2120,6.09,348
Buderus,WSW196i.2-6 T180 (+W) / 186-6 T180,2020-12-08,Brine/Water,35,NaN,R410a,1.35,11,5.00,EN 14825,average,12,30,1970,4.63,425
Buderus,WSW196i.2-6 (+W) / 186-6,2020-12-08,Brine/Water,35,NaN,R410a,1.35,11,6.00,EN 14825,average,-7,34,5170,4.7,1100
Buderus,WSW196i.2-6 (+W) / 186-6,2020-12-08,Brine/Water,35,NaN,R410a,1.35,11,5.00,EN 14825,average,-7,52,4630,3.01,1538
Buderus,WSW196i.2-6 (+W) / 186-6,2020-12-08,Brine/Water,35,NaN,R410a,1.35,11,6.00,EN 14825,average,2,30,3150,5.56,567
Buderus,WSW196i.2-6 (+W) / 186-6,2020-12-08,Brine/Water,35,NaN,R410a,1.35,11,5.00,EN 14825,average,2,42,2820,3.91,721
Buderus,WSW196i.2-6 (+W) / 186-6,2020-12-08,Brine/Water,35,NaN,R410a,1.35,11,6.00,EN 14825,average,7,27,2020,6.2,326
Buderus,WSW196i.2-6 (+W) / 186-6,2020-12-08,Brine/Water,35,NaN,R410a,1.35,11,5.00,EN 14825,average,7,36,1810,4.59,394
Buderus,WSW196i.2-6 (+W) / 186-6,2020-12-08,Brine/Water,35,NaN,R410a,1.35,11,6.00,EN 14825,average,12,24,2120,6.09,348
Buderus,WSW196i.2-6 (+W) / 186-6,2020-12-08,Brine/Water,35,NaN,R410a,1.35,11,5.00,EN 14825,average,12,30,1970,4.63,425
Buderus,WSW196i.2-8 T180 (+W) / 186-8 T180,2020-12-08,Brine/Water,36,NaN,R410a,1.35,11,7.61,EN 14825,average,-7,34,7040,4.33,1626
Buderus,WSW196i.2-8 T180 (+W) / 186-8 T180,2020-12-08,Brine/Water,36,NaN,R410a,1.35,11,6.73,EN 14825,average,-7,52,5860,2.95,1986
Buderus,WSW196i.2-8 T180 (+W) / 186-8 T180,2020-12-08,Brine/Water,36,NaN,R410a,1.35,11,7.61,EN 14825,average,2,30,4220,5.46,773
Buderus,WSW196i.2-8 T180 (+W) / 186-8 T180,2020-12-08,Brine/Water,36,NaN,R410a,1.35,11,6.73,EN 14825,average,2,42,3750,4.04,928
Buderus,WSW196i.2-8 T180 (+W) / 186-8 T180,2020-12-08,Brine/Water,36,NaN,R410a,1.35,11,7.61,EN 14825,average,7,27,2660,6.15,433
Buderus,WSW196i.2-8 T180 (+W) / 186-8 T180,2020-12-08,Brine/Water,36,NaN,R410a,1.35,11,6.73,EN 14825,average,7,36,2520,4.77,528
Buderus,WSW196i.2-8 T180 (+W) / 186-8 T180,2020-12-08,Brine/Water,36,NaN,R410a,1.35,11,7.61,EN 14825,average,12,24,2100,6.26,335
Buderus,WSW196i.2-8 T180 (+W) / 186-8 T180,2020-12-08,Brine/Water,36,NaN,R410a,1.35,11,6.73,EN 14825,average,12,30,1990,4.95,402
Buderus,WSW196i.2-8 (+W) / 186-8,2020-12-08,Brine/Water,36,NaN,R410a,1.35,11,7.61,EN 14825,average,-7,34,7040,4.33,1626
Buderus,WSW196i.2-8 (+W) / 186-8,2020-12-08,Brine/Water,36,NaN,R410a,1.35,11,6.73,EN 14825,average,-7,52,5860,2.95,1986
Buderus,WSW196i.2-8 (+W) / 186-8,2020-12-08,Brine/Water,36,NaN,R410a,1.35,11,7.61,EN 14825,average,2,30,4220,5.46,773
Buderus,WSW196i.2-8 (+W) / 186-8,2020-12-08,Brine/Water,36,NaN,R410a,1.35,11,6.73,EN 14825,average,2,42,3750,4.04,928
Buderus,WSW196i.2-8 (+W) / 186-8,2020-12-08,Brine/Water,36,NaN,R410a,1.35,11,7.61,EN 14825,average,7,27,2660,6.15,433
Buderus,WSW196i.2-8 (+W) / 186-8,2020-12-08,Brine/Water,36,NaN,R410a,1.35,11,6.73,EN 14825,average,7,36,2520,4.77,528
Buderus,WSW196i.2-8 (+W) / 186-8,2020-12-08,Brine/Water,36,NaN,R410a,1.35,11,7.61,EN 14825,average,12,24,2100,6.26,335
Buderus,WSW196i.2-8 (+W) / 186-8,2020-12-08,Brine/Water,36,NaN,R410a,1.35,11,6.73,EN 14825,average,12,30,1990,4.95,402
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 MS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,-7,34,9900,2.71,3653
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 MS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,-7,52,8400,2.11,3981
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 MS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,2,30,6000,3.72,1613
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 MS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,2,42,6000,3.11,1929
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 MS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,7,27,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 MS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,7,36,6000,4.31,1392
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 MS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,12,24,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 MS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,12,30,6000,5.01,1198
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 M,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,-7,34,9900,2.71,3653
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 M,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,-7,52,8400,2.11,3981
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 M,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,2,30,6000,3.72,1613
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 M,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,2,42,6000,3.11,1929
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 M,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,7,27,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 M,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,7,36,6000,4.31,1392
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 M,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,12,24,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 M,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,12,30,6000,5.01,1198
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 B,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,-7,34,9900,2.71,3653
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 B,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,-7,52,8400,2.11,3981
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 B,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,2,30,6000,3.72,1613
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 B,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,2,42,6000,3.11,1929
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 B,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,7,27,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 B,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,7,36,6000,4.31,1392
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 B,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,12,24,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 B,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,12,30,6000,5.01,1198
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 E,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,-7,34,9900,2.71,3653
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 E,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,-7,52,8400,2.11,3981
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 E,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,2,30,6000,3.72,1613
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 E,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,2,42,6000,3.11,1929
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 E,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,7,27,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 E,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,7,36,6000,4.31,1392
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 E,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,12,24,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 E,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,12,30,6000,5.01,1198
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 MS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,-7,34,8800,2.71,3247
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 MS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,-7,52,7500,2.1,3571
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 MS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,2,30,5900,3.81,1549
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 MS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,2,42,6000,3.11,1929
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 MS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,7,27,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 MS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,7,36,6000,4.3,1395
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 MS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,12,24,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 MS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,12,30,6000,5.01,1198
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 M,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,-7,34,8800,2.71,3247
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 M,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,-7,52,7500,2.1,3571
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 M,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,2,30,5900,3.81,1549
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 M,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,2,42,6000,3.11,1929
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 M,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,7,27,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 M,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,7,36,6000,4.3,1395
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 M,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,12,24,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 M,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,12,30,6000,5.01,1198
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 B,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,-7,34,8800,2.71,3247
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 B,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,-7,52,7500,2.1,3571
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 B,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,2,30,5900,3.81,1549
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 B,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,2,42,6000,3.11,1929
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 B,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,7,27,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 B,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,7,36,6000,4.3,1395
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 B,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,12,24,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 B,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,12,30,6000,5.01,1198
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 E,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,-7,34,8800,2.71,3247
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 E,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,-7,52,7500,2.1,3571
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 E,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,2,30,5900,3.81,1549
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 E,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,2,42,6000,3.11,1929
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 E,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,7,27,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 E,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,7,36,6000,4.3,1395
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 E,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,10.00,EN 14825,average,12,24,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 E,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,9.00,EN 14825,average,12,30,6000,5.01,1198
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 MS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,-7,34,11100,2.71,4096
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 MS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,-7,52,9300,2.11,4408
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 MS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,2,30,6700,3.71,1806
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 MS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,2,42,6000,3.11,1929
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 MS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,7,27,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 MS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,7,36,6000,4.31,1392
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 MS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,12,24,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 MS,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,12,30,6000,5.01,1198
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 M,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,-7,34,11100,2.71,4096
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 M,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,-7,52,9300,2.11,4408
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 M,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,2,30,6700,3.71,1806
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 M,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,2,42,6000,3.11,1929
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 M,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,7,27,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 M,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,7,36,6000,4.31,1392
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 M,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,12,24,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 M,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,12,30,6000,5.01,1198
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 B,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,-7,34,11100,2.71,4096
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 B,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,-7,52,9300,2.11,4408
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 B,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,2,30,6700,3.71,1806
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 B,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,2,42,6000,3.11,1929
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 B,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,7,27,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 B,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,7,36,6000,4.31,1392
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 B,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,12,24,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 B,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,12,30,6000,5.01,1198
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 E,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,-7,34,11100,2.71,4096
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 E,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,-7,52,9300,2.11,4408
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 E,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,2,30,6700,3.71,1806
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 E,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,2,42,6000,3.11,1929
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 E,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,7,27,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 E,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,7,36,6000,4.31,1392
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 E,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,13.00,EN 14825,average,12,24,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 E,2017-09-26,Outdoor Air/Water,35,67,R410a,2.3,11,11.00,EN 14825,average,12,30,6000,5.01,1198
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 E,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,-7,34,3000,3.0,1000
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 E,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,-7,52,2400,2.01,1194
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 E,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,2,30,2000,3.71,539
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 E,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,2,42,1500,3.0,500
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 E,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,7,27,2000,5.71,350
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 E,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,7,36,1500,4.72,318
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 E,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,12,24,2000,5.71,350
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 E,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,12,30,1500,5.03,298
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 B,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,-7,34,3000,3.0,1000
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 B,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,-7,52,2400,2.01,1194
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 B,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,2,30,2000,3.71,539
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 B,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,2,42,1500,3.0,500
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 B,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,7,27,2000,5.71,350
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 B,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,7,36,1500,4.72,318
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 B,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,12,24,2000,5.71,350
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 B,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,12,30,1500,5.03,298
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 M,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,-7,34,3000,3.0,1000
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 M,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,-7,52,2400,2.01,1194
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 M,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,2,30,2000,3.71,539
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 M,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,2,42,1500,3.0,500
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 M,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,7,27,2000,5.71,350
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 M,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,7,36,1500,4.72,318
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 M,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,12,24,2000,5.71,350
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 M,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,12,30,1500,5.03,298
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 MS,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,-7,34,3000,3.0,1000
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 MS,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,-7,52,2400,2.01,1194
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 MS,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,2,30,2000,3.71,539
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 MS,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,2,42,1500,3.0,500
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 MS,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,7,27,2000,5.71,350
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 MS,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,7,36,1500,4.72,318
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 MS,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,12,24,2000,5.71,350
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 MS,2020-12-17,Outdoor Air/Water,36,64,R410a,1,11,3.00,EN 14825,average,12,30,1500,5.03,298
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 E,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,-7,34,4400,2.71,1624
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 E,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,-7,52,3500,2.02,1733
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 E,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,2,30,3600,3.61,997
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 E,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,2,42,3200,3.0,1067
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 E,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,7,27,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 E,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,7,36,3600,4.7,766
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 E,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,12,24,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 E,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,12,30,3600,5.0,720
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 B,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,-7,34,4400,2.71,1624
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 B,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,-7,52,3500,2.02,1733
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 B,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,2,30,3600,3.61,997
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 B,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,2,42,3200,3.0,1067
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 B,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,7,27,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 B,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,7,36,3600,4.7,766
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 B,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,12,24,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 B,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,12,30,3600,5.0,720
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 M,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,-7,34,4400,2.71,1624
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 M,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,-7,52,3500,2.02,1733
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 M,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,2,30,3600,3.61,997
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 M,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,2,42,3200,3.0,1067
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 M,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,7,27,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 M,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,7,36,3600,4.7,766
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 M,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,12,24,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 M,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,12,30,3600,5.0,720
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 MS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,-7,34,4400,2.71,1624
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 MS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,-7,52,3500,2.02,1733
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 MS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,2,30,3600,3.61,997
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 MS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,2,42,3200,3.0,1067
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 MS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,7,27,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 MS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,7,36,3600,4.7,766
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 MS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,12,24,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 MS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,4.00,EN 14825,average,12,30,3600,5.0,720
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 E,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,-7,34,5300,2.71,1956
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 E,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,-7,52,4400,2.0,2200
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 E,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,2,30,3600,3.61,997
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 E,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,2,42,3200,3.01,1063
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 E,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,7,27,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 E,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,7,36,3500,4.71,743
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 E,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,12,24,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 E,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,12,30,3600,5.02,717
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 B,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,-7,34,5300,2.71,1956
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 B,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,-7,52,4400,2.0,2200
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 B,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,2,30,3600,3.61,997
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 B,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,2,42,3200,3.01,1063
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 B,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,7,27,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 B,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,7,36,3500,4.71,743
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 B,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,12,24,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 B,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,12,30,3600,5.02,717
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 M,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,-7,34,5300,2.71,1956
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 M,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,-7,52,4400,2.0,2200
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 M,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,2,30,3600,3.61,997
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 M,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,2,42,3200,3.01,1063
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 M,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,7,27,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 M,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,7,36,3500,4.71,743
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 M,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,12,24,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 M,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,12,30,3600,5.02,717
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 MS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,-7,34,5300,2.71,1956
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 MS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,-7,52,4400,2.0,2200
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 MS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,2,30,3600,3.61,997
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 MS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,2,42,3200,3.01,1063
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 MS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,7,27,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 MS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,7,36,3500,4.71,743
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 MS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,6.00,EN 14825,average,12,24,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 MS,2020-12-17,Outdoor Air/Water,36,65,R410a,1.6,11,5.00,EN 14825,average,12,30,3600,5.02,717
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 E,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,-7,34,6400,2.65,2415
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 E,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,-7,52,5300,2.11,2512
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 E,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,2,30,3900,3.61,1080
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 E,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,2,42,3200,3.1,1032
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 E,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,7,27,3600,5.71,630
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 E,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,7,36,3600,4.7,766
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 E,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,12,24,3600,5.71,630
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 E,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,12,30,3600,5.0,720
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 B,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,-7,34,6400,2.65,2415
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 B,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,-7,52,5300,2.11,2512
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 B,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,2,30,3900,3.61,1080
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 B,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,2,42,3200,3.1,1032
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 B,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,7,27,3600,5.71,630
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 B,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,7,36,3600,4.7,766
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 B,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,12,24,3600,5.71,630
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 B,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,12,30,3600,5.0,720
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 M,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,-7,34,6400,2.65,2415
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 M,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,-7,52,5300,2.11,2512
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 M,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,2,30,3900,3.61,1080
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 M,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,2,42,3200,3.1,1032
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 M,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,7,27,3600,5.71,630
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 M,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,7,36,3600,4.7,766
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 M,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,12,24,3600,5.71,630
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 M,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,12,30,3600,5.0,720
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 MS,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,-7,34,6400,2.65,2415
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 MS,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,-7,52,5300,2.11,2512
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 MS,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,2,30,3900,3.61,1080
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 MS,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,2,42,3200,3.1,1032
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 MS,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,7,27,3600,5.71,630
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 MS,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,7,36,3600,4.7,766
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 MS,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,7.00,EN 14825,average,12,24,3600,5.71,630
Bosch Thermotechnik,Bosch Compress 3000 AWS-8 MS,2020-12-17,Outdoor Air/Water,37,65,R410a,1.6,11,6.00,EN 14825,average,12,30,3600,5.0,720
Bosch Thermotechnik,Bosch Compress 6000 10 LW,2020-12-17,Brine/Water,52,NaN,R410a,2.4,6,11.00,EN 14825,average,-7,34,9900,4.74,2089
Bosch Thermotechnik,Bosch Compress 6000 10 LW,2020-12-17,Brine/Water,52,NaN,R410a,2.4,6,11.00,EN 14825,average,-7,52,9300,3.09,3010
Bosch Thermotechnik,Bosch Compress 6000 10 LW,2020-12-17,Brine/Water,52,NaN,R410a,2.4,6,11.00,EN 14825,average,2,30,10000,4.95,2020
Bosch Thermotechnik,Bosch Compress 6000 10 LW,2020-12-17,Brine/Water,52,NaN,R410a,2.4,6,11.00,EN 14825,average,2,42,9500,3.55,2676
Bosch Thermotechnik,Bosch Compress 6000 10 LW,2020-12-17,Brine/Water,52,NaN,R410a,2.4,6,11.00,EN 14825,average,7,27,10000,5.14,1946
Bosch Thermotechnik,Bosch Compress 6000 10 LW,2020-12-17,Brine/Water,52,NaN,R410a,2.4,6,11.00,EN 14825,average,7,36,9600,3.98,2412
Bosch Thermotechnik,Bosch Compress 6000 10 LW,2020-12-17,Brine/Water,52,NaN,R410a,2.4,6,11.00,EN 14825,average,12,24,10100,5.34,1891
Bosch Thermotechnik,Bosch Compress 6000 10 LW,2020-12-17,Brine/Water,52,NaN,R410a,2.4,6,11.00,EN 14825,average,12,30,9800,4.41,2222
Bosch Thermotechnik,Bosch Compress 6000 10 LWM,2020-12-17,Brine/Water,52,NaN,R410a,2.2,6,11.00,EN 14825,average,-7,34,9900,4.74,2089
Bosch Thermotechnik,Bosch Compress 6000 10 LWM,2020-12-17,Brine/Water,52,NaN,R410a,2.2,6,11.00,EN 14825,average,-7,52,9300,3.09,3010
Bosch Thermotechnik,Bosch Compress 6000 10 LWM,2020-12-17,Brine/Water,52,NaN,R410a,2.2,6,11.00,EN 14825,average,2,30,10000,4.95,2020
Bosch Thermotechnik,Bosch Compress 6000 10 LWM,2020-12-17,Brine/Water,52,NaN,R410a,2.2,6,11.00,EN 14825,average,2,42,9500,3.55,2676
Bosch Thermotechnik,Bosch Compress 6000 10 LWM,2020-12-17,Brine/Water,52,NaN,R410a,2.2,6,11.00,EN 14825,average,7,27,10000,5.14,1946
Bosch Thermotechnik,Bosch Compress 6000 10 LWM,2020-12-17,Brine/Water,52,NaN,R410a,2.2,6,11.00,EN 14825,average,7,36,9600,3.98,2412
Bosch Thermotechnik,Bosch Compress 6000 10 LWM,2020-12-17,Brine/Water,52,NaN,R410a,2.2,6,11.00,EN 14825,average,12,24,10100,5.34,1891
Bosch Thermotechnik,Bosch Compress 6000 10 LWM,2020-12-17,Brine/Water,52,NaN,R410a,2.2,6,11.00,EN 14825,average,12,30,9800,4.41,2222
Bosch Thermotechnik,Bosch Compress 6000 13 LW,2020-12-17,Brine/Water,48,NaN,R410a,2.65,6,14.00,EN 14825,average,-7,34,12600,4.67,2698
Bosch Thermotechnik,Bosch Compress 6000 13 LW,2020-12-17,Brine/Water,48,NaN,R410a,2.65,6,13.00,EN 14825,average,-7,52,11600,2.98,3893
Bosch Thermotechnik,Bosch Compress 6000 13 LW,2020-12-17,Brine/Water,48,NaN,R410a,2.65,6,14.00,EN 14825,average,2,30,12700,4.88,2602
Bosch Thermotechnik,Bosch Compress 6000 13 LW,2020-12-17,Brine/Water,48,NaN,R410a,2.65,6,13.00,EN 14825,average,2,42,12000,3.45,3478
Bosch Thermotechnik,Bosch Compress 6000 13 LW,2020-12-17,Brine/Water,48,NaN,R410a,2.65,6,14.00,EN 14825,average,7,27,12800,5.08,2520
Bosch Thermotechnik,Bosch Compress 6000 13 LW,2020-12-17,Brine/Water,48,NaN,R410a,2.65,6,13.00,EN 14825,average,7,36,12200,3.89,3136
Bosch Thermotechnik,Bosch Compress 6000 13 LW,2020-12-17,Brine/Water,48,NaN,R410a,2.65,6,14.00,EN 14825,average,12,24,12900,5.27,2448
Bosch Thermotechnik,Bosch Compress 6000 13 LW,2020-12-17,Brine/Water,48,NaN,R410a,2.65,6,13.00,EN 14825,average,12,30,12400,4.32,2870
Bosch Thermotechnik,Bosch Compress 6000 17 LW,2020-12-17,Brine/Water,47,NaN,R410a,2.8,6,19.00,EN 14825,average,-7,34,16700,4.42,3778
Bosch Thermotechnik,Bosch Compress 6000 17 LW,2020-12-17,Brine/Water,47,NaN,R410a,2.8,6,18.00,EN 14825,average,-7,52,15700,3.01,5216
Bosch Thermotechnik,Bosch Compress 6000 17 LW,2020-12-17,Brine/Water,47,NaN,R410a,2.8,6,19.00,EN 14825,average,2,30,16900,4.61,3666
Bosch Thermotechnik,Bosch Compress 6000 17 LW,2020-12-17,Brine/Water,47,NaN,R410a,2.8,6,18.00,EN 14825,average,2,42,15900,3.39,4690
Bosch Thermotechnik,Bosch Compress 6000 17 LW,2020-12-17,Brine/Water,47,NaN,R410a,2.8,6,19.00,EN 14825,average,7,27,17000,4.78,3556
Bosch Thermotechnik,Bosch Compress 6000 17 LW,2020-12-17,Brine/Water,47,NaN,R410a,2.8,6,18.00,EN 14825,average,7,36,16200,3.76,4309
Bosch Thermotechnik,Bosch Compress 6000 17 LW,2020-12-17,Brine/Water,47,NaN,R410a,2.8,6,19.00,EN 14825,average,12,24,17100,4.95,3455
Bosch Thermotechnik,Bosch Compress 6000 17 LW,2020-12-17,Brine/Water,47,NaN,R410a,2.8,6,18.00,EN 14825,average,12,30,16500,4.14,3986
Bosch Thermotechnik,Bosch Compress 6000 6 LW,2020-12-17,Brine/Water,46,NaN,R410a,1.55,6,7.00,EN 14825,average,-7,34,5800,4.33,1339
Bosch Thermotechnik,Bosch Compress 6000 6 LW,2020-12-17,Brine/Water,46,NaN,R410a,1.55,6,6.00,EN 14825,average,-7,52,5300,2.85,1860
Bosch Thermotechnik,Bosch Compress 6000 6 LW,2020-12-17,Brine/Water,46,NaN,R410a,1.55,6,7.00,EN 14825,average,2,30,5800,4.51,1286
Bosch Thermotechnik,Bosch Compress 6000 6 LW,2020-12-17,Brine/Water,46,NaN,R410a,1.55,6,6.00,EN 14825,average,2,42,5400,3.25,1662
Bosch Thermotechnik,Bosch Compress 6000 6 LW,2020-12-17,Brine/Water,46,NaN,R410a,1.55,6,7.00,EN 14825,average,7,27,5900,4.69,1258
Bosch Thermotechnik,Bosch Compress 6000 6 LW,2020-12-17,Brine/Water,46,NaN,R410a,1.55,6,6.00,EN 14825,average,7,36,5600,3.64,1538
Bosch Thermotechnik,Bosch Compress 6000 6 LW,2020-12-17,Brine/Water,46,NaN,R410a,1.55,6,7.00,EN 14825,average,12,24,5900,4.87,1211
Bosch Thermotechnik,Bosch Compress 6000 6 LW,2020-12-17,Brine/Water,46,NaN,R410a,1.55,6,6.00,EN 14825,average,12,30,5700,4.02,1418
Bosch Thermotechnik,Bosch Compress 6000 6 LWM,2020-12-17,Brine/Water,46,NaN,R410a,1.55,6,7.00,EN 14825,average,-7,34,5800,4.33,1339
Bosch Thermotechnik,Bosch Compress 6000 6 LWM,2020-12-17,Brine/Water,46,NaN,R410a,1.55,6,6.00,EN 14825,average,-7,52,5300,2.85,1860
Bosch Thermotechnik,Bosch Compress 6000 6 LWM,2020-12-17,Brine/Water,46,NaN,R410a,1.55,6,7.00,EN 14825,average,2,30,5800,4.51,1286
Bosch Thermotechnik,Bosch Compress 6000 6 LWM,2020-12-17,Brine/Water,46,NaN,R410a,1.55,6,6.00,EN 14825,average,2,42,5400,3.25,1662
Bosch Thermotechnik,Bosch Compress 6000 6 LWM,2020-12-17,Brine/Water,46,NaN,R410a,1.55,6,7.00,EN 14825,average,7,27,5900,4.69,1258
Bosch Thermotechnik,Bosch Compress 6000 6 LWM,2020-12-17,Brine/Water,46,NaN,R410a,1.55,6,6.00,EN 14825,average,7,36,5600,3.64,1538
Bosch Thermotechnik,Bosch Compress 6000 6 LWM,2020-12-17,Brine/Water,46,NaN,R410a,1.55,6,7.00,EN 14825,average,12,24,5900,4.87,1211
Bosch Thermotechnik,Bosch Compress 6000 6 LWM,2020-12-17,Brine/Water,46,NaN,R410a,1.55,6,6.00,EN 14825,average,12,30,5700,4.02,1418
Bosch Thermotechnik,Bosch Compress 6000 8 LW,2020-12-17,Brine/Water,47,NaN,R410a,1.95,6,9.00,EN 14825,average,-7,34,7500,4.66,1609
Bosch Thermotechnik,Bosch Compress 6000 8 LW,2020-12-17,Brine/Water,47,NaN,R410a,1.95,6,8.00,EN 14825,average,-7,52,6800,2.92,2329
Bosch Thermotechnik,Bosch Compress 6000 8 LW,2020-12-17,Brine/Water,47,NaN,R410a,1.95,6,9.00,EN 14825,average,2,30,7600,4.87,1561
Bosch Thermotechnik,Bosch Compress 6000 8 LW,2020-12-17,Brine/Water,47,NaN,R410a,1.95,6,8.00,EN 14825,average,2,42,7000,3.43,2041
Bosch Thermotechnik,Bosch Compress 6000 8 LW,2020-12-17,Brine/Water,47,NaN,R410a,1.95,6,9.00,EN 14825,average,7,27,7700,5.07,1519
Bosch Thermotechnik,Bosch Compress 6000 8 LW,2020-12-17,Brine/Water,47,NaN,R410a,1.95,6,8.00,EN 14825,average,7,36,7200,3.86,1865
Bosch Thermotechnik,Bosch Compress 6000 8 LW,2020-12-17,Brine/Water,47,NaN,R410a,1.95,6,9.00,EN 14825,average,12,24,7800,5.26,1483
Bosch Thermotechnik,Bosch Compress 6000 8 LW,2020-12-17,Brine/Water,47,NaN,R410a,1.95,6,8.00,EN 14825,average,12,30,7400,4.29,1725
Bosch Thermotechnik,Bosch Compress 6000 8 LWM,2020-12-17,Brine/Water,47,NaN,R410a,1.95,6,9.00,EN 14825,average,-7,34,7500,4.66,1609
Bosch Thermotechnik,Bosch Compress 6000 8 LWM,2020-12-17,Brine/Water,47,NaN,R410a,1.95,6,8.00,EN 14825,average,-7,52,6800,2.92,2329
Bosch Thermotechnik,Bosch Compress 6000 8 LWM,2020-12-17,Brine/Water,47,NaN,R410a,1.95,6,9.00,EN 14825,average,2,30,7600,4.87,1561
Bosch Thermotechnik,Bosch Compress 6000 8 LWM,2020-12-17,Brine/Water,47,NaN,R410a,1.95,6,8.00,EN 14825,average,2,42,7000,3.43,2041
Bosch Thermotechnik,Bosch Compress 6000 8 LWM,2020-12-17,Brine/Water,47,NaN,R410a,1.95,6,9.00,EN 14825,average,7,27,7700,5.07,1519
Bosch Thermotechnik,Bosch Compress 6000 8 LWM,2020-12-17,Brine/Water,47,NaN,R410a,1.95,6,8.00,EN 14825,average,7,36,7200,3.86,1865
Bosch Thermotechnik,Bosch Compress 6000 8 LWM,2020-12-17,Brine/Water,47,NaN,R410a,1.95,6,9.00,EN 14825,average,12,24,7800,5.26,1483
Bosch Thermotechnik,Bosch Compress 6000 8 LWM,2020-12-17,Brine/Water,47,NaN,R410a,1.95,6,8.00,EN 14825,average,12,30,7400,4.29,1725
Bosch Thermotechnik,Bosch Compress 7000 LW 22,2020-12-17,Brine/Water,57,NaN,R410a,4.5,25,21.00,EN 14825,average,-7,34,18580,4.8,3871
Bosch Thermotechnik,Bosch Compress 7000 LW 22,2020-12-17,Brine/Water,57,NaN,R410a,4.5,25,21.00,EN 14825,average,-7,52,18580,3.31,5613
Bosch Thermotechnik,Bosch Compress 7000 LW 22,2020-12-17,Brine/Water,57,NaN,R410a,4.5,25,21.00,EN 14825,average,2,30,11770,5.54,2125
Bosch Thermotechnik,Bosch Compress 7000 LW 22,2020-12-17,Brine/Water,57,NaN,R410a,4.5,25,21.00,EN 14825,average,2,42,11780,4.31,2733
Bosch Thermotechnik,Bosch Compress 7000 LW 22,2020-12-17,Brine/Water,57,NaN,R410a,4.5,25,21.00,EN 14825,average,7,27,11760,5.65,2081
Bosch Thermotechnik,Bosch Compress 7000 LW 22,2020-12-17,Brine/Water,57,NaN,R410a,4.5,25,21.00,EN 14825,average,7,36,11770,4.61,2553
Bosch Thermotechnik,Bosch Compress 7000 LW 22,2020-12-17,Brine/Water,57,NaN,R410a,4.5,25,21.00,EN 14825,average,12,24,11740,5.67,2071
Bosch Thermotechnik,Bosch Compress 7000 LW 22,2020-12-17,Brine/Water,57,NaN,R410a,4.5,25,21.00,EN 14825,average,12,30,11760,4.88,2410
Bosch Thermotechnik,Bosch Compress 7000 LW 28,2020-12-17,Brine/Water,57,NaN,R410a,5,25,28.00,EN 14825,average,-7,34,24770,4.75,5215
Bosch Thermotechnik,Bosch Compress 7000 LW 28,2020-12-17,Brine/Water,57,NaN,R410a,5,25,28.00,EN 14825,average,-7,52,24770,3.49,7097
Bosch Thermotechnik,Bosch Compress 7000 LW 28,2020-12-17,Brine/Water,57,NaN,R410a,5,25,28.00,EN 14825,average,2,30,15280,5.49,2783
Bosch Thermotechnik,Bosch Compress 7000 LW 28,2020-12-17,Brine/Water,57,NaN,R410a,5,25,28.00,EN 14825,average,2,42,15120,4.32,3500
Bosch Thermotechnik,Bosch Compress 7000 LW 28,2020-12-17,Brine/Water,57,NaN,R410a,5,25,28.00,EN 14825,average,7,27,15290,5.63,2716
Bosch Thermotechnik,Bosch Compress 7000 LW 28,2020-12-17,Brine/Water,57,NaN,R410a,5,25,28.00,EN 14825,average,7,36,15120,4.66,3245
Bosch Thermotechnik,Bosch Compress 7000 LW 28,2020-12-17,Brine/Water,57,NaN,R410a,5,25,28.00,EN 14825,average,12,24,15310,5.68,2695
Bosch Thermotechnik,Bosch Compress 7000 LW 28,2020-12-17,Brine/Water,57,NaN,R410a,5,25,28.00,EN 14825,average,12,30,15120,4.95,3055
Bosch Thermotechnik,Bosch Compress 7000 LW 38,2020-12-17,Brine/Water,55,NaN,R410a,6.3,25,37.00,EN 14825,average,-7,34,32729,4.74,6905
Bosch Thermotechnik,Bosch Compress 7000 LW 38,2020-12-17,Brine/Water,55,NaN,R410a,6.3,25,36.00,EN 14825,average,-7,52,31850,3.37,9451
Bosch Thermotechnik,Bosch Compress 7000 LW 38,2020-12-17,Brine/Water,55,NaN,R410a,6.3,25,37.00,EN 14825,average,2,30,20290,5.38,3771
Bosch Thermotechnik,Bosch Compress 7000 LW 38,2020-12-17,Brine/Water,55,NaN,R410a,6.3,25,36.00,EN 14825,average,2,42,20530,4.38,4687
Bosch Thermotechnik,Bosch Compress 7000 LW 38,2020-12-17,Brine/Water,55,NaN,R410a,6.3,25,37.00,EN 14825,average,7,27,20240,5.49,3687
Bosch Thermotechnik,Bosch Compress 7000 LW 38,2020-12-17,Brine/Water,55,NaN,R410a,6.3,25,36.00,EN 14825,average,7,36,20470,4.65,4402
Bosch Thermotechnik,Bosch Compress 7000 LW 38,2020-12-17,Brine/Water,55,NaN,R410a,6.3,25,37.00,EN 14825,average,12,24,20190,5.54,3644
Bosch Thermotechnik,Bosch Compress 7000 LW 38,2020-12-17,Brine/Water,55,NaN,R410a,6.3,25,36.00,EN 14825,average,12,30,20420,4.92,4150
Bosch Thermotechnik,Bosch Compress 7000 LW 48,2020-12-17,Brine/Water,54,NaN,R410a,7.5,25,45.00,EN 14825,average,-7,34,39810,4.55,8749
Bosch Thermotechnik,Bosch Compress 7000 LW 48,2020-12-17,Brine/Water,54,NaN,R410a,7.5,25,47.00,EN 14825,average,-7,52,41580,3.54,11746
Bosch Thermotechnik,Bosch Compress 7000 LW 48,2020-12-17,Brine/Water,54,NaN,R410a,7.5,25,45.00,EN 14825,average,2,30,25310,5.17,4896
