Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Bosch Thermotechnik,Bosch Compress 7000 LW 48,2020-12-17,Brine/Water,54,NaN,R410a,7.5,25,47.00,EN 14825,average,2,42,25480,4.3,5926
Bosch Thermotechnik,Bosch Compress 7000 LW 48,2020-12-17,Brine/Water,54,NaN,R410a,7.5,25,45.00,EN 14825,average,7,27,25320,5.26,4814
Bosch Thermotechnik,Bosch Compress 7000 LW 48,2020-12-17,Brine/Water,54,NaN,R410a,7.5,25,47.00,EN 14825,average,7,36,25480,4.57,5575
Bosch Thermotechnik,Bosch Compress 7000 LW 48,2020-12-17,Brine/Water,54,NaN,R410a,7.5,25,45.00,EN 14825,average,12,24,25320,5.32,4759
Bosch Thermotechnik,Bosch Compress 7000 LW 48,2020-12-17,Brine/Water,54,NaN,R410a,7.5,25,47.00,EN 14825,average,12,30,25490,4.8,5310
Bosch Thermotechnik,Bosch Compress 7000 LW 54,2020-12-17,Brine/Water,67,NaN,R410a,9.5,25,53.00,EN 14825,average,-7,34,46880,4.62,10147
Bosch Thermotechnik,Bosch Compress 7000 LW 54,2020-12-17,Brine/Water,67,NaN,R410a,9.5,25,54.00,EN 14825,average,-7,52,47770,3.46,13806
Bosch Thermotechnik,Bosch Compress 7000 LW 54,2020-12-17,Brine/Water,67,NaN,R410a,9.5,25,53.00,EN 14825,average,2,30,28800,5.42,5314
Bosch Thermotechnik,Bosch Compress 7000 LW 54,2020-12-17,Brine/Water,67,NaN,R410a,9.5,25,54.00,EN 14825,average,2,42,29060,4.31,6742
Bosch Thermotechnik,Bosch Compress 7000 LW 54,2020-12-17,Brine/Water,67,NaN,R410a,9.5,25,53.00,EN 14825,average,7,27,28760,5.55,5182
Bosch Thermotechnik,Bosch Compress 7000 LW 54,2020-12-17,Brine/Water,67,NaN,R410a,9.5,25,54.00,EN 14825,average,7,36,28900,4.6,6283
Bosch Thermotechnik,Bosch Compress 7000 LW 54,2020-12-17,Brine/Water,67,NaN,R410a,9.5,25,53.00,EN 14825,average,12,24,28720,5.63,5101
Bosch Thermotechnik,Bosch Compress 7000 LW 54,2020-12-17,Brine/Water,67,NaN,R410a,9.5,25,54.00,EN 14825,average,12,30,28750,4.84,5940
Bosch Thermotechnik,Bosch Compress 7000 LW 64,2020-12-17,Brine/Water,67,NaN,R410a,9.3,25,62.00,EN 14825,average,-7,34,54850,4.52,12135
Bosch Thermotechnik,Bosch Compress 7000 LW 64,2020-12-17,Brine/Water,67,NaN,R410a,9.3,25,63.00,EN 14825,average,-7,52,55730,3.36,16586
Bosch Thermotechnik,Bosch Compress 7000 LW 64,2020-12-17,Brine/Water,67,NaN,R410a,9.3,25,62.00,EN 14825,average,2,30,33620,5.28,6367
Bosch Thermotechnik,Bosch Compress 7000 LW 64,2020-12-17,Brine/Water,67,NaN,R410a,9.3,25,63.00,EN 14825,average,2,42,33900,4.21,8052
Bosch Thermotechnik,Bosch Compress 7000 LW 64,2020-12-17,Brine/Water,67,NaN,R410a,9.3,25,62.00,EN 14825,average,7,27,33560,5.4,6215
Bosch Thermotechnik,Bosch Compress 7000 LW 64,2020-12-17,Brine/Water,67,NaN,R410a,9.3,25,63.00,EN 14825,average,7,36,33780,4.5,7507
Bosch Thermotechnik,Bosch Compress 7000 LW 64,2020-12-17,Brine/Water,67,NaN,R410a,9.3,25,62.00,EN 14825,average,12,24,33510,5.49,6104
Bosch Thermotechnik,Bosch Compress 7000 LW 64,2020-12-17,Brine/Water,67,NaN,R410a,9.3,25,63.00,EN 14825,average,12,30,33680,4.74,7105
Bosch Thermotechnik,Bosch Compress 7000 LW 72,2020-12-17,Brine/Water,67,NaN,R410a,10.6,25,70.00,EN 14825,average,-7,34,61920,4.57,13549
Bosch Thermotechnik,Bosch Compress 7000 LW 72,2020-12-17,Brine/Water,67,NaN,R410a,10.6,25,71.00,EN 14825,average,-7,52,62810,3.27,19208
Bosch Thermotechnik,Bosch Compress 7000 LW 72,2020-12-17,Brine/Water,67,NaN,R410a,10.6,25,70.00,EN 14825,average,2,30,38010,5.21,7296
Bosch Thermotechnik,Bosch Compress 7000 LW 72,2020-12-17,Brine/Water,67,NaN,R410a,10.6,25,71.00,EN 14825,average,2,42,38360,4.22,9090
Bosch Thermotechnik,Bosch Compress 7000 LW 72,2020-12-17,Brine/Water,67,NaN,R410a,10.6,25,70.00,EN 14825,average,7,27,37940,5.34,7105
Bosch Thermotechnik,Bosch Compress 7000 LW 72,2020-12-17,Brine/Water,67,NaN,R410a,10.6,25,71.00,EN 14825,average,7,36,38230,4.51,8477
Bosch Thermotechnik,Bosch Compress 7000 LW 72,2020-12-17,Brine/Water,67,NaN,R410a,10.6,25,70.00,EN 14825,average,12,24,37880,5.45,6950
Bosch Thermotechnik,Bosch Compress 7000 LW 72,2020-12-17,Brine/Water,67,NaN,R410a,10.6,25,71.00,EN 14825,average,12,30,38110,4.77,7990
Bosch Thermotechnik,Bosch Compress 7000 LW 80,2020-12-17,Brine/Water,67,NaN,R410a,10.8,25,78.00,EN 14825,average,-7,34,69000,4.48,15402
Bosch Thermotechnik,Bosch Compress 7000 LW 80,2020-12-17,Brine/Water,67,NaN,R410a,10.8,25,78.00,EN 14825,average,-7,52,69000,3.31,20846
Bosch Thermotechnik,Bosch Compress 7000 LW 80,2020-12-17,Brine/Water,67,NaN,R410a,10.8,25,78.00,EN 14825,average,2,30,42020,5.19,8096
Bosch Thermotechnik,Bosch Compress 7000 LW 80,2020-12-17,Brine/Water,67,NaN,R410a,10.8,25,78.00,EN 14825,average,2,42,42240,4.2,10057
Bosch Thermotechnik,Bosch Compress 7000 LW 80,2020-12-17,Brine/Water,67,NaN,R410a,10.8,25,78.00,EN 14825,average,7,27,41930,5.32,7882
Bosch Thermotechnik,Bosch Compress 7000 LW 80,2020-12-17,Brine/Water,67,NaN,R410a,10.8,25,78.00,EN 14825,average,7,36,42280,4.47,9459
Bosch Thermotechnik,Bosch Compress 7000 LW 80,2020-12-17,Brine/Water,67,NaN,R410a,10.8,25,78.00,EN 14825,average,12,24,41860,5.42,7723
Bosch Thermotechnik,Bosch Compress 7000 LW 80,2020-12-17,Brine/Water,67,NaN,R410a,10.8,25,78.00,EN 14825,average,12,30,42330,4.73,8949
Bosch Thermotechnik,Bosch CS7000iAW 13 IRMS,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,10.00,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch CS7000iAW 13 IRMS,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,9.00,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch CS7000iAW 13 IRMS,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,10.00,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch CS7000iAW 13 IRMS,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,9.00,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch CS7000iAW 13 IRMS,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,10.00,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch CS7000iAW 13 IRMS,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,9.00,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch CS7000iAW 13 IRMS,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,10.00,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch CS7000iAW 13 IRMS,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,9.00,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch CS7000iAW 13 IRM,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,10.00,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch CS7000iAW 13 IRM,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,9.00,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch CS7000iAW 13 IRM,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,10.00,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch CS7000iAW 13 IRM,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,9.00,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch CS7000iAW 13 IRM,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,10.00,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch CS7000iAW 13 IRM,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,9.00,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch CS7000iAW 13 IRM,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,10.00,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch CS7000iAW 13 IRM,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,9.00,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch CS7000iAW 13 IRB,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,10.00,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch CS7000iAW 13 IRB,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,9.00,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch CS7000iAW 13 IRB,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,10.00,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch CS7000iAW 13 IRB,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,9.00,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch CS7000iAW 13 IRB,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,10.00,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch CS7000iAW 13 IRB,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,9.00,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch CS7000iAW 13 IRB,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,10.00,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch CS7000iAW 13 IRB,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,9.00,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch CS7000iAW 13 IRE,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,10.00,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch CS7000iAW 13 IRE,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,9.00,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch CS7000iAW 13 IRE,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,10.00,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch CS7000iAW 13 IRE,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,9.00,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch CS7000iAW 13 IRE,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,10.00,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch CS7000iAW 13 IRE,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,9.00,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch CS7000iAW 13 IRE,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,10.00,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch CS7000iAW 13 IRE,2017-07-18,Outdoor Air/Water,56,37,R410a,3.3,35,9.00,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch CS7000iAW 13 ORMS,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,10.00,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch CS7000iAW 13 ORMS,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,9.00,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch CS7000iAW 13 ORMS,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,10.00,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch CS7000iAW 13 ORMS,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,9.00,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch CS7000iAW 13 ORMS,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,10.00,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch CS7000iAW 13 ORMS,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,9.00,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch CS7000iAW 13 ORMS,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,10.00,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch CS7000iAW 13 ORMS,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,9.00,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch CS7000iAW 13 ORM,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,10.00,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch CS7000iAW 13 ORM,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,9.00,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch CS7000iAW 13 ORM,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,10.00,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch CS7000iAW 13 ORM,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,9.00,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch CS7000iAW 13 ORM,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,10.00,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch CS7000iAW 13 ORM,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,9.00,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch CS7000iAW 13 ORM,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,10.00,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch CS7000iAW 13 ORM,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,9.00,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch CS7000iAW 13 ORB,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,10.00,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch CS7000iAW 13 ORB,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,9.00,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch CS7000iAW 13 ORB,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,10.00,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch CS7000iAW 13 ORB,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,9.00,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch CS7000iAW 13 ORB,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,10.00,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch CS7000iAW 13 ORB,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,9.00,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch CS7000iAW 13 ORB,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,10.00,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch CS7000iAW 13 ORB,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,9.00,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch CS7000iAW 13 ORE,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,10.00,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch CS7000iAW 13 ORE,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,9.00,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch CS7000iAW 13 ORE,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,10.00,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch CS7000iAW 13 ORE,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,9.00,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch CS7000iAW 13 ORE,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,10.00,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch CS7000iAW 13 ORE,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,9.00,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch CS7000iAW 13 ORE,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,10.00,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch CS7000iAW 13 ORE,2017-07-18,Outdoor Air/Water,35,55,R410a,3.3,35,9.00,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,10.00,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,3.3,35,9.00,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-T,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.97,EN 14825,average,-7,34,9520,2.95,3227
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-T,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.26,EN 14825,average,-7,52,8940,2.17,4120
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-T,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.97,EN 14825,average,2,30,5470,4.06,1347
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-T,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.26,EN 14825,average,2,42,6610,2.97,2226
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-T,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.97,EN 14825,average,7,27,3670,6.77,542
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-T,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.26,EN 14825,average,7,36,5070,4.5,1127
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-T,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.97,EN 14825,average,12,24,3100,8.05,385
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-T,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.26,EN 14825,average,12,30,6080,5.88,1034
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-T,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.97,EN 14825,average,-7,34,9520,2.95,3227
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-T,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.26,EN 14825,average,-7,52,8940,2.17,4120
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-T,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.97,EN 14825,average,2,30,5470,4.06,1347
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-T,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.26,EN 14825,average,2,42,6610,2.97,2226
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-T,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.97,EN 14825,average,7,27,3670,6.77,542
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-T,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.26,EN 14825,average,7,36,5070,4.5,1127
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-T,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.97,EN 14825,average,12,24,3100,8.05,385
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-T,2017-07-18,Outdoor Air/Water,26,53,R410a,3.3,23,9.26,EN 14825,average,12,30,6080,5.88,1034
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-T,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.97,EN 14825,average,-7,34,9520,2.95,3227
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-T,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.26,EN 14825,average,-7,52,8940,2.17,4120
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-T,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.97,EN 14825,average,2,30,5470,4.06,1347
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-T,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.26,EN 14825,average,2,42,6610,2.97,2226
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-T,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.97,EN 14825,average,7,27,3670,6.77,542
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-T,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.26,EN 14825,average,7,36,5070,4.5,1127
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-T,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.97,EN 14825,average,12,24,3100,8.05,385
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-T,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.26,EN 14825,average,12,30,6080,5.88,1034
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-T,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.97,EN 14825,average,-7,34,9520,2.95,3227
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-T,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.26,EN 14825,average,-7,52,8940,2.17,4120
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-T,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.97,EN 14825,average,2,30,5470,4.06,1347
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-T,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.26,EN 14825,average,2,42,6610,2.97,2226
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-T,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.97,EN 14825,average,7,27,3670,6.77,542
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-T,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.26,EN 14825,average,7,36,5070,4.5,1127
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-T,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.97,EN 14825,average,12,24,3100,8.05,385
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-T,2017-07-18,Outdoor Air/Water,41,53,R410a,3.3,23,9.26,EN 14825,average,12,30,6080,5.88,1034
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-S,2017-07-18,Outdoor Air/Water,26,55,R410a,3.3,23,10.40,EN 14825,average,-7,34,10070,2.88,3497
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-S,2017-07-18,Outdoor Air/Water,26,55,R410a,3.3,23,8.60,EN 14825,average,-7,52,7720,2.28,3386
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-S,2017-07-18,Outdoor Air/Water,26,55,R410a,3.3,23,10.40,EN 14825,average,2,30,5930,4.65,1275
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-S,2017-07-18,Outdoor Air/Water,26,55,R410a,3.3,23,8.60,EN 14825,average,2,42,4450,3.53,1261
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-S,2017-07-18,Outdoor Air/Water,26,55,R410a,3.3,23,10.40,EN 14825,average,7,27,3750,6.29,596
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-S,2017-07-18,Outdoor Air/Water,26,55,R410a,3.3,23,8.60,EN 14825,average,7,36,5210,4.41,1181
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-S,2017-07-18,Outdoor Air/Water,26,55,R410a,3.3,23,10.40,EN 14825,average,12,24,3110,7.25,429
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-S,2017-07-18,Outdoor Air/Water,26,55,R410a,3.3,23,8.60,EN 14825,average,12,30,6230,5.75,1083
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-S,2017-07-18,Outdoor Air/Water,26,55,R410a,3.3,23,10.40,EN 14825,average,-7,34,10070,2.88,3497
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-S,2017-07-18,Outdoor Air/Water,26,55,R410a,3.3,23,8.60,EN 14825,average,-7,52,7720,2.28,3386
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-S,2017-07-18,Outdoor Air/Water,26,55,R410a,3.3,23,10.40,EN 14825,average,2,30,5930,4.65,1275
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-S,2017-07-18,Outdoor Air/Water,26,55,R410a,3.3,23,8.60,EN 14825,average,2,42,4450,3.53,1261
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-S,2017-07-18,Outdoor Air/Water,26,55,R410a,3.3,23,10.40,EN 14825,average,7,27,3750,6.29,596
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-S,2017-07-18,Outdoor Air/Water,26,55,R410a,3.3,23,8.60,EN 14825,average,7,36,5210,4.41,1181
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-S,2017-07-18,Outdoor Air/Water,26,55,R410a,3.3,23,10.40,EN 14825,average,12,24,3110,7.25,429
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-S,2017-07-18,Outdoor Air/Water,26,55,R410a,3.3,23,8.60,EN 14825,average,12,30,6230,5.75,1083
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-S,2017-07-18,Outdoor Air/Water,41,55,R410a,3.3,23,10.40,EN 14825,average,-7,34,10070,2.88,3497
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-S,2017-07-18,Outdoor Air/Water,41,55,R410a,3.3,23,8.60,EN 14825,average,-7,52,7720,2.28,3386
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-S,2017-07-18,Outdoor Air/Water,41,55,R410a,3.3,23,10.40,EN 14825,average,2,30,5930,4.65,1275
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-S,2017-07-18,Outdoor Air/Water,41,55,R410a,3.3,23,8.60,EN 14825,average,2,42,4450,3.53,1261
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-S,2017-07-18,Outdoor Air/Water,41,55,R410a,3.3,23,10.40,EN 14825,average,7,27,3750,6.29,596
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-S,2017-07-18,Outdoor Air/Water,41,55,R410a,3.3,23,8.60,EN 14825,average,7,36,5210,4.41,1181
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-S,2017-07-18,Outdoor Air/Water,41,55,R410a,3.3,23,10.40,EN 14825,average,12,24,3110,7.25,429
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-S,2017-07-18,Outdoor Air/Water,41,55,R410a,3.3,23,8.60,EN 14825,average,12,30,6230,5.75,1083
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-S,2017-07-18,Outdoor Air/Water,41,55,R410a,3.3,23,10.40,EN 14825,average,-7,34,10070,2.88,3497
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-S,2017-07-18,Outdoor Air/Water,41,55,R410a,3.3,23,8.60,EN 14825,average,-7,52,7720,2.28,3386
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-S,2017-07-18,Outdoor Air/Water,41,55,R410a,3.3,23,10.40,EN 14825,average,2,30,5930,4.65,1275
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-S,2017-07-18,Outdoor Air/Water,41,55,R410a,3.3,23,8.60,EN 14825,average,2,42,4450,3.53,1261
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-S,2017-07-18,Outdoor Air/Water,41,55,R410a,3.3,23,10.40,EN 14825,average,7,27,3750,6.29,596
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-S,2017-07-18,Outdoor Air/Water,41,55,R410a,3.3,23,8.60,EN 14825,average,7,36,5210,4.41,1181
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-S,2017-07-18,Outdoor Air/Water,41,55,R410a,3.3,23,10.40,EN 14825,average,12,24,3110,7.25,429
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-S,2017-07-18,Outdoor Air/Water,41,55,R410a,3.3,23,8.60,EN 14825,average,12,30,6230,5.75,1083
Bosch Thermotechnik,Bosch CS7000iAW 17 IRMS,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,11.00,EN 14825,average,-7,34,10400,3.01,3455
Bosch Thermotechnik,Bosch CS7000iAW 17 IRMS,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,10.00,EN 14825,average,-7,52,9000,2.21,4072
Bosch Thermotechnik,Bosch CS7000iAW 17 IRMS,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,11.00,EN 14825,average,2,30,6500,4.86,1337
Bosch Thermotechnik,Bosch CS7000iAW 17 IRMS,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,10.00,EN 14825,average,2,42,5500,3.57,1541
Bosch Thermotechnik,Bosch CS7000iAW 17 IRMS,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,11.00,EN 14825,average,7,27,4200,6.53,643
Bosch Thermotechnik,Bosch CS7000iAW 17 IRMS,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,10.00,EN 14825,average,7,36,5000,4.88,1025
Bosch Thermotechnik,Bosch CS7000iAW 17 IRMS,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,11.00,EN 14825,average,12,24,3200,8.93,358
Bosch Thermotechnik,Bosch CS7000iAW 17 IRMS,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,10.00,EN 14825,average,12,30,6100,7.32,833
Bosch Thermotechnik,Bosch CS7000iAW 17 IRM,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,11.00,EN 14825,average,-7,34,10400,3.01,3455
Bosch Thermotechnik,Bosch CS7000iAW 17 IRM,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,10.00,EN 14825,average,-7,52,9000,2.21,4072
Bosch Thermotechnik,Bosch CS7000iAW 17 IRM,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,11.00,EN 14825,average,2,30,6500,4.86,1337
Bosch Thermotechnik,Bosch CS7000iAW 17 IRM,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,10.00,EN 14825,average,2,42,5500,3.57,1541
Bosch Thermotechnik,Bosch CS7000iAW 17 IRM,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,11.00,EN 14825,average,7,27,4200,6.53,643
Bosch Thermotechnik,Bosch CS7000iAW 17 IRM,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,10.00,EN 14825,average,7,36,5000,4.88,1025
Bosch Thermotechnik,Bosch CS7000iAW 17 IRM,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,11.00,EN 14825,average,12,24,3200,8.93,358
Bosch Thermotechnik,Bosch CS7000iAW 17 IRM,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,10.00,EN 14825,average,12,30,6100,7.32,833
Bosch Thermotechnik,Bosch CS7000iAW 17 IRB,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,11.00,EN 14825,average,-7,34,10400,3.01,3455
Bosch Thermotechnik,Bosch CS7000iAW 17 IRB,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,10.00,EN 14825,average,-7,52,9000,2.21,4072
Bosch Thermotechnik,Bosch CS7000iAW 17 IRB,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,11.00,EN 14825,average,2,30,6500,4.86,1337
Bosch Thermotechnik,Bosch CS7000iAW 17 IRB,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,10.00,EN 14825,average,2,42,5500,3.57,1541
Bosch Thermotechnik,Bosch CS7000iAW 17 IRB,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,11.00,EN 14825,average,7,27,4200,6.53,643
Bosch Thermotechnik,Bosch CS7000iAW 17 IRB,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,10.00,EN 14825,average,7,36,5000,4.88,1025
Bosch Thermotechnik,Bosch CS7000iAW 17 IRB,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,11.00,EN 14825,average,12,24,3200,8.93,358
Bosch Thermotechnik,Bosch CS7000iAW 17 IRB,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,10.00,EN 14825,average,12,30,6100,7.32,833
Bosch Thermotechnik,Bosch CS7000iAW 17 IRE,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,11.00,EN 14825,average,-7,34,10400,3.01,3455
Bosch Thermotechnik,Bosch CS7000iAW 17 IRE,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,10.00,EN 14825,average,-7,52,9000,2.21,4072
Bosch Thermotechnik,Bosch CS7000iAW 17 IRE,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,11.00,EN 14825,average,2,30,6500,4.86,1337
Bosch Thermotechnik,Bosch CS7000iAW 17 IRE,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,10.00,EN 14825,average,2,42,5500,3.57,1541
Bosch Thermotechnik,Bosch CS7000iAW 17 IRE,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,11.00,EN 14825,average,7,27,4200,6.53,643
Bosch Thermotechnik,Bosch CS7000iAW 17 IRE,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,10.00,EN 14825,average,7,36,5000,4.88,1025
Bosch Thermotechnik,Bosch CS7000iAW 17 IRE,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,11.00,EN 14825,average,12,24,3200,8.93,358
Bosch Thermotechnik,Bosch CS7000iAW 17 IRE,2017-07-18,Outdoor Air/Water,49,36,R410a,4,35,10.00,EN 14825,average,12,30,6100,7.32,833
Bosch Thermotechnik,Bosch CS7000iAW 17 ORMS,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,11.00,EN 14825,average,-7,34,10400,3.01,3455
Bosch Thermotechnik,Bosch CS7000iAW 17 ORMS,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,10.00,EN 14825,average,-7,52,9000,2.21,4072
Bosch Thermotechnik,Bosch CS7000iAW 17 ORMS,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,11.00,EN 14825,average,2,30,6500,4.86,1337
Bosch Thermotechnik,Bosch CS7000iAW 17 ORMS,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,10.00,EN 14825,average,2,42,5500,3.57,1541
Bosch Thermotechnik,Bosch CS7000iAW 17 ORMS,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,11.00,EN 14825,average,7,27,4200,6.53,643
Bosch Thermotechnik,Bosch CS7000iAW 17 ORMS,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,10.00,EN 14825,average,7,36,5000,4.88,1025
Bosch Thermotechnik,Bosch CS7000iAW 17 ORMS,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,11.00,EN 14825,average,12,24,3200,8.93,358
Bosch Thermotechnik,Bosch CS7000iAW 17 ORMS,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,10.00,EN 14825,average,12,30,6100,7.32,833
Bosch Thermotechnik,Bosch CS7000iAW 17 ORM,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,11.00,EN 14825,average,-7,34,10400,3.01,3455
Bosch Thermotechnik,Bosch CS7000iAW 17 ORM,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,10.00,EN 14825,average,-7,52,9000,2.21,4072
Bosch Thermotechnik,Bosch CS7000iAW 17 ORM,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,11.00,EN 14825,average,2,30,6500,4.86,1337
Bosch Thermotechnik,Bosch CS7000iAW 17 ORM,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,10.00,EN 14825,average,2,42,5500,3.57,1541
Bosch Thermotechnik,Bosch CS7000iAW 17 ORM,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,11.00,EN 14825,average,7,27,4200,6.53,643
Bosch Thermotechnik,Bosch CS7000iAW 17 ORM,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,10.00,EN 14825,average,7,36,5000,4.88,1025
Bosch Thermotechnik,Bosch CS7000iAW 17 ORM,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,11.00,EN 14825,average,12,24,3200,8.93,358
Bosch Thermotechnik,Bosch CS7000iAW 17 ORM,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,10.00,EN 14825,average,12,30,6100,7.32,833
Bosch Thermotechnik,Bosch CS7000iAW 17 ORB,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,11.00,EN 14825,average,-7,34,10400,3.01,3455
Bosch Thermotechnik,Bosch CS7000iAW 17 ORB,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,10.00,EN 14825,average,-7,52,9000,2.21,4072
Bosch Thermotechnik,Bosch CS7000iAW 17 ORB,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,11.00,EN 14825,average,2,30,6500,4.86,1337
Bosch Thermotechnik,Bosch CS7000iAW 17 ORB,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,10.00,EN 14825,average,2,42,5500,3.57,1541
Bosch Thermotechnik,Bosch CS7000iAW 17 ORB,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,11.00,EN 14825,average,7,27,4200,6.53,643
Bosch Thermotechnik,Bosch CS7000iAW 17 ORB,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,10.00,EN 14825,average,7,36,5000,4.88,1025
Bosch Thermotechnik,Bosch CS7000iAW 17 ORB,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,11.00,EN 14825,average,12,24,3200,8.93,358
Bosch Thermotechnik,Bosch CS7000iAW 17 ORB,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,10.00,EN 14825,average,12,30,6100,7.32,833
Bosch Thermotechnik,Bosch CS7000iAW 17 ORE,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,11.00,EN 14825,average,-7,34,10400,3.01,3455
Bosch Thermotechnik,Bosch CS7000iAW 17 ORE,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,10.00,EN 14825,average,-7,52,9000,2.21,4072
Bosch Thermotechnik,Bosch CS7000iAW 17 ORE,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,11.00,EN 14825,average,2,30,6500,4.86,1337
Bosch Thermotechnik,Bosch CS7000iAW 17 ORE,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,10.00,EN 14825,average,2,42,5500,3.57,1541
Bosch Thermotechnik,Bosch CS7000iAW 17 ORE,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,11.00,EN 14825,average,7,27,4200,6.53,643
Bosch Thermotechnik,Bosch CS7000iAW 17 ORE,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,10.00,EN 14825,average,7,36,5000,4.88,1025
Bosch Thermotechnik,Bosch CS7000iAW 17 ORE,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,11.00,EN 14825,average,12,24,3200,8.93,358
Bosch Thermotechnik,Bosch CS7000iAW 17 ORE,2017-07-18,Outdoor Air/Water,35,53,R410a,4,35,10.00,EN 14825,average,12,30,6100,7.32,833
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,11.00,EN 14825,average,-7,34,10400,3.01,3455
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,10.00,EN 14825,average,-7,52,9000,2.21,4072
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,11.00,EN 14825,average,2,30,6500,4.86,1337
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,10.00,EN 14825,average,2,42,5500,3.57,1541
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,11.00,EN 14825,average,7,27,4200,6.53,643
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,10.00,EN 14825,average,7,36,5000,4.88,1025
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,11.00,EN 14825,average,12,24,3200,8.93,358
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,10.00,EN 14825,average,12,30,6100,7.32,833
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,11.00,EN 14825,average,-7,34,10400,3.01,3455
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,10.00,EN 14825,average,-7,52,9000,2.21,4072
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,11.00,EN 14825,average,2,30,6500,4.86,1337
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,10.00,EN 14825,average,2,42,5500,3.57,1541
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,11.00,EN 14825,average,7,27,4200,6.53,643
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,10.00,EN 14825,average,7,36,5000,4.88,1025
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,11.00,EN 14825,average,12,24,3200,8.93,358
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,10.00,EN 14825,average,12,30,6100,7.32,833
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,11.00,EN 14825,average,-7,34,10400,3.01,3455
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,10.00,EN 14825,average,-7,52,9000,2.21,4072
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,11.00,EN 14825,average,2,30,6500,4.86,1337
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,10.00,EN 14825,average,2,42,5500,3.57,1541
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,11.00,EN 14825,average,7,27,4200,6.53,643
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,10.00,EN 14825,average,7,36,5000,4.88,1025
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,11.00,EN 14825,average,12,24,3200,8.93,358
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,10.00,EN 14825,average,12,30,6100,7.32,833
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,11.00,EN 14825,average,-7,34,10400,3.01,3455
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,10.00,EN 14825,average,-7,52,9000,2.21,4072
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,11.00,EN 14825,average,2,30,6500,4.86,1337
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,10.00,EN 14825,average,2,42,5500,3.57,1541
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,11.00,EN 14825,average,7,27,4200,6.53,643
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,10.00,EN 14825,average,7,36,5000,4.88,1025
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,11.00,EN 14825,average,12,24,3200,8.93,358
Bosch Thermotechnik,Bosch Compress 6000 AW-17 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,4,35,10.00,EN 14825,average,12,30,6100,7.32,833
Bosch Thermotechnik,Bosch CS7001iAW 17 ORMS-T,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,12.00,EN 14825,average,-7,34,11360,2.87,3958
Bosch Thermotechnik,Bosch CS7001iAW 17 ORMS-T,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,10.00,EN 14825,average,-7,52,9510,2.25,4227
Bosch Thermotechnik,Bosch CS7001iAW 17 ORMS-T,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,12.00,EN 14825,average,2,30,6840,4.84,1413
Bosch Thermotechnik,Bosch CS7001iAW 17 ORMS-T,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,10.00,EN 14825,average,2,42,5600,3.64,1538
Bosch Thermotechnik,Bosch CS7001iAW 17 ORMS-T,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,12.00,EN 14825,average,7,27,4210,6.41,657
Bosch Thermotechnik,Bosch CS7001iAW 17 ORMS-T,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,10.00,EN 14825,average,7,36,5070,4.49,1129
Bosch Thermotechnik,Bosch CS7001iAW 17 ORMS-T,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,12.00,EN 14825,average,12,24,3030,7.31,415
Bosch Thermotechnik,Bosch CS7001iAW 17 ORMS-T,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,10.00,EN 14825,average,12,30,6010,5.79,1038
Bosch Thermotechnik,Bosch CS7001iAW 17 ORM-T,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,12.00,EN 14825,average,-7,34,11360,2.87,3958
Bosch Thermotechnik,Bosch CS7001iAW 17 ORM-T,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,10.00,EN 14825,average,-7,52,9510,2.25,4227
Bosch Thermotechnik,Bosch CS7001iAW 17 ORM-T,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,12.00,EN 14825,average,2,30,6840,4.84,1413
Bosch Thermotechnik,Bosch CS7001iAW 17 ORM-T,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,10.00,EN 14825,average,2,42,5600,3.64,1538
Bosch Thermotechnik,Bosch CS7001iAW 17 ORM-T,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,12.00,EN 14825,average,7,27,4210,6.41,657
Bosch Thermotechnik,Bosch CS7001iAW 17 ORM-T,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,10.00,EN 14825,average,7,36,5070,4.49,1129
Bosch Thermotechnik,Bosch CS7001iAW 17 ORM-T,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,12.00,EN 14825,average,12,24,3030,7.31,415
Bosch Thermotechnik,Bosch CS7001iAW 17 ORM-T,2017-07-18,Outdoor Air/Water,26,53,R410a,4,24,10.00,EN 14825,average,12,30,6010,5.79,1038
Bosch Thermotechnik,Bosch CS7001iAW 17 ORB-T,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,12.00,EN 14825,average,-7,34,11360,2.87,3958
Bosch Thermotechnik,Bosch CS7001iAW 17 ORB-T,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,10.00,EN 14825,average,-7,52,9510,2.25,4227
Bosch Thermotechnik,Bosch CS7001iAW 17 ORB-T,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,12.00,EN 14825,average,2,30,6840,4.84,1413
Bosch Thermotechnik,Bosch CS7001iAW 17 ORB-T,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,10.00,EN 14825,average,2,42,5600,3.64,1538
Bosch Thermotechnik,Bosch CS7001iAW 17 ORB-T,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,12.00,EN 14825,average,7,27,4210,6.41,657
Bosch Thermotechnik,Bosch CS7001iAW 17 ORB-T,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,10.00,EN 14825,average,7,36,5070,4.49,1129
Bosch Thermotechnik,Bosch CS7001iAW 17 ORB-T,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,12.00,EN 14825,average,12,24,3030,7.31,415
Bosch Thermotechnik,Bosch CS7001iAW 17 ORB-T,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,10.00,EN 14825,average,12,30,6010,5.79,1038
Bosch Thermotechnik,Bosch CS7001iAW 17 ORE-T,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,12.00,EN 14825,average,-7,34,11360,2.87,3958
Bosch Thermotechnik,Bosch CS7001iAW 17 ORE-T,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,10.00,EN 14825,average,-7,52,9510,2.25,4227
