Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Bosch Thermotechnik,Bosch CS7001iAW 17 ORE-T,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,12.00,EN 14825,average,2,30,6840,4.84,1413
Bosch Thermotechnik,Bosch CS7001iAW 17 ORE-T,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,10.00,EN 14825,average,2,42,5600,3.64,1538
Bosch Thermotechnik,Bosch CS7001iAW 17 ORE-T,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,12.00,EN 14825,average,7,27,4210,6.41,657
Bosch Thermotechnik,Bosch CS7001iAW 17 ORE-T,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,10.00,EN 14825,average,7,36,5070,4.49,1129
Bosch Thermotechnik,Bosch CS7001iAW 17 ORE-T,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,12.00,EN 14825,average,12,24,3030,7.31,415
Bosch Thermotechnik,Bosch CS7001iAW 17 ORE-T,2017-07-18,Outdoor Air/Water,41,53,R410a,4,24,10.00,EN 14825,average,12,30,6010,5.79,1038
Bosch Thermotechnik,Bosch CS7000iAW 7 IRMS,2017-07-18,Outdoor Air/Water,48,53,R410a,1.75,17,5.00,EN 14825,average,-7,34,4800,3.0,1600
Bosch Thermotechnik,Bosch CS7000iAW 7 IRMS,2017-07-18,Outdoor Air/Water,48,53,R410a,1.75,17,5.00,EN 14825,average,-7,52,4000,2.22,1802
Bosch Thermotechnik,Bosch CS7000iAW 7 IRMS,2017-07-18,Outdoor Air/Water,48,53,R410a,1.75,17,5.00,EN 14825,average,2,30,2900,4.89,593
Bosch Thermotechnik,Bosch CS7000iAW 7 IRMS,2017-07-18,Outdoor Air/Water,48,53,R410a,1.75,17,5.00,EN 14825,average,2,42,2400,3.42,702
Bosch Thermotechnik,Bosch CS7000iAW 7 IRMS,2017-07-18,Outdoor Air/Water,48,53,R410a,1.75,17,5.00,EN 14825,average,7,27,1900,6.64,286
Bosch Thermotechnik,Bosch CS7000iAW 7 IRMS,2017-07-18,Outdoor Air/Water,48,53,R410a,1.75,17,5.00,EN 14825,average,7,36,2100,4.9,429
Bosch Thermotechnik,Bosch CS7000iAW 7 IRMS,2017-07-18,Outdoor Air/Water,48,53,R410a,1.75,17,5.00,EN 14825,average,12,24,1300,8.93,146
Bosch Thermotechnik,Bosch CS7000iAW 7 IRMS,2017-07-18,Outdoor Air/Water,48,53,R410a,1.75,17,5.00,EN 14825,average,12,30,2600,7.53,345
Bosch Thermotechnik,Bosch CS7000iAW 7 IRM,2017-07-18,Outdoor Air/Water,48,53,R410a,1.75,17,5.00,EN 14825,average,-7,34,4800,3.0,1600
Bosch Thermotechnik,Bosch CS7000iAW 7 IRM,2017-07-18,Outdoor Air/Water,48,53,R410a,1.75,17,5.00,EN 14825,average,-7,52,4000,2.22,1802
Bosch Thermotechnik,Bosch CS7000iAW 7 IRM,2017-07-18,Outdoor Air/Water,48,53,R410a,1.75,17,5.00,EN 14825,average,2,30,2900,4.89,593
Bosch Thermotechnik,Bosch CS7000iAW 7 IRM,2017-07-18,Outdoor Air/Water,48,53,R410a,1.75,17,5.00,EN 14825,average,2,42,2400,3.42,702
Bosch Thermotechnik,Bosch CS7000iAW 7 IRM,2017-07-18,Outdoor Air/Water,48,53,R410a,1.75,17,5.00,EN 14825,average,7,27,1900,6.64,286
Bosch Thermotechnik,Bosch CS7000iAW 7 IRM,2017-07-18,Outdoor Air/Water,48,53,R410a,1.75,17,5.00,EN 14825,average,7,36,2100,4.9,429
Bosch Thermotechnik,Bosch CS7000iAW 7 IRM,2017-07-18,Outdoor Air/Water,48,53,R410a,1.75,17,5.00,EN 14825,average,12,24,1300,8.93,146
Bosch Thermotechnik,Bosch CS7000iAW 7 IRM,2017-07-18,Outdoor Air/Water,48,53,R410a,1.75,17,5.00,EN 14825,average,12,30,2600,7.53,345
Bosch Thermotechnik,Bosch CS7000iAW 7 IRB,2017-07-18,Outdoor Air/Water,48,53,R410a,1.75,17,5.00,EN 14825,average,-7,34,4800,3.0,1600
Bosch Thermotechnik,Bosch CS7000iAW 7 IRB,2017-07-18,Outdoor Air/Water,48,53,R410a,1.75,17,5.00,EN 14825,average,-7,52,4000,2.22,1802
Bosch Thermotechnik,Bosch CS7000iAW 7 IRB,2017-07-18,Outdoor Air/Water,48,53,R410a,1.75,17,5.00,EN 14825,average,2,30,2900,4.89,593
Bosch Thermotechnik,Bosch CS7000iAW 7 IRB,2017-07-18,Outdoor Air/Water,48,53,R410a,1.75,17,5.00,EN 14825,average,2,42,2400,3.42,702
Bosch Thermotechnik,Bosch CS7000iAW 7 IRB,2017-07-18,Outdoor Air/Water,48,53,R410a,1.75,17,5.00,EN 14825,average,7,27,1900,6.64,286
Bosch Thermotechnik,Bosch CS7000iAW 7 IRB,2017-07-18,Outdoor Air/Water,48,53,R410a,1.75,17,5.00,EN 14825,average,7,36,2100,4.9,429
Bosch Thermotechnik,Bosch CS7000iAW 7 IRB,2017-07-18,Outdoor Air/Water,48,53,R410a,1.75,17,5.00,EN 14825,average,12,24,1300,8.93,146
Bosch Thermotechnik,Bosch CS7000iAW 7 IRB,2017-07-18,Outdoor Air/Water,48,53,R410a,1.75,17,5.00,EN 14825,average,12,30,2600,7.53,345
Bosch Thermotechnik,Bosch CS7000iAW 7 IRE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,-7,34,4800,3.0,1600
Bosch Thermotechnik,Bosch CS7000iAW 7 IRE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,-7,52,4000,2.22,1802
Bosch Thermotechnik,Bosch CS7000iAW 7 IRE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,2,30,2900,4.89,593
Bosch Thermotechnik,Bosch CS7000iAW 7 IRE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,2,42,2400,3.42,702
Bosch Thermotechnik,Bosch CS7000iAW 7 IRE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,7,27,1900,6.64,286
Bosch Thermotechnik,Bosch CS7000iAW 7 IRE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,7,36,2100,4.9,429
Bosch Thermotechnik,Bosch CS7000iAW 7 IRE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,12,24,1300,8.93,146
Bosch Thermotechnik,Bosch CS7000iAW 7 IRE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,12,30,2600,7.53,345
Bosch Thermotechnik,Bosch CS7000iAW 7 ORMS,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,-7,34,4800,3.0,1600
Bosch Thermotechnik,Bosch CS7000iAW 7 ORMS,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,-7,52,4000,2.22,1802
Bosch Thermotechnik,Bosch CS7000iAW 7 ORMS,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,2,30,2900,4.89,593
Bosch Thermotechnik,Bosch CS7000iAW 7 ORMS,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,2,42,2400,3.42,702
Bosch Thermotechnik,Bosch CS7000iAW 7 ORMS,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,7,27,1900,6.64,286
Bosch Thermotechnik,Bosch CS7000iAW 7 ORMS,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,7,36,2100,4.9,429
Bosch Thermotechnik,Bosch CS7000iAW 7 ORMS,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,12,24,1300,8.93,146
Bosch Thermotechnik,Bosch CS7000iAW 7 ORMS,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,12,30,2600,7.53,345
Bosch Thermotechnik,Bosch CS7000iAW 7 ORM,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,-7,34,4800,3.0,1600
Bosch Thermotechnik,Bosch CS7000iAW 7 ORM,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,-7,52,4000,2.22,1802
Bosch Thermotechnik,Bosch CS7000iAW 7 ORM,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,2,30,2900,4.89,593
Bosch Thermotechnik,Bosch CS7000iAW 7 ORM,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,2,42,2400,3.42,702
Bosch Thermotechnik,Bosch CS7000iAW 7 ORM,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,7,27,1900,6.64,286
Bosch Thermotechnik,Bosch CS7000iAW 7 ORM,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,7,36,2100,4.9,429
Bosch Thermotechnik,Bosch CS7000iAW 7 ORM,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,12,24,1300,8.93,146
Bosch Thermotechnik,Bosch CS7000iAW 7 ORM,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,12,30,2600,7.53,345
Bosch Thermotechnik,Bosch CS7000iAW 7 ORB,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,-7,34,4800,3.0,1600
Bosch Thermotechnik,Bosch CS7000iAW 7 ORB,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,-7,52,4000,2.22,1802
Bosch Thermotechnik,Bosch CS7000iAW 7 ORB,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,2,30,2900,4.89,593
Bosch Thermotechnik,Bosch CS7000iAW 7 ORB,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,2,42,2400,3.42,702
Bosch Thermotechnik,Bosch CS7000iAW 7 ORB,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,7,27,1900,6.64,286
Bosch Thermotechnik,Bosch CS7000iAW 7 ORB,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,7,36,2100,4.9,429
Bosch Thermotechnik,Bosch CS7000iAW 7 ORB,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,12,24,1300,8.93,146
Bosch Thermotechnik,Bosch CS7000iAW 7 ORB,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,12,30,2600,7.53,345
Bosch Thermotechnik,Bosch CS7000iAW 7 ORE,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,-7,34,4800,3.0,1600
Bosch Thermotechnik,Bosch CS7000iAW 7 ORE,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,-7,52,4000,2.22,1802
Bosch Thermotechnik,Bosch CS7000iAW 7 ORE,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,2,30,2900,4.89,593
Bosch Thermotechnik,Bosch CS7000iAW 7 ORE,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,2,42,2400,3.42,702
Bosch Thermotechnik,Bosch CS7000iAW 7 ORE,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,7,27,1900,6.64,286
Bosch Thermotechnik,Bosch CS7000iAW 7 ORE,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,7,36,2100,4.9,429
Bosch Thermotechnik,Bosch CS7000iAW 7 ORE,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,12,24,1300,8.93,146
Bosch Thermotechnik,Bosch CS7000iAW 7 ORE,2017-07-18,Outdoor Air/Water,35,53,R410a,1.75,17,5.00,EN 14825,average,12,30,2600,7.53,345
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,-7,34,4800,3.0,1600
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,-7,52,4000,2.22,1802
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,2,30,2900,4.89,593
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,2,42,2400,3.42,702
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,7,27,1900,6.64,286
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,7,36,2100,4.9,429
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,12,24,1300,8.93,146
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,12,30,2600,7.53,345
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,-7,34,4800,3.0,1600
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,-7,52,4000,2.22,1802
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,2,30,2900,4.89,593
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,2,42,2400,3.42,702
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,7,27,1900,6.64,286
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,7,36,2100,4.9,429
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,12,24,1300,8.93,146
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,12,30,2600,7.53,345
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,-7,34,4800,3.0,1600
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,-7,52,4000,2.22,1802
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,2,30,2900,4.89,593
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,2,42,2400,3.42,702
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,7,27,1900,6.64,286
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,7,36,2100,4.9,429
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,12,24,1300,8.93,146
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,12,30,2600,7.53,345
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,-7,34,4800,3.0,1600
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,-7,52,4000,2.22,1802
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,2,30,2900,4.89,593
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,2,42,2400,3.42,702
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,7,27,1900,6.64,286
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,7,36,2100,4.9,429
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,12,24,1300,8.93,146
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,1.75,17,5.00,EN 14825,average,12,30,2600,7.53,345
Bosch Thermotechnik,Bosch CS7400iAW 5 ORB,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.76,EN 14825,average,-7,34,4270,3.11,1373
Bosch Thermotechnik,Bosch CS7400iAW 5 ORB,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.49,EN 14825,average,-7,52,3930,2.11,1863
Bosch Thermotechnik,Bosch CS7400iAW 5 ORB,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.76,EN 14825,average,2,30,2510,4.96,506
Bosch Thermotechnik,Bosch CS7400iAW 5 ORB,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.49,EN 14825,average,2,42,2410,3.36,717
Bosch Thermotechnik,Bosch CS7400iAW 5 ORB,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.76,EN 14825,average,7,27,1510,6.4,236
Bosch Thermotechnik,Bosch CS7400iAW 5 ORB,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.49,EN 14825,average,7,36,2060,4.41,467
Bosch Thermotechnik,Bosch CS7400iAW 5 ORB,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.76,EN 14825,average,12,24,1270,7.53,169
Bosch Thermotechnik,Bosch CS7400iAW 5 ORB,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.49,EN 14825,average,12,30,2450,5.76,425
Bosch Thermotechnik,Bosch CS7400iAW 5 ORE,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.76,EN 14825,average,-7,34,4270,3.11,1373
Bosch Thermotechnik,Bosch CS7400iAW 5 ORE,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.49,EN 14825,average,-7,52,3930,2.11,1863
Bosch Thermotechnik,Bosch CS7400iAW 5 ORE,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.76,EN 14825,average,2,30,2510,4.96,506
Bosch Thermotechnik,Bosch CS7400iAW 5 ORE,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.49,EN 14825,average,2,42,2410,3.36,717
Bosch Thermotechnik,Bosch CS7400iAW 5 ORE,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.76,EN 14825,average,7,27,1510,6.4,236
Bosch Thermotechnik,Bosch CS7400iAW 5 ORE,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.49,EN 14825,average,7,36,2060,4.41,467
Bosch Thermotechnik,Bosch CS7400iAW 5 ORE,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.76,EN 14825,average,12,24,1270,7.53,169
Bosch Thermotechnik,Bosch CS7400iAW 5 ORE,2017-07-18,Outdoor Air/Water,29,47,R410a,1.75,17,4.49,EN 14825,average,12,30,2450,5.76,425
Bosch Thermotechnik,Bosch CS7400iAW 5 ORM,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.76,EN 14825,average,-7,34,4270,3.11,1373
Bosch Thermotechnik,Bosch CS7400iAW 5 ORM,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.49,EN 14825,average,-7,52,3930,2.11,1863
Bosch Thermotechnik,Bosch CS7400iAW 5 ORM,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.76,EN 14825,average,2,30,2510,4.96,506
Bosch Thermotechnik,Bosch CS7400iAW 5 ORM,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.49,EN 14825,average,2,42,2410,3.36,717
Bosch Thermotechnik,Bosch CS7400iAW 5 ORM,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.76,EN 14825,average,7,27,1510,6.4,236
Bosch Thermotechnik,Bosch CS7400iAW 5 ORM,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.49,EN 14825,average,7,36,2060,4.41,467
Bosch Thermotechnik,Bosch CS7400iAW 5 ORM,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.76,EN 14825,average,12,24,1270,7.53,169
Bosch Thermotechnik,Bosch CS7400iAW 5 ORM,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.49,EN 14825,average,12,30,2450,5.76,425
Bosch Thermotechnik,Bosch CS7400iAW 5 ORMS,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.76,EN 14825,average,-7,34,4270,3.11,1373
Bosch Thermotechnik,Bosch CS7400iAW 5 ORMS,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.49,EN 14825,average,-7,52,3930,2.11,1863
Bosch Thermotechnik,Bosch CS7400iAW 5 ORMS,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.76,EN 14825,average,2,30,2510,4.96,506
Bosch Thermotechnik,Bosch CS7400iAW 5 ORMS,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.49,EN 14825,average,2,42,2410,3.36,717
Bosch Thermotechnik,Bosch CS7400iAW 5 ORMS,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.76,EN 14825,average,7,27,1510,6.4,236
Bosch Thermotechnik,Bosch CS7400iAW 5 ORMS,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.49,EN 14825,average,7,36,2060,4.41,467
Bosch Thermotechnik,Bosch CS7400iAW 5 ORMS,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.76,EN 14825,average,12,24,1270,7.53,169
Bosch Thermotechnik,Bosch CS7400iAW 5 ORMS,2017-07-18,Outdoor Air/Water,25,47,R410a,1.75,17,4.49,EN 14825,average,12,30,2450,5.76,425
Bosch Thermotechnik,Bosch CS7000iAW 9 IRMS,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,7.00,EN 14825,average,-7,34,6300,3.0,2100
Bosch Thermotechnik,Bosch CS7000iAW 9 IRMS,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,6.00,EN 14825,average,-7,52,5100,2.23,2287
Bosch Thermotechnik,Bosch CS7000iAW 9 IRMS,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,7.00,EN 14825,average,2,30,4000,4.86,823
Bosch Thermotechnik,Bosch CS7000iAW 9 IRMS,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,6.00,EN 14825,average,2,42,3100,3.49,888
Bosch Thermotechnik,Bosch CS7000iAW 9 IRMS,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,7.00,EN 14825,average,7,27,2700,6.8,397
Bosch Thermotechnik,Bosch CS7000iAW 9 IRMS,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,6.00,EN 14825,average,7,36,2800,4.95,566
Bosch Thermotechnik,Bosch CS7000iAW 9 IRMS,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,7.00,EN 14825,average,12,24,1800,9.63,187
Bosch Thermotechnik,Bosch CS7000iAW 9 IRMS,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,6.00,EN 14825,average,12,30,3500,7.73,453
Bosch Thermotechnik,Bosch CS7000iAW 9 IRM,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,7.00,EN 14825,average,-7,34,6300,3.0,2100
Bosch Thermotechnik,Bosch CS7000iAW 9 IRM,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,6.00,EN 14825,average,-7,52,5100,2.23,2287
Bosch Thermotechnik,Bosch CS7000iAW 9 IRM,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,7.00,EN 14825,average,2,30,4000,4.86,823
Bosch Thermotechnik,Bosch CS7000iAW 9 IRM,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,6.00,EN 14825,average,2,42,3100,3.49,888
Bosch Thermotechnik,Bosch CS7000iAW 9 IRM,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,7.00,EN 14825,average,7,27,2700,6.8,397
Bosch Thermotechnik,Bosch CS7000iAW 9 IRM,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,6.00,EN 14825,average,7,36,2800,4.95,566
Bosch Thermotechnik,Bosch CS7000iAW 9 IRM,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,7.00,EN 14825,average,12,24,1800,9.63,187
Bosch Thermotechnik,Bosch CS7000iAW 9 IRM,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,6.00,EN 14825,average,12,30,3500,7.73,453
Bosch Thermotechnik,Bosch CS7000iAW 9 IRB,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,7.00,EN 14825,average,-7,34,6300,3.0,2100
Bosch Thermotechnik,Bosch CS7000iAW 9 IRB,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,6.00,EN 14825,average,-7,52,5100,2.23,2287
Bosch Thermotechnik,Bosch CS7000iAW 9 IRB,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,7.00,EN 14825,average,2,30,4000,4.86,823
Bosch Thermotechnik,Bosch CS7000iAW 9 IRB,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,6.00,EN 14825,average,2,42,3100,3.49,888
Bosch Thermotechnik,Bosch CS7000iAW 9 IRB,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,7.00,EN 14825,average,7,27,2700,6.8,397
Bosch Thermotechnik,Bosch CS7000iAW 9 IRB,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,6.00,EN 14825,average,7,36,2800,4.95,566
Bosch Thermotechnik,Bosch CS7000iAW 9 IRB,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,7.00,EN 14825,average,12,24,1800,9.63,187
Bosch Thermotechnik,Bosch CS7000iAW 9 IRB,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,6.00,EN 14825,average,12,30,3500,7.73,453
Bosch Thermotechnik,Bosch CS7000iAW 9 IRE,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,7.00,EN 14825,average,-7,34,6300,3.0,2100
Bosch Thermotechnik,Bosch CS7000iAW 9 IRE,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,6.00,EN 14825,average,-7,52,5100,2.23,2287
Bosch Thermotechnik,Bosch CS7000iAW 9 IRE,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,7.00,EN 14825,average,2,30,4000,4.86,823
Bosch Thermotechnik,Bosch CS7000iAW 9 IRE,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,6.00,EN 14825,average,2,42,3100,3.49,888
Bosch Thermotechnik,Bosch CS7000iAW 9 IRE,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,7.00,EN 14825,average,7,27,2700,6.8,397
Bosch Thermotechnik,Bosch CS7000iAW 9 IRE,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,6.00,EN 14825,average,7,36,2800,4.95,566
Bosch Thermotechnik,Bosch CS7000iAW 9 IRE,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,7.00,EN 14825,average,12,24,1800,9.63,187
Bosch Thermotechnik,Bosch CS7000iAW 9 IRE,2017-07-18,Outdoor Air/Water,48,36,R410a,2.35,17,6.00,EN 14825,average,12,30,3500,7.73,453
Bosch Thermotechnik,Bosch CS7000iAW 9 ORMS,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,-7,34,6300,3.0,2100
Bosch Thermotechnik,Bosch CS7000iAW 9 ORMS,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,-7,52,5100,2.23,2287
Bosch Thermotechnik,Bosch CS7000iAW 9 ORMS,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,2,30,4000,4.86,823
Bosch Thermotechnik,Bosch CS7000iAW 9 ORMS,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,2,42,3100,3.49,888
Bosch Thermotechnik,Bosch CS7000iAW 9 ORMS,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,7,27,2700,6.8,397
Bosch Thermotechnik,Bosch CS7000iAW 9 ORMS,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,7,36,2800,4.95,566
Bosch Thermotechnik,Bosch CS7000iAW 9 ORMS,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,12,24,1800,9.63,187
Bosch Thermotechnik,Bosch CS7000iAW 9 ORMS,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,12,30,3500,7.73,453
Bosch Thermotechnik,Bosch CS7000iAW 9 ORM,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,-7,34,6300,3.0,2100
Bosch Thermotechnik,Bosch CS7000iAW 9 ORM,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,-7,52,5100,2.23,2287
Bosch Thermotechnik,Bosch CS7000iAW 9 ORM,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,2,30,4000,4.86,823
Bosch Thermotechnik,Bosch CS7000iAW 9 ORM,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,2,42,3100,3.49,888
Bosch Thermotechnik,Bosch CS7000iAW 9 ORM,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,7,27,2700,6.8,397
Bosch Thermotechnik,Bosch CS7000iAW 9 ORM,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,7,36,2800,4.95,566
Bosch Thermotechnik,Bosch CS7000iAW 9 ORM,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,12,24,1800,9.63,187
Bosch Thermotechnik,Bosch CS7000iAW 9 ORM,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,12,30,3500,7.73,453
Bosch Thermotechnik,Bosch CS7000iAW 9 ORB,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,-7,34,6300,3.0,2100
Bosch Thermotechnik,Bosch CS7000iAW 9 ORB,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,-7,52,5100,2.23,2287
Bosch Thermotechnik,Bosch CS7000iAW 9 ORB,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,2,30,4000,4.86,823
Bosch Thermotechnik,Bosch CS7000iAW 9 ORB,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,2,42,3100,3.49,888
Bosch Thermotechnik,Bosch CS7000iAW 9 ORB,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,7,27,2700,6.8,397
Bosch Thermotechnik,Bosch CS7000iAW 9 ORB,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,7,36,2800,4.95,566
Bosch Thermotechnik,Bosch CS7000iAW 9 ORB,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,12,24,1800,9.63,187
Bosch Thermotechnik,Bosch CS7000iAW 9 ORB,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,12,30,3500,7.73,453
Bosch Thermotechnik,Bosch CS7000iAW 9 ORE,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,-7,34,6300,3.0,2100
Bosch Thermotechnik,Bosch CS7000iAW 9 ORE,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,-7,52,5100,2.23,2287
Bosch Thermotechnik,Bosch CS7000iAW 9 ORE,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,2,30,4000,4.86,823
Bosch Thermotechnik,Bosch CS7000iAW 9 ORE,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,2,42,3100,3.49,888
Bosch Thermotechnik,Bosch CS7000iAW 9 ORE,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,7,27,2700,6.8,397
Bosch Thermotechnik,Bosch CS7000iAW 9 ORE,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,7,36,2800,4.95,566
Bosch Thermotechnik,Bosch CS7000iAW 9 ORE,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,7.00,EN 14825,average,12,24,1800,9.63,187
Bosch Thermotechnik,Bosch CS7000iAW 9 ORE,2017-07-18,Outdoor Air/Water,35,56,R410a,2.35,17,6.00,EN 14825,average,12,30,3500,7.73,453
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,7.00,EN 14825,average,-7,34,6300,3.0,2100
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,6.00,EN 14825,average,-7,52,5100,2.23,2287
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,7.00,EN 14825,average,2,30,4000,4.86,823
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,6.00,EN 14825,average,2,42,3100,3.49,888
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,7.00,EN 14825,average,7,27,2700,6.8,397
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,6.00,EN 14825,average,7,36,2800,4.95,566
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,7.00,EN 14825,average,12,24,1800,9.63,187
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWB,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,6.00,EN 14825,average,12,30,3500,7.73,453
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,7.00,EN 14825,average,-7,34,6300,3.0,2100
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,6.00,EN 14825,average,-7,52,5100,2.23,2287
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,7.00,EN 14825,average,2,30,4000,4.86,823
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,6.00,EN 14825,average,2,42,3100,3.49,888
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,7.00,EN 14825,average,7,27,2700,6.8,397
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,6.00,EN 14825,average,7,36,2800,4.95,566
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,7.00,EN 14825,average,12,24,1800,9.63,187
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWM,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,6.00,EN 14825,average,12,30,3500,7.73,453
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,7.00,EN 14825,average,-7,34,6300,3.0,2100
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,6.00,EN 14825,average,-7,52,5100,2.23,2287
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,7.00,EN 14825,average,2,30,4000,4.86,823
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,6.00,EN 14825,average,2,42,3100,3.49,888
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,7.00,EN 14825,average,7,27,2700,6.8,397
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,6.00,EN 14825,average,7,36,2800,4.95,566
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,7.00,EN 14825,average,12,24,1800,9.63,187
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWMS,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,6.00,EN 14825,average,12,30,3500,7.73,453
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,7.00,EN 14825,average,-7,34,6300,3.0,2100
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,6.00,EN 14825,average,-7,52,5100,2.23,2287
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,7.00,EN 14825,average,2,30,4000,4.86,823
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,6.00,EN 14825,average,2,42,3100,3.49,888
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,7.00,EN 14825,average,7,27,2700,6.8,397
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,6.00,EN 14825,average,7,36,2800,4.95,566
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,7.00,EN 14825,average,12,24,1800,9.63,187
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWE,2017-07-18,Outdoor Air/Water,NaN,NaN,R410a,2.35,17,6.00,EN 14825,average,12,30,3500,7.73,453
Bosch Thermotechnik,Bosch CS7400iAW 7 ORB,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,6.20,EN 14825,average,-7,34,5540,3.16,1753
Bosch Thermotechnik,Bosch CS7400iAW 7 ORB,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,5.91,EN 14825,average,-7,52,5210,2.27,2295
Bosch Thermotechnik,Bosch CS7400iAW 7 ORB,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,6.20,EN 14825,average,2,30,3310,4.86,681
Bosch Thermotechnik,Bosch CS7400iAW 7 ORB,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,5.91,EN 14825,average,2,42,3270,3.56,919
Bosch Thermotechnik,Bosch CS7400iAW 7 ORB,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,6.20,EN 14825,average,7,27,2040,6.72,304
Bosch Thermotechnik,Bosch CS7400iAW 7 ORB,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,5.91,EN 14825,average,7,36,2840,4.49,633
Bosch Thermotechnik,Bosch CS7400iAW 7 ORB,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,6.20,EN 14825,average,12,24,1720,7.96,216
Bosch Thermotechnik,Bosch CS7400iAW 7 ORB,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,5.91,EN 14825,average,12,30,3340,5.98,559
Bosch Thermotechnik,Bosch CS7400iAW 7 ORMS,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,6.20,EN 14825,average,-7,34,5540,3.16,1753
Bosch Thermotechnik,Bosch CS7400iAW 7 ORMS,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,5.91,EN 14825,average,-7,52,5210,2.27,2295
Bosch Thermotechnik,Bosch CS7400iAW 7 ORMS,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,6.20,EN 14825,average,2,30,3310,4.86,681
Bosch Thermotechnik,Bosch CS7400iAW 7 ORMS,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,5.91,EN 14825,average,2,42,3270,3.56,919
Bosch Thermotechnik,Bosch CS7400iAW 7 ORMS,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,6.20,EN 14825,average,7,27,2040,6.72,304
Bosch Thermotechnik,Bosch CS7400iAW 7 ORMS,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,5.91,EN 14825,average,7,36,2840,4.49,633
Bosch Thermotechnik,Bosch CS7400iAW 7 ORMS,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,6.20,EN 14825,average,12,24,1720,7.96,216
Bosch Thermotechnik,Bosch CS7400iAW 7 ORMS,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,5.91,EN 14825,average,12,30,3340,5.98,559
Bosch Thermotechnik,Bosch CS7400iAW 7 ORM,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,6.20,EN 14825,average,-7,34,5540,3.16,1753
Bosch Thermotechnik,Bosch CS7400iAW 7 ORM,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,5.91,EN 14825,average,-7,52,5210,2.27,2295
Bosch Thermotechnik,Bosch CS7400iAW 7 ORM,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,6.20,EN 14825,average,2,30,3310,4.86,681
Bosch Thermotechnik,Bosch CS7400iAW 7 ORM,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,5.91,EN 14825,average,2,42,3270,3.56,919
Bosch Thermotechnik,Bosch CS7400iAW 7 ORM,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,6.20,EN 14825,average,7,27,2040,6.72,304
Bosch Thermotechnik,Bosch CS7400iAW 7 ORM,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,5.91,EN 14825,average,7,36,2840,4.49,633
Bosch Thermotechnik,Bosch CS7400iAW 7 ORM,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,6.20,EN 14825,average,12,24,1720,7.96,216
Bosch Thermotechnik,Bosch CS7400iAW 7 ORM,2017-07-18,Outdoor Air/Water,25,50,R410a,2.35,17,5.91,EN 14825,average,12,30,3340,5.98,559
Bosch Thermotechnik,Bosch CS7400iAW 7 ORE,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,6.20,EN 14825,average,-7,34,5540,3.16,1753
Bosch Thermotechnik,Bosch CS7400iAW 7 ORE,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,5.91,EN 14825,average,-7,52,5210,2.27,2295
Bosch Thermotechnik,Bosch CS7400iAW 7 ORE,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,6.20,EN 14825,average,2,30,3310,4.86,681
Bosch Thermotechnik,Bosch CS7400iAW 7 ORE,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,5.91,EN 14825,average,2,42,3270,3.56,919
Bosch Thermotechnik,Bosch CS7400iAW 7 ORE,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,6.20,EN 14825,average,7,27,2040,6.72,304
Bosch Thermotechnik,Bosch CS7400iAW 7 ORE,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,5.91,EN 14825,average,7,36,2840,4.49,633
Bosch Thermotechnik,Bosch CS7400iAW 7 ORE,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,6.20,EN 14825,average,12,24,1720,7.96,216
Bosch Thermotechnik,Bosch CS7400iAW 7 ORE,2017-07-18,Outdoor Air/Water,29,50,R410a,2.35,17,5.91,EN 14825,average,12,30,3340,5.98,559
Bosch Thermotechnik,CS7800iLW 12 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,2,14,12.53,EN 14825,average,-7,34,11110,4.36,2548
Bosch Thermotechnik,CS7800iLW 12 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,2,14,11.31,EN 14825,average,-7,52,10140,2.91,3485
Bosch Thermotechnik,CS7800iLW 12 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,2,14,12.53,EN 14825,average,2,30,7100,5.67,1252
Bosch Thermotechnik,CS7800iLW 12 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,2,14,11.31,EN 14825,average,2,42,6210,4.28,1451
Bosch Thermotechnik,CS7800iLW 12 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,2,14,12.53,EN 14825,average,7,27,4600,6.35,724
Bosch Thermotechnik,CS7800iLW 12 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,2,14,11.31,EN 14825,average,7,36,3710,4.97,746
Bosch Thermotechnik,CS7800iLW 12 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,2,14,12.53,EN 14825,average,12,24,3920,6.37,615
Bosch Thermotechnik,CS7800iLW 12 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,2,14,11.31,EN 14825,average,12,30,3720,5.2,715
Bosch Thermotechnik,CS7800iLW 12 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,2,14,12.53,EN 14825,average,-7,34,11110,4.36,2548
Bosch Thermotechnik,CS7800iLW 12 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,2,14,11.31,EN 14825,average,-7,52,10140,2.91,3485
Bosch Thermotechnik,CS7800iLW 12 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,2,14,12.53,EN 14825,average,2,30,7100,5.67,1252
Bosch Thermotechnik,CS7800iLW 12 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,2,14,11.31,EN 14825,average,2,42,6210,4.28,1451
Bosch Thermotechnik,CS7800iLW 12 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,2,14,12.53,EN 14825,average,7,27,4600,6.35,724
Bosch Thermotechnik,CS7800iLW 12 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,2,14,11.31,EN 14825,average,7,36,3710,4.97,746
Bosch Thermotechnik,CS7800iLW 12 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,2,14,12.53,EN 14825,average,12,24,3920,6.37,615
Bosch Thermotechnik,CS7800iLW 12 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,2,14,11.31,EN 14825,average,12,30,3720,5.2,715
Bosch Thermotechnik,CS7800iLW 16 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,2.3,10,15.53,EN 14825,average,-7,34,13900,4.08,3407
Bosch Thermotechnik,CS7800iLW 16 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,2.3,10,14.19,EN 14825,average,-7,52,12810,2.82,4543
Bosch Thermotechnik,CS7800iLW 16 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,2.3,10,15.53,EN 14825,average,2,30,8920,5.43,1643
Bosch Thermotechnik,CS7800iLW 16 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,2.3,10,14.19,EN 14825,average,2,42,7910,4.23,1870
Bosch Thermotechnik,CS7800iLW 16 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,2.3,10,15.53,EN 14825,average,7,27,5710,6.09,938
Bosch Thermotechnik,CS7800iLW 16 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,2.3,10,14.19,EN 14825,average,7,36,5390,4.79,1125
Bosch Thermotechnik,CS7800iLW 16 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,2.3,10,15.53,EN 14825,average,12,24,4880,6.07,804
Bosch Thermotechnik,CS7800iLW 16 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,2.3,10,14.19,EN 14825,average,12,30,4690,5.07,925
Bosch Thermotechnik,CS7800iLW 16 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,2.3,10,15.53,EN 14825,average,-7,34,13900,4.08,3407
Bosch Thermotechnik,CS7800iLW 16 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,2.3,10,14.19,EN 14825,average,-7,52,12810,2.82,4543
Bosch Thermotechnik,CS7800iLW 16 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,2.3,10,15.53,EN 14825,average,2,30,8920,5.43,1643
Bosch Thermotechnik,CS7800iLW 16 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,2.3,10,14.19,EN 14825,average,2,42,7910,4.23,1870
Bosch Thermotechnik,CS7800iLW 16 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,2.3,10,15.53,EN 14825,average,7,27,5710,6.09,938
Bosch Thermotechnik,CS7800iLW 16 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,2.3,10,14.19,EN 14825,average,7,36,5390,4.79,1125
Bosch Thermotechnik,CS7800iLW 16 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,2.3,10,15.53,EN 14825,average,12,24,4880,6.07,804
Bosch Thermotechnik,CS7800iLW 16 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,2.3,10,14.19,EN 14825,average,12,30,4690,5.07,925
Bosch Thermotechnik,CS7800iLW 6 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,6.00,EN 14825,average,-7,34,5170,4.7,1100
Bosch Thermotechnik,CS7800iLW 6 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,5.00,EN 14825,average,-7,52,4630,3.01,1538
Bosch Thermotechnik,CS7800iLW 6 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,6.00,EN 14825,average,2,30,3150,5.56,567
Bosch Thermotechnik,CS7800iLW 6 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,5.00,EN 14825,average,2,42,2820,3.91,721
Bosch Thermotechnik,CS7800iLW 6 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,6.00,EN 14825,average,7,27,2020,6.2,326
Bosch Thermotechnik,CS7800iLW 6 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,5.00,EN 14825,average,7,36,1810,4.59,394
Bosch Thermotechnik,CS7800iLW 6 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,6.00,EN 14825,average,12,24,2120,6.09,348
Bosch Thermotechnik,CS7800iLW 6 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,5.00,EN 14825,average,12,30,1970,4.63,425
Bosch Thermotechnik,CS7800iLW 6 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,6.00,EN 14825,average,-7,34,5170,4.7,1100
Bosch Thermotechnik,CS7800iLW 6 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,5.00,EN 14825,average,-7,52,4630,3.01,1538
Bosch Thermotechnik,CS7800iLW 6 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,6.00,EN 14825,average,2,30,3150,5.56,567
Bosch Thermotechnik,CS7800iLW 6 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,5.00,EN 14825,average,2,42,2820,3.91,721
Bosch Thermotechnik,CS7800iLW 6 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,6.00,EN 14825,average,7,27,2020,6.2,326
Bosch Thermotechnik,CS7800iLW 6 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,5.00,EN 14825,average,7,36,1810,4.59,394
Bosch Thermotechnik,CS7800iLW 6 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,6.00,EN 14825,average,12,24,2120,6.09,348
Bosch Thermotechnik,CS7800iLW 6 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,5.00,EN 14825,average,12,30,1970,4.63,425
Bosch Thermotechnik,CS7800iLW 8 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,7.61,EN 14825,average,-7,34,7040,4.33,1626
Bosch Thermotechnik,CS7800iLW 8 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,6.73,EN 14825,average,-7,52,5860,2.95,1986
Bosch Thermotechnik,CS7800iLW 8 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,7.61,EN 14825,average,2,30,4220,5.46,773
Bosch Thermotechnik,CS7800iLW 8 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,6.73,EN 14825,average,2,42,3750,4.04,928
Bosch Thermotechnik,CS7800iLW 8 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,7.61,EN 14825,average,7,27,2660,6.15,433
Bosch Thermotechnik,CS7800iLW 8 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,6.73,EN 14825,average,7,36,2520,4.77,528
Bosch Thermotechnik,CS7800iLW 8 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,7.61,EN 14825,average,12,24,2100,6.26,335
Bosch Thermotechnik,CS7800iLW 8 M (+MF),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,6.73,EN 14825,average,12,30,1990,4.95,402
Bosch Thermotechnik,CS7800iLW 8 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,7.61,EN 14825,average,-7,34,7040,4.33,1626
Bosch Thermotechnik,CS7800iLW 8 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,6.73,EN 14825,average,-7,52,5860,2.95,1986
Bosch Thermotechnik,CS7800iLW 8 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,7.61,EN 14825,average,2,30,4220,5.46,773
Bosch Thermotechnik,CS7800iLW 8 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,6.73,EN 14825,average,2,42,3750,4.04,928
Bosch Thermotechnik,CS7800iLW 8 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,7.61,EN 14825,average,7,27,2660,6.15,433
Bosch Thermotechnik,CS7800iLW 8 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,6.73,EN 14825,average,7,36,2520,4.77,528
Bosch Thermotechnik,CS7800iLW 8 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,7.61,EN 14825,average,12,24,2100,6.26,335
Bosch Thermotechnik,CS7800iLW 8 (+F),2020-12-08,Brine/Water,NaN,NaN,R410a,1.35,11,6.73,EN 14825,average,12,30,1990,4.95,402
Bosch Thermotechnik,Bosch CS7000iAW 5 ORMS,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,-7,34,3900,3.07,1270
Bosch Thermotechnik,Bosch CS7000iAW 5 ORMS,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,-7,52,3500,2.12,1651
Bosch Thermotechnik,Bosch CS7000iAW 5 ORMS,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,2,30,2300,4.98,462
Bosch Thermotechnik,Bosch CS7000iAW 5 ORMS,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,2,42,2200,3.32,663
Bosch Thermotechnik,Bosch CS7000iAW 5 ORMS,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,7,27,1500,6.54,229
Bosch Thermotechnik,Bosch CS7000iAW 5 ORMS,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,7,36,2200,4.9,449
Bosch Thermotechnik,Bosch CS7000iAW 5 ORMS,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,12,24,1400,9.41,149
Bosch Thermotechnik,Bosch CS7000iAW 5 ORMS,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,12,30,2700,7.71,350
Bosch Thermotechnik,Bosch CS7000iAW 5 ORM,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,-7,34,3900,3.07,1270
Bosch Thermotechnik,Bosch CS7000iAW 5 ORM,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,-7,52,3500,2.12,1651
Bosch Thermotechnik,Bosch CS7000iAW 5 ORM,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,2,30,2300,4.98,462
Bosch Thermotechnik,Bosch CS7000iAW 5 ORM,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,2,42,2200,3.32,663
Bosch Thermotechnik,Bosch CS7000iAW 5 ORM,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,7,27,1500,6.54,229
Bosch Thermotechnik,Bosch CS7000iAW 5 ORM,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,7,36,2200,4.9,449
Bosch Thermotechnik,Bosch CS7000iAW 5 ORM,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,12,24,1400,9.41,149
Bosch Thermotechnik,Bosch CS7000iAW 5 ORM,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,12,30,2700,7.71,350
Bosch Thermotechnik,Bosch CS7000iAW 5 ORB,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,-7,34,3900,3.07,1270
Bosch Thermotechnik,Bosch CS7000iAW 5 ORB,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,-7,52,3500,2.12,1651
Bosch Thermotechnik,Bosch CS7000iAW 5 ORB,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,2,30,2300,4.98,462
Bosch Thermotechnik,Bosch CS7000iAW 5 ORB,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,2,42,2200,3.32,663
Bosch Thermotechnik,Bosch CS7000iAW 5 ORB,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,7,27,1500,6.54,229
Bosch Thermotechnik,Bosch CS7000iAW 5 ORB,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,7,36,2200,4.9,449
Bosch Thermotechnik,Bosch CS7000iAW 5 ORB,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,12,24,1400,9.41,149
Bosch Thermotechnik,Bosch CS7000iAW 5 ORB,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,12,30,2700,7.71,350
Bosch Thermotechnik,Bosch CS7000iAW 5 ORE,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,-7,34,3900,3.07,1270
Bosch Thermotechnik,Bosch CS7000iAW 5 ORE,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,-7,52,3500,2.12,1651
Bosch Thermotechnik,Bosch CS7000iAW 5 ORE,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,2,30,2300,4.98,462
Bosch Thermotechnik,Bosch CS7000iAW 5 ORE,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,2,42,2200,3.32,663
Bosch Thermotechnik,Bosch CS7000iAW 5 ORE,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,7,27,1500,6.54,229
Bosch Thermotechnik,Bosch CS7000iAW 5 ORE,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,7,36,2200,4.9,449
Bosch Thermotechnik,Bosch CS7000iAW 5 ORE,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,12,24,1400,9.41,149
Bosch Thermotechnik,Bosch CS7000iAW 5 ORE,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,12,30,2700,7.71,350
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWE,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,-7,34,3900,3.07,1270
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWE,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,-7,52,3500,2.12,1651
