Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWE,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,2,30,2300,4.98,462
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWE,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,2,42,2200,3.32,663
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWE,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,7,27,1500,6.54,229
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWE,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,7,36,2200,4.9,449
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWE,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,12,24,1400,9.41,149
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWE,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,12,30,2700,7.71,350
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWB,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,-7,34,3900,3.07,1270
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWB,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,-7,52,3500,2.12,1651
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWB,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,2,30,2300,4.98,462
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWB,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,2,42,2200,3.32,663
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWB,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,7,27,1500,6.54,229
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWB,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,7,36,2200,4.9,449
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWB,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,12,24,1400,9.41,149
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWB,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,12,30,2700,7.71,350
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWM,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,-7,34,3900,3.07,1270
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWM,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,-7,52,3500,2.12,1651
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWM,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,2,30,2300,4.98,462
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWM,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,2,42,2200,3.32,663
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWM,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,7,27,1500,6.54,229
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWM,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,7,36,2200,4.9,449
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWM,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,12,24,1400,9.41,149
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWM,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,12,30,2700,7.71,350
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWMS,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,-7,34,3900,3.07,1270
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWMS,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,-7,52,3500,2.12,1651
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWMS,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,2,30,2300,4.98,462
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWMS,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,2,42,2200,3.32,663
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWMS,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,7,27,1500,6.54,229
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWMS,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,7,36,2200,4.9,449
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWMS,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,12,24,1400,9.41,149
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWMS,2020-12-17,Outdoor Air/Water,35,54,R410a,1.7,17,4.00,EN 14825,average,12,30,2700,7.71,350
Bosch Thermotechnik,Compress7000iLW12M,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,11.00,EN 14825,average,-7,34,9440,4.19,2253
Bosch Thermotechnik,Compress7000iLW12M,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,10.00,EN 14825,average,-7,52,9270,3.12,2971
Bosch Thermotechnik,Compress7000iLW12M,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,11.00,EN 14825,average,2,30,6020,5.51,1093
Bosch Thermotechnik,Compress7000iLW12M,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,10.00,EN 14825,average,2,42,5550,4.13,1344
Bosch Thermotechnik,Compress7000iLW12M,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,11.00,EN 14825,average,7,27,3800,5.99,634
Bosch Thermotechnik,Compress7000iLW12M,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,10.00,EN 14825,average,7,36,3650,4.77,765
Bosch Thermotechnik,Compress7000iLW12M,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,11.00,EN 14825,average,12,24,2640,6.21,425
Bosch Thermotechnik,Compress7000iLW12M,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,10.00,EN 14825,average,12,30,2770,4.95,560
Bosch Thermotechnik,Compress7000iLW12MS,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,11.00,EN 14825,average,-7,34,9440,4.19,2253
Bosch Thermotechnik,Compress7000iLW12MS,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,10.00,EN 14825,average,-7,52,9270,3.12,2971
Bosch Thermotechnik,Compress7000iLW12MS,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,11.00,EN 14825,average,2,30,6020,5.51,1093
Bosch Thermotechnik,Compress7000iLW12MS,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,10.00,EN 14825,average,2,42,5550,4.13,1344
Bosch Thermotechnik,Compress7000iLW12MS,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,11.00,EN 14825,average,7,27,3800,5.99,634
Bosch Thermotechnik,Compress7000iLW12MS,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,10.00,EN 14825,average,7,36,3650,4.77,765
Bosch Thermotechnik,Compress7000iLW12MS,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,11.00,EN 14825,average,12,24,2640,6.21,425
Bosch Thermotechnik,Compress7000iLW12MS,2020-12-17,Brine/Water,49,NaN,R410a,2.39,18,10.00,EN 14825,average,12,30,2770,4.95,560
Clivet ,ELFOEnergy Edge EVO 21,2019-11-07,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,-7,34,5880,2.91,2021
Clivet ,ELFOEnergy Edge EVO 21,2019-11-07,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,-7,52,5830,1.97,2959
Clivet ,ELFOEnergy Edge EVO 21,2019-11-07,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,2,30,3640,4.38,831
Clivet ,ELFOEnergy Edge EVO 21,2019-11-07,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,2,42,3680,3.22,1143
Clivet ,ELFOEnergy Edge EVO 21,2019-11-07,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,7,27,2420,5.89,411
Clivet ,ELFOEnergy Edge EVO 21,2019-11-07,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,7,36,2470,4.21,587
Clivet ,ELFOEnergy Edge EVO 21,2019-11-07,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,12,24,1030,5.89,175
Clivet ,ELFOEnergy Edge EVO 21,2019-11-07,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,12,30,1260,4.91,257
Clivet ,ELFOEnergy Edge EVO 31,2019-11-07,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,-7,34,5880,2.91,2021
Clivet ,ELFOEnergy Edge EVO 31,2019-11-07,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,-7,52,5830,1.97,2959
Clivet ,ELFOEnergy Edge EVO 31,2019-11-07,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,2,30,3640,4.38,831
Clivet ,ELFOEnergy Edge EVO 31,2019-11-07,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,2,42,3680,3.22,1143
Clivet ,ELFOEnergy Edge EVO 31,2019-11-07,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,7,27,2420,5.89,411
Clivet ,ELFOEnergy Edge EVO 31,2019-11-07,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,7,36,2470,4.21,587
Clivet ,ELFOEnergy Edge EVO 31,2019-11-07,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,12,24,1030,5.89,175
Clivet ,ELFOEnergy Edge EVO 31,2019-11-07,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,12,30,1260,4.91,257
Clivet ,ELFOEnergy Edge EVO 41,2019-11-07,Outdoor Air/Water,NaN,NaN,R32,2,9,8.00,EN 14825,average,-7,34,7420,2.8,2650
Clivet ,ELFOEnergy Edge EVO 41,2019-11-07,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,-7,52,6580,1.87,3519
Clivet ,ELFOEnergy Edge EVO 41,2019-11-07,Outdoor Air/Water,NaN,NaN,R32,2,9,8.00,EN 14825,average,2,30,4830,4.33,1115
Clivet ,ELFOEnergy Edge EVO 41,2019-11-07,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,2,42,4250,3.19,1332
Clivet ,ELFOEnergy Edge EVO 41,2019-11-07,Outdoor Air/Water,NaN,NaN,R32,2,9,8.00,EN 14825,average,7,27,3200,6.2,516
Clivet ,ELFOEnergy Edge EVO 41,2019-11-07,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,7,36,2800,4.38,639
Clivet ,ELFOEnergy Edge EVO 41,2019-11-07,Outdoor Air/Water,NaN,NaN,R32,2,9,8.00,EN 14825,average,12,24,1550,7.61,204
Clivet ,ELFOEnergy Edge EVO 41,2019-11-07,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,12,30,1270,5.04,252
Clivet ,ELFOEnergy SHEEN EVO 10.1,2020-01-20,Outdoor Air/Water,NaN,75,R32,7.9,19,21.00,EN 14825,average,-7,34,18300,2.95,6203
Clivet ,ELFOEnergy SHEEN EVO 10.1,2020-01-20,Outdoor Air/Water,NaN,64,R32,7.9,16,7.00,EN 14825,average,-7,52,5900,2.0,2950
Clivet ,ELFOEnergy SHEEN EVO 10.1,2020-01-20,Outdoor Air/Water,NaN,75,R32,7.9,19,21.00,EN 14825,average,2,30,11200,4.1,2732
Clivet ,ELFOEnergy SHEEN EVO 10.1,2020-01-20,Outdoor Air/Water,NaN,64,R32,7.9,16,7.00,EN 14825,average,2,42,3700,3.18,1164
Clivet ,ELFOEnergy SHEEN EVO 10.1,2020-01-20,Outdoor Air/Water,NaN,75,R32,7.9,19,21.00,EN 14825,average,7,27,7200,5.6,1286
Clivet ,ELFOEnergy SHEEN EVO 10.1,2020-01-20,Outdoor Air/Water,NaN,64,R32,7.9,16,7.00,EN 14825,average,7,36,2500,4.52,553
Clivet ,ELFOEnergy SHEEN EVO 10.1,2020-01-20,Outdoor Air/Water,NaN,75,R32,7.9,19,21.00,EN 14825,average,12,24,7100,6.82,1041
Clivet ,ELFOEnergy SHEEN EVO 10.1,2020-01-20,Outdoor Air/Water,NaN,64,R32,7.9,16,7.00,EN 14825,average,12,30,1100,5.09,216
Clivet ,ELFOEnergy SHEEN EVO 12.1,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,7.9,19,22.00,EN 14825,average,-7,34,19100,2.92,6541
Clivet ,ELFOEnergy SHEEN EVO 12.1,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,7.9,16,7.00,EN 14825,average,-7,52,5900,2.0,2950
Clivet ,ELFOEnergy SHEEN EVO 12.1,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,7.9,19,22.00,EN 14825,average,2,30,11600,4.0,2900
Clivet ,ELFOEnergy SHEEN EVO 12.1,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,7.9,16,7.00,EN 14825,average,2,42,3700,3.18,1164
Clivet ,ELFOEnergy SHEEN EVO 12.1,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,7.9,19,22.00,EN 14825,average,7,27,7500,5.65,1327
Clivet ,ELFOEnergy SHEEN EVO 12.1,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,7.9,16,7.00,EN 14825,average,7,36,2500,4.52,553
Clivet ,ELFOEnergy SHEEN EVO 12.1,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,7.9,19,22.00,EN 14825,average,12,24,7100,6.82,1041
Clivet ,ELFOEnergy SHEEN EVO 12.1,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,7.9,16,7.00,EN 14825,average,12,30,1100,5.09,216
Clivet ,ELFOEnergy SHEEN EVO 14.1,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,7.9,19,24.00,EN 14825,average,-7,34,20900,2.86,7308
Clivet ,ELFOEnergy SHEEN EVO 14.1,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,7.9,16,9.00,EN 14825,average,-7,52,7700,1.98,3889
Clivet ,ELFOEnergy SHEEN EVO 14.1,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,7.9,19,24.00,EN 14825,average,2,30,12700,3.98,3191
Clivet ,ELFOEnergy SHEEN EVO 14.1,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,7.9,16,9.00,EN 14825,average,2,42,4900,3.02,1623
Clivet ,ELFOEnergy SHEEN EVO 14.1,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,7.9,19,24.00,EN 14825,average,7,27,8200,5.75,1426
Clivet ,ELFOEnergy SHEEN EVO 14.1,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,7.9,16,9.00,EN 14825,average,7,36,3200,4.67,685
Clivet ,ELFOEnergy SHEEN EVO 14.1,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,7.9,19,24.00,EN 14825,average,12,24,7100,6.82,1041
Clivet ,ELFOEnergy SHEEN EVO 14.1,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,7.9,16,9.00,EN 14825,average,12,30,1400,6.16,227
Clivet ,ELFOEnergy SHEEN EVO 16.2,2020-01-20,Outdoor Air/Water,NaN,84,R32,14,30,31.00,EN 14825,average,-7,34,27800,2.72,10221
Clivet ,ELFOEnergy SHEEN EVO 16.2,2020-01-20,Outdoor Air/Water,NaN,64,R32,14,16,7.00,EN 14825,average,-7,52,5900,2.0,2950
Clivet ,ELFOEnergy SHEEN EVO 16.2,2020-01-20,Outdoor Air/Water,NaN,84,R32,14,30,31.00,EN 14825,average,2,30,16900,3.85,4390
Clivet ,ELFOEnergy SHEEN EVO 16.2,2020-01-20,Outdoor Air/Water,NaN,64,R32,14,16,7.00,EN 14825,average,2,42,3700,3.18,1164
Clivet ,ELFOEnergy SHEEN EVO 16.2,2020-01-20,Outdoor Air/Water,NaN,84,R32,14,30,31.00,EN 14825,average,7,27,10900,4.9,2224
Clivet ,ELFOEnergy SHEEN EVO 16.2,2020-01-20,Outdoor Air/Water,NaN,64,R32,14,16,7.00,EN 14825,average,7,36,2500,4.52,553
Clivet ,ELFOEnergy SHEEN EVO 16.2,2020-01-20,Outdoor Air/Water,NaN,84,R32,14,30,31.00,EN 14825,average,12,24,14200,6.02,2359
Clivet ,ELFOEnergy SHEEN EVO 16.2,2020-01-20,Outdoor Air/Water,NaN,64,R32,14,16,7.00,EN 14825,average,12,30,1100,5.09,216
Clivet ,ELFOEnergy SHEEN EVO 18.2,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,14,30,34.00,EN 14825,average,-7,34,29800,2.67,11161
Clivet ,ELFOEnergy SHEEN EVO 18.2,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,14,16,7.00,EN 14825,average,-7,52,5900,2.0,2950
Clivet ,ELFOEnergy SHEEN EVO 18.2,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,14,30,34.00,EN 14825,average,2,30,18100,3.83,4726
Clivet ,ELFOEnergy SHEEN EVO 18.2,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,14,16,7.00,EN 14825,average,2,42,3700,3.18,1164
Clivet ,ELFOEnergy SHEEN EVO 18.2,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,14,30,34.00,EN 14825,average,7,27,11700,4.95,2364
Clivet ,ELFOEnergy SHEEN EVO 18.2,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,14,16,7.00,EN 14825,average,7,36,2500,4.52,553
Clivet ,ELFOEnergy SHEEN EVO 18.2,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,14,30,34.00,EN 14825,average,12,24,14200,6.02,2359
Clivet ,ELFOEnergy SHEEN EVO 18.2,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,14,16,7.00,EN 14825,average,12,30,1100,5.09,216
Clivet ,ELFOEnergy SHEEN EVO 22.2,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,14,30,37.00,EN 14825,average,-7,34,32299,2.59,12471
Clivet ,ELFOEnergy SHEEN EVO 22.2,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,14,16,9.00,EN 14825,average,-7,52,7700,1.98,3889
Clivet ,ELFOEnergy SHEEN EVO 22.2,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,14,30,37.00,EN 14825,average,2,30,19700,3.76,5239
Clivet ,ELFOEnergy SHEEN EVO 22.2,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,14,16,9.00,EN 14825,average,2,42,4900,3.02,1623
Clivet ,ELFOEnergy SHEEN EVO 22.2,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,14,30,37.00,EN 14825,average,7,27,12700,5.04,2520
Clivet ,ELFOEnergy SHEEN EVO 22.2,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,14,16,9.00,EN 14825,average,7,36,3200,4.67,685
Clivet ,ELFOEnergy SHEEN EVO 22.2,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,14,30,37.00,EN 14825,average,12,24,14200,6.02,2359
Clivet ,ELFOEnergy SHEEN EVO 22.2,2020-01-20,Outdoor Air/Water,NaN,NaN,R32,14,16,9.00,EN 14825,average,12,30,1400,6.16,227
Clivet ,Sphera Evo Box 2.1,2020-12-23,Outdoor Air/Water,NaN,61,R32,1.55,15,6.21,EN 14825,average,-7,34,5490,2.84,1933
Clivet ,Sphera Evo Box 2.1,2020-12-23,Outdoor Air/Water,NaN,61,R32,1.55,15,6.00,EN 14825,average,-7,52,5310,2.0,2655
Clivet ,Sphera Evo Box 2.1,2020-12-23,Outdoor Air/Water,NaN,61,R32,1.55,15,6.21,EN 14825,average,2,30,3340,4.6,726
Clivet ,Sphera Evo Box 2.1,2020-12-23,Outdoor Air/Water,NaN,61,R32,1.55,15,6.00,EN 14825,average,2,42,3230,3.23,1000
Clivet ,Sphera Evo Box 2.1,2020-12-23,Outdoor Air/Water,NaN,61,R32,1.55,15,6.21,EN 14825,average,7,27,2150,6.48,332
Clivet ,Sphera Evo Box 2.1,2020-12-23,Outdoor Air/Water,NaN,61,R32,1.55,15,6.00,EN 14825,average,7,36,2080,4.6,452
Clivet ,Sphera Evo Box 2.1,2020-12-23,Outdoor Air/Water,NaN,61,R32,1.55,15,6.21,EN 14825,average,12,24,960,8.93,108
Clivet ,Sphera Evo Box 2.1,2020-12-23,Outdoor Air/Water,NaN,61,R32,1.55,15,6.00,EN 14825,average,12,30,920,6.1,151
Clivet ,Sphera Evo Box 3.1,2020-12-23,Outdoor Air/Water,NaN,62,R32,1.55,15,6.21,EN 14825,average,-7,34,5490,2.84,1933
Clivet ,Sphera Evo Box 3.1,2020-12-23,Outdoor Air/Water,NaN,62,R32,1.55,15,6.00,EN 14825,average,-7,52,5310,2.0,2655
Clivet ,Sphera Evo Box 3.1,2020-12-23,Outdoor Air/Water,NaN,62,R32,1.55,15,6.21,EN 14825,average,2,30,3340,4.6,726
Clivet ,Sphera Evo Box 3.1,2020-12-23,Outdoor Air/Water,NaN,62,R32,1.55,15,6.00,EN 14825,average,2,42,3230,3.23,1000
Clivet ,Sphera Evo Box 3.1,2020-12-23,Outdoor Air/Water,NaN,62,R32,1.55,15,6.21,EN 14825,average,7,27,2150,6.48,332
Clivet ,Sphera Evo Box 3.1,2020-12-23,Outdoor Air/Water,NaN,62,R32,1.55,15,6.00,EN 14825,average,7,36,2080,4.6,452
Clivet ,Sphera Evo Box 3.1,2020-12-23,Outdoor Air/Water,NaN,62,R32,1.55,15,6.21,EN 14825,average,12,24,960,8.93,108
Clivet ,Sphera Evo Box 3.1,2020-12-23,Outdoor Air/Water,NaN,62,R32,1.55,15,6.00,EN 14825,average,12,30,920,6.1,151
Clivet ,Sphera Evo Box 4.1,2020-12-23,Outdoor Air/Water,43,63,R32,1.65,14,8.88,EN 14825,average,-7,34,7850,2.96,2652
Clivet ,Sphera Evo Box 4.1,2020-12-23,Outdoor Air/Water,43,63,R32,1.65,14,7.92,EN 14825,average,-7,52,7010,2.02,3470
Clivet ,Sphera Evo Box 4.1,2020-12-23,Outdoor Air/Water,43,63,R32,1.65,14,8.88,EN 14825,average,2,30,4780,4.55,1051
Clivet ,Sphera Evo Box 4.1,2020-12-23,Outdoor Air/Water,43,63,R32,1.65,14,7.92,EN 14825,average,2,42,4270,3.19,1339
Clivet ,Sphera Evo Box 4.1,2020-12-23,Outdoor Air/Water,43,63,R32,1.65,14,8.88,EN 14825,average,7,27,3070,6.58,467
Clivet ,Sphera Evo Box 4.1,2020-12-23,Outdoor Air/Water,43,63,R32,1.65,14,7.92,EN 14825,average,7,36,2740,4.41,621
Clivet ,Sphera Evo Box 4.1,2020-12-23,Outdoor Air/Water,43,63,R32,1.65,14,8.88,EN 14825,average,12,24,1370,8.66,158
Clivet ,Sphera Evo Box 4.1,2020-12-23,Outdoor Air/Water,43,63,R32,1.65,14,7.92,EN 14825,average,12,30,1220,5.11,239
Clivet ,Sphera Evo Box 5.1,2020-12-23,Outdoor Air/Water,43,63,R32,1.65,14,8.88,EN 14825,average,-7,34,7850,2.96,2652
Clivet ,Sphera Evo Box 5.1,2020-12-23,Outdoor Air/Water,43,63,R32,1.65,14,7.92,EN 14825,average,-7,52,7010,2.02,3470
Clivet ,Sphera Evo Box 5.1,2020-12-23,Outdoor Air/Water,43,63,R32,1.65,14,8.88,EN 14825,average,2,30,4780,4.55,1051
Clivet ,Sphera Evo Box 5.1,2020-12-23,Outdoor Air/Water,43,63,R32,1.65,14,7.92,EN 14825,average,2,42,4270,3.19,1339
Clivet ,Sphera Evo Box 5.1,2020-12-23,Outdoor Air/Water,43,63,R32,1.65,14,8.88,EN 14825,average,7,27,3070,6.58,467
Clivet ,Sphera Evo Box 5.1,2020-12-23,Outdoor Air/Water,43,63,R32,1.65,14,7.92,EN 14825,average,7,36,2740,4.41,621
Clivet ,Sphera Evo Box 5.1,2020-12-23,Outdoor Air/Water,43,63,R32,1.65,14,8.88,EN 14825,average,12,24,1370,8.66,158
Clivet ,Sphera Evo Box 5.1,2020-12-23,Outdoor Air/Water,43,63,R32,1.65,14,7.92,EN 14825,average,12,30,1220,5.11,239
Clivet ,WSAN-YMi 91,2021-12-18,Outdoor Air/Water,NaN,71.00,R32,5,18,17.99,EN 14825,average,-7,34,15900,2.85,5579
Clivet ,WSAN-YMi 91,2021-12-18,Outdoor Air/Water,NaN,71.00,R32,5,18,17.67,EN 14825,average,-7,52,15610,1.72,9076
Clivet ,WSAN-YMi 91,2021-12-18,Outdoor Air/Water,NaN,71.00,R32,5,18,17.99,EN 14825,average,2,30,9660,4.59,2105
Clivet ,WSAN-YMi 91,2021-12-18,Outdoor Air/Water,NaN,71.00,R32,5,18,17.67,EN 14825,average,2,42,9590,3.32,2889
Clivet ,WSAN-YMi 91,2021-12-18,Outdoor Air/Water,NaN,71.00,R32,5,18,17.99,EN 14825,average,7,27,6560,5.99,1095
Clivet ,WSAN-YMi 91,2021-12-18,Outdoor Air/Water,NaN,71.00,R32,5,18,17.67,EN 14825,average,7,36,6370,4.48,1422
Clivet ,WSAN-YMi 91,2021-12-18,Outdoor Air/Water,NaN,71.00,R32,5,18,17.99,EN 14825,average,12,24,3760,7.08,531
Clivet ,WSAN-YMi 91,2021-12-18,Outdoor Air/Water,NaN,71.00,R32,5,18,17.67,EN 14825,average,12,30,3570,5.27,677
Clivet ,WSAN-YMi 101,2021-12-18,Outdoor Air/Water,NaN,73.00,R32,5,18,22.31,EN 14825,average,-7,34,19720,2.74,7197
Clivet ,WSAN-YMi 101,2021-12-18,Outdoor Air/Water,NaN,73.00,R32,5,18,22.43,EN 14825,average,-7,52,19820,1.74,11391
Clivet ,WSAN-YMi 101,2021-12-18,Outdoor Air/Water,NaN,73.00,R32,5,18,22.31,EN 14825,average,2,30,12030,4.41,2728
Clivet ,WSAN-YMi 101,2021-12-18,Outdoor Air/Water,NaN,73.00,R32,5,18,22.43,EN 14825,average,2,42,11890,3.32,3581
Clivet ,WSAN-YMi 101,2021-12-18,Outdoor Air/Water,NaN,73.00,R32,5,18,22.31,EN 14825,average,7,27,8000,6.29,1272
Clivet ,WSAN-YMi 101,2021-12-18,Outdoor Air/Water,NaN,73.00,R32,5,18,22.43,EN 14825,average,7,36,7970,4.66,1710
Clivet ,WSAN-YMi 101,2021-12-18,Outdoor Air/Water,NaN,73.00,R32,5,18,22.31,EN 14825,average,12,24,3790,7.14,531
Clivet ,WSAN-YMi 101,2021-12-18,Outdoor Air/Water,NaN,73.00,R32,5,18,22.43,EN 14825,average,12,30,3600,5.32,677
Clivet ,WSAN-YMi 121,2021-12-18,Outdoor Air/Water,NaN,75.00,R32,5,18,25.04,EN 14825,average,-7,34,22120,2.57,8607
Clivet ,WSAN-YMi 121,2021-12-18,Outdoor Air/Water,NaN,75.00,R32,5,18,26.15,EN 14825,average,-7,52,20640,1.69,12213
Clivet ,WSAN-YMi 121,2021-12-18,Outdoor Air/Water,NaN,75.00,R32,5,18,25.04,EN 14825,average,2,30,13760,4.44,3099
Clivet ,WSAN-YMi 121,2021-12-18,Outdoor Air/Water,NaN,75.00,R32,5,18,26.15,EN 14825,average,2,42,14260,3.12,4571
Clivet ,WSAN-YMi 121,2021-12-18,Outdoor Air/Water,NaN,75.00,R32,5,18,25.04,EN 14825,average,7,27,9360,6.52,1436
Clivet ,WSAN-YMi 121,2021-12-18,Outdoor Air/Water,NaN,75.00,R32,5,18,26.15,EN 14825,average,7,36,9290,4.74,1960
Clivet ,WSAN-YMi 121,2021-12-18,Outdoor Air/Water,NaN,75.00,R32,5,18,25.04,EN 14825,average,12,24,4090,7.35,556
Clivet ,WSAN-YMi 121,2021-12-18,Outdoor Air/Water,NaN,75.00,R32,5,18,26.15,EN 14825,average,12,30,3890,5.48,710
Clivet ,WSAN-YMi 141,2021-12-18,Outdoor Air/Water,NaN,77.00,R32,5,18,29.18,EN 14825,average,-7,34,21900,2.54,8622
Clivet ,WSAN-YMi 141,2021-12-18,Outdoor Air/Water,NaN,77.00,R32,5,18,29.69,EN 14825,average,-7,52,20110,1.63,12337
Clivet ,WSAN-YMi 141,2021-12-18,Outdoor Air/Water,NaN,77.00,R32,5,18,29.18,EN 14825,average,2,30,16160,4.16,3885
Clivet ,WSAN-YMi 141,2021-12-18,Outdoor Air/Water,NaN,77.00,R32,5,18,29.69,EN 14825,average,2,42,16490,3.09,5337
Clivet ,WSAN-YMi 141,2021-12-18,Outdoor Air/Water,NaN,77.00,R32,5,18,29.18,EN 14825,average,7,27,10640,6.38,1668
Clivet ,WSAN-YMi 141,2021-12-18,Outdoor Air/Water,NaN,77.00,R32,5,18,29.69,EN 14825,average,7,36,10500,4.75,2211
Clivet ,WSAN-YMi 141,2021-12-18,Outdoor Air/Water,NaN,77.00,R32,5,18,29.18,EN 14825,average,12,24,4540,7.72,588
Clivet ,WSAN-YMi 141,2021-12-18,Outdoor Air/Water,NaN,77.00,R32,5,18,29.69,EN 14825,average,12,30,4640,5.91,785
DAIKIN Europe ,EGSAX10D9W(G) (1PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,-7,34,7670,4.51,1701
DAIKIN Europe ,EGSAX10D9W(G) (1PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,-7,52,7450,3.15,2365
DAIKIN Europe ,EGSAX10D9W(G) (1PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,2,30,4590,5.43,845
DAIKIN Europe ,EGSAX10D9W(G) (1PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,2,42,4680,4.09,1144
DAIKIN Europe ,EGSAX10D9W(G) (1PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,7,27,2930,5.38,545
DAIKIN Europe ,EGSAX10D9W(G) (1PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,7,36,2980,4.54,656
DAIKIN Europe ,EGSAX10D9W(G) (1PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,12,24,1360,5.1,267
DAIKIN Europe ,EGSAX10D9W(G) (1PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,12,30,1370,4.59,298
DAIKIN Europe ,EGSAX10D9W(G) (3PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,-7,34,7670,4.51,1701
DAIKIN Europe ,EGSAX10D9W(G) (3PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,-7,52,7450,3.15,2365
DAIKIN Europe ,EGSAX10D9W(G) (3PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,2,30,4590,5.43,845
DAIKIN Europe ,EGSAX10D9W(G) (3PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,2,42,4680,4.09,1144
DAIKIN Europe ,EGSAX10D9W(G) (3PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,7,27,2930,5.38,545
DAIKIN Europe ,EGSAX10D9W(G) (3PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,7,36,2980,4.54,656
DAIKIN Europe ,EGSAX10D9W(G) (3PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,12,24,1360,5.1,267
DAIKIN Europe ,EGSAX10D9W(G) (3PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,12,30,1370,4.59,298
DAIKIN Europe ,EGSAH10D9W (1PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,-7,34,7670,4.51,1701
DAIKIN Europe ,EGSAH10D9W (1PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,-7,52,7450,3.15,2365
DAIKIN Europe ,EGSAH10D9W (1PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,2,30,4590,5.43,845
DAIKIN Europe ,EGSAH10D9W (1PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,2,42,4680,4.09,1144
DAIKIN Europe ,EGSAH10D9W (1PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,7,27,2930,5.38,545
DAIKIN Europe ,EGSAH10D9W (1PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,7,36,2980,4.54,656
DAIKIN Europe ,EGSAH10D9W (1PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,12,24,1360,5.1,267
DAIKIN Europe ,EGSAH10D9W (1PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,12,30,1370,4.59,298
DAIKIN Europe ,EGSAH10D9W (3PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,-7,34,7670,4.51,1701
DAIKIN Europe ,EGSAH10D9W (3PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,-7,52,7450,3.15,2365
DAIKIN Europe ,EGSAH10D9W (3PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,2,30,4590,5.43,845
DAIKIN Europe ,EGSAH10D9W (3PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,2,42,4680,4.09,1144
DAIKIN Europe ,EGSAH10D9W (3PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,7,27,2930,5.38,545
DAIKIN Europe ,EGSAH10D9W (3PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,7,36,2980,4.54,656
DAIKIN Europe ,EGSAH10D9W (3PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,12,24,1360,5.1,267
DAIKIN Europe ,EGSAH10D9W (3PH),2019-06-14,Brine/Water,41,NaN,R32,1.7,15,8.50,EN 14825,average,12,30,1370,4.59,298
DAIKIN Europe ,EGSAX06D9W(G) (1PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.00,EN 14825,average,-7,34,5570,4.84,1151
DAIKIN Europe ,EGSAX06D9W(G) (1PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.20,EN 14825,average,-7,52,5460,3.13,1744
DAIKIN Europe ,EGSAX06D9W(G) (1PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.00,EN 14825,average,2,30,3350,5.36,625
DAIKIN Europe ,EGSAX06D9W(G) (1PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.20,EN 14825,average,2,42,3250,3.81,853
DAIKIN Europe ,EGSAX06D9W(G) (1PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.00,EN 14825,average,7,27,2050,5.42,378
DAIKIN Europe ,EGSAX06D9W(G) (1PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.20,EN 14825,average,7,36,2240,4.33,517
DAIKIN Europe ,EGSAX06D9W(G) (1PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.00,EN 14825,average,12,24,1050,4.57,230
DAIKIN Europe ,EGSAX06D9W(G) (1PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.20,EN 14825,average,12,30,960,3.65,263
DAIKIN Europe ,EGSAX06D9W(G) (3PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.00,EN 14825,average,-7,34,5570,4.84,1151
DAIKIN Europe ,EGSAX06D9W(G) (3PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.20,EN 14825,average,-7,52,5460,3.13,1744
DAIKIN Europe ,EGSAX06D9W(G) (3PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.00,EN 14825,average,2,30,3350,5.36,625
DAIKIN Europe ,EGSAX06D9W(G) (3PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.20,EN 14825,average,2,42,3250,3.81,853
DAIKIN Europe ,EGSAX06D9W(G) (3PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.00,EN 14825,average,7,27,2050,5.42,378
DAIKIN Europe ,EGSAX06D9W(G) (3PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.20,EN 14825,average,7,36,2240,4.33,517
DAIKIN Europe ,EGSAX06D9W(G) (3PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.00,EN 14825,average,12,24,1050,4.57,230
DAIKIN Europe ,EGSAX06D9W(G) (3PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.20,EN 14825,average,12,30,960,3.65,263
DAIKIN Europe ,EGSAH06D9W (1PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.00,EN 14825,average,-7,34,5570,4.84,1151
DAIKIN Europe ,EGSAH06D9W (1PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.20,EN 14825,average,-7,52,5460,3.13,1744
DAIKIN Europe ,EGSAH06D9W (1PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.00,EN 14825,average,2,30,3350,5.36,625
DAIKIN Europe ,EGSAH06D9W (1PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.20,EN 14825,average,2,42,3250,3.81,853
DAIKIN Europe ,EGSAH06D9W (1PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.00,EN 14825,average,7,27,2050,5.42,378
DAIKIN Europe ,EGSAH06D9W (1PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.20,EN 14825,average,7,36,2240,4.33,517
DAIKIN Europe ,EGSAH06D9W (1PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.00,EN 14825,average,12,24,1050,4.57,230
DAIKIN Europe ,EGSAH06D9W (1PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.20,EN 14825,average,12,30,960,3.65,263
DAIKIN Europe ,EGSAH06D9W (3PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.00,EN 14825,average,-7,34,5570,4.84,1151
DAIKIN Europe ,EGSAH06D9W (3PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.20,EN 14825,average,-7,52,5460,3.13,1744
DAIKIN Europe ,EGSAH06D9W (3PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.00,EN 14825,average,2,30,3350,5.36,625
DAIKIN Europe ,EGSAH06D9W (3PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.20,EN 14825,average,2,42,3250,3.81,853
DAIKIN Europe ,EGSAH06D9W (3PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.00,EN 14825,average,7,27,2050,5.42,378
DAIKIN Europe ,EGSAH06D9W (3PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.20,EN 14825,average,7,36,2240,4.33,517
DAIKIN Europe ,EGSAH06D9W (3PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.00,EN 14825,average,12,24,1050,4.57,230
DAIKIN Europe ,EGSAH06D9W (3PH),2019-06-14,Brine/Water,NaN,NaN,R32,1.7,15,6.20,EN 14825,average,12,30,960,3.65,263
DAIKIN Europe ,EPRA14DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
