Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
DAIKIN Europe ,EPRA16DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DW / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DW / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA18DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA18DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA18DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA18DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA18DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA18DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA18DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,21,13.00,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44,54,R32,4.2,42,13.00,EN 14825,average,7,27,6100,5.75,1061
