Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
DAIKIN Europe ,EPGA11DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,11.00,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA14DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,13.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44,64,R32,3.5,21,14.00,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA16DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,2,30,7400,4.3,1721
