Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
DAIKIN Europe ,EPGA16DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,14.00,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44,66,R32,3.5,21,16.00,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EBLA11D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,-7,34,9200,3.03,3036
DAIKIN Europe ,EBLA11D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,-7,52,9300,1.9,4895
DAIKIN Europe ,EBLA11D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,2,30,5500,4.37,1259
DAIKIN Europe ,EBLA11D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,2,42,5400,3.25,1662
DAIKIN Europe ,EBLA11D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,7,27,4600,6.74,682
DAIKIN Europe ,EBLA11D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,7,36,4400,4.81,915
DAIKIN Europe ,EBLA11D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,12,24,5400,8.54,632
DAIKIN Europe ,EBLA11D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,12,30,5300,6.41,827
DAIKIN Europe ,EBLA11D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,-7,34,9200,3.03,3036
DAIKIN Europe ,EBLA11D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,-7,52,9300,1.9,4895
DAIKIN Europe ,EBLA11D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,2,30,5500,4.37,1259
DAIKIN Europe ,EBLA11D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,2,42,5400,3.25,1662
DAIKIN Europe ,EBLA11D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,7,27,4600,6.74,682
DAIKIN Europe ,EBLA11D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,7,36,4400,4.81,915
DAIKIN Europe ,EBLA11D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,12,24,5400,8.54,632
DAIKIN Europe ,EBLA11D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,12,30,5300,6.41,827
DAIKIN Europe ,EDLA11D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,-7,34,9200,3.03,3036
DAIKIN Europe ,EDLA11D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,-7,52,9300,1.9,4895
DAIKIN Europe ,EDLA11D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,2,30,5500,4.37,1259
DAIKIN Europe ,EDLA11D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,2,42,5400,3.25,1662
DAIKIN Europe ,EDLA11D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,7,27,4600,6.74,682
DAIKIN Europe ,EDLA11D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,7,36,4400,4.81,915
DAIKIN Europe ,EDLA11D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,12,24,5400,8.54,632
DAIKIN Europe ,EDLA11D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,12,30,5300,6.41,827
DAIKIN Europe ,EDLA11D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,-7,34,9200,3.03,3036
DAIKIN Europe ,EDLA11D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,-7,52,9300,1.9,4895
DAIKIN Europe ,EDLA11D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,2,30,5500,4.37,1259
DAIKIN Europe ,EDLA11D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,2,42,5400,3.25,1662
DAIKIN Europe ,EDLA11D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,7,27,4600,6.74,682
DAIKIN Europe ,EDLA11D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,7,36,4400,4.81,915
DAIKIN Europe ,EDLA11D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,12,24,5400,8.54,632
DAIKIN Europe ,EDLA11D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,10.00,EN 14825,average,12,30,5300,6.41,827
DAIKIN Europe ,EBLA14D(3)V3,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,-7,34,10100,2.95,3424
DAIKIN Europe ,EBLA14D(3)V3,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,-7,52,9400,2.02,4653
DAIKIN Europe ,EBLA14D(3)V3,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,2,30,6100,4.35,1402
DAIKIN Europe ,EBLA14D(3)V3,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,2,42,6200,3.28,1890
DAIKIN Europe ,EBLA14D(3)V3,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,7,27,4600,6.7,687
DAIKIN Europe ,EBLA14D(3)V3,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,7,36,4400,4.88,902
DAIKIN Europe ,EBLA14D(3)V3,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,12,24,5400,8.65,624
DAIKIN Europe ,EBLA14D(3)V3,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,12,30,5300,6.58,805
DAIKIN Europe ,EBLA14D(3)W1,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,-7,34,10100,2.95,3424
DAIKIN Europe ,EBLA14D(3)W1,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,-7,52,9400,2.02,4653
DAIKIN Europe ,EBLA14D(3)W1,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,2,30,6100,4.35,1402
DAIKIN Europe ,EBLA14D(3)W1,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,2,42,6200,3.28,1890
DAIKIN Europe ,EBLA14D(3)W1,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,7,27,4600,6.7,687
DAIKIN Europe ,EBLA14D(3)W1,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,7,36,4400,4.88,902
DAIKIN Europe ,EBLA14D(3)W1,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,12,24,5400,8.65,624
DAIKIN Europe ,EBLA14D(3)W1,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,12,30,5300,6.58,805
DAIKIN Europe ,EDLA14D(3)V3,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,-7,34,10100,2.95,3424
DAIKIN Europe ,EDLA14D(3)V3,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,-7,52,9400,2.02,4653
DAIKIN Europe ,EDLA14D(3)V3,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,2,30,6100,4.35,1402
DAIKIN Europe ,EDLA14D(3)V3,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,2,42,6200,3.28,1890
DAIKIN Europe ,EDLA14D(3)V3,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,7,27,4600,6.7,687
DAIKIN Europe ,EDLA14D(3)V3,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,7,36,4400,4.88,902
DAIKIN Europe ,EDLA14D(3)V3,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,12,24,5400,8.65,624
DAIKIN Europe ,EDLA14D(3)V3,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,12,30,5300,6.58,805
DAIKIN Europe ,EDLA14D(3)W1,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,-7,34,10100,2.95,3424
DAIKIN Europe ,EDLA14D(3)W1,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,-7,52,9400,2.02,4653
DAIKIN Europe ,EDLA14D(3)W1,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,2,30,6100,4.35,1402
DAIKIN Europe ,EDLA14D(3)W1,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,2,42,6200,3.28,1890
DAIKIN Europe ,EDLA14D(3)W1,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,7,27,4600,6.7,687
DAIKIN Europe ,EDLA14D(3)W1,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,7,36,4400,4.88,902
DAIKIN Europe ,EDLA14D(3)W1,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,12,24,5400,8.65,624
DAIKIN Europe ,EDLA14D(3)W1,2020-10-27,Outdoor Air/Water,NaN,NaN,R32,3.8,23,11.00,EN 14825,average,12,30,5300,6.58,805
DAIKIN Europe ,EBLA16D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,-7,34,11200,2.87,3902
DAIKIN Europe ,EBLA16D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,-7,52,9400,1.95,4821
DAIKIN Europe ,EBLA16D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,2,30,6700,4.33,1547
DAIKIN Europe ,EBLA16D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,2,42,6900,3.27,2110
DAIKIN Europe ,EBLA16D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,7,27,4700,6.83,688
DAIKIN Europe ,EBLA16D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,7,36,4400,4.93,892
DAIKIN Europe ,EBLA16D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,12,24,5500,8.82,624
DAIKIN Europe ,EBLA16D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,12,30,5300,6.6,803
DAIKIN Europe ,EBLA16D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,-7,34,11200,2.87,3902
DAIKIN Europe ,EBLA16D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,-7,52,9400,1.95,4821
DAIKIN Europe ,EBLA16D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,2,30,6700,4.33,1547
DAIKIN Europe ,EBLA16D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,2,42,6900,3.27,2110
DAIKIN Europe ,EBLA16D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,7,27,4700,6.83,688
DAIKIN Europe ,EBLA16D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,7,36,4400,4.93,892
DAIKIN Europe ,EBLA16D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,12,24,5500,8.82,624
DAIKIN Europe ,EBLA16D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,12,30,5300,6.6,803
DAIKIN Europe ,EDLA16D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,-7,34,11200,2.87,3902
DAIKIN Europe ,EDLA16D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,-7,52,9400,1.95,4821
DAIKIN Europe ,EDLA16D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,2,30,6700,4.33,1547
DAIKIN Europe ,EDLA16D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,2,42,6900,3.27,2110
DAIKIN Europe ,EDLA16D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,7,27,4700,6.83,688
DAIKIN Europe ,EDLA16D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,7,36,4400,4.93,892
DAIKIN Europe ,EDLA16D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,12,24,5500,8.82,624
DAIKIN Europe ,EDLA16D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,12,30,5300,6.6,803
DAIKIN Europe ,EDLA16D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,-7,34,11200,2.87,3902
DAIKIN Europe ,EDLA16D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,-7,52,9400,1.95,4821
DAIKIN Europe ,EDLA16D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,2,30,6700,4.33,1547
DAIKIN Europe ,EDLA16D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,2,42,6900,3.27,2110
DAIKIN Europe ,EDLA16D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,7,27,4700,6.83,688
DAIKIN Europe ,EDLA16D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,7,36,4400,4.93,892
DAIKIN Europe ,EDLA16D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,12,24,5500,8.82,624
DAIKIN Europe ,EDLA16D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,12.00,EN 14825,average,12,30,5300,6.6,803
DAIKIN Europe ,EBLA09D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,-7,34,8500,3.07,2769
DAIKIN Europe ,EBLA09D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,-7,52,8500,2.09,4067
DAIKIN Europe ,EBLA09D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,2,30,5500,4.52,1217
DAIKIN Europe ,EBLA09D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,2,42,5000,3.28,1524
DAIKIN Europe ,EBLA09D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,7,27,4700,6.78,693
DAIKIN Europe ,EBLA09D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,7,36,4400,4.8,917
DAIKIN Europe ,EBLA09D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,12,24,5500,8.75,629
DAIKIN Europe ,EBLA09D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,12,30,5300,6.45,822
DAIKIN Europe ,EBLA09D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,-7,34,8500,3.07,2769
DAIKIN Europe ,EBLA09D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,-7,52,8500,2.09,4067
DAIKIN Europe ,EBLA09D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,2,30,5500,4.52,1217
DAIKIN Europe ,EBLA09D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,2,42,5000,3.28,1524
DAIKIN Europe ,EBLA09D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,7,27,4700,6.78,693
DAIKIN Europe ,EBLA09D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,7,36,4400,4.8,917
DAIKIN Europe ,EBLA09D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,12,24,5500,8.75,629
DAIKIN Europe ,EBLA09D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,12,30,5300,6.45,822
DAIKIN Europe ,EDLA09D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,-7,34,8500,3.07,2769
DAIKIN Europe ,EDLA09D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,-7,52,8500,2.09,4067
DAIKIN Europe ,EDLA09D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,2,30,4500,4.52,996
DAIKIN Europe ,EDLA09D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,2,42,5000,3.28,1524
DAIKIN Europe ,EDLA09D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,7,27,4700,6.78,693
DAIKIN Europe ,EDLA09D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,7,36,4400,4.8,917
DAIKIN Europe ,EDLA09D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,12,24,5500,8.75,629
DAIKIN Europe ,EDLA09D(3)V3,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,12,30,5300,6.45,822
DAIKIN Europe ,EDLA09D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,-7,34,8500,3.07,2769
DAIKIN Europe ,EDLA09D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,-7,52,8500,2.09,4067
DAIKIN Europe ,EDLA09D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,2,30,4500,4.52,996
DAIKIN Europe ,EDLA09D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,2,42,5000,3.28,1524
DAIKIN Europe ,EDLA09D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,7,27,4700,6.78,693
DAIKIN Europe ,EDLA09D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,7,36,4400,4.8,917
DAIKIN Europe ,EDLA09D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,12,24,5500,8.75,629
DAIKIN Europe ,EDLA09D(3)W1,2020-10-27,Outdoor Air/Water,NaN,62,R32,3.8,23,9.00,EN 14825,average,12,30,5300,6.45,822
DAIKIN Europe ,ERGA04DV7 / EHSX04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,34,6170,3.23,1910
DAIKIN Europe ,ERGA04DV7 / EHSX04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHSX04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,30,3710,4.94,751
DAIKIN Europe ,ERGA04DV7 / EHSX04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHSX04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHSX04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHSX04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,24,3270,7.78,420
DAIKIN Europe ,ERGA04DV7 / EHSX04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV7 / EHSXB04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,34,6170,3.23,1910
DAIKIN Europe ,ERGA04DV7 / EHSXB04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHSXB04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,30,3710,4.94,751
DAIKIN Europe ,ERGA04DV7 / EHSXB04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHSXB04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHSXB04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHSXB04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,24,3270,7.78,420
DAIKIN Europe ,ERGA04DV7 / EHSXB04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV7 / EHSH04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,34,6170,3.23,1910
DAIKIN Europe ,ERGA04DV7 / EHSH04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHSH04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,30,3710,4.94,751
DAIKIN Europe ,ERGA04DV7 / EHSH04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHSH04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHSH04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHSH04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,24,3270,7.78,420
DAIKIN Europe ,ERGA04DV7 / EHSH04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV7 / EHSHB04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,34,6170,3.23,1910
DAIKIN Europe ,ERGA04DV7 / EHSHB04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHSHB04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,30,3710,4.94,751
DAIKIN Europe ,ERGA04DV7 / EHSHB04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHSHB04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHSHB04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHSHB04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,24,3270,7.78,420
DAIKIN Europe ,ERGA04DV7 / EHSHB04P30D2,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV7 / EHSX04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHSX04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHSX04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHSX04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHSX04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHSX04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHSX04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHSX04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV7 / EHSXB04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHSXB04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHSXB04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHSXB04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHSXB04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHSXB04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHSXB04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHSXB04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV7 / EHSH04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHSH04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHSH04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHSH04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHSH04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHSH04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHSH04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHSH04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV7 / EHSHB04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHSHB04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHSHB04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHSHB04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHSHB04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHSHB04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHSHB04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHSHB04P30D3,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV7 / EHSX04P50D,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04DV7 / EHSX04P50D,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHSX04P50D,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04DV7 / EHSX04P50D,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHSX04P50D,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHSX04P50D,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHSX04P50D,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV7 / EHSX04P50D,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV7 / EHSXB04P50D,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04DV7 / EHSXB04P50D,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHSXB04P50D,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04DV7 / EHSXB04P50D,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHSXB04P50D,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHSXB04P50D,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHSXB04P50D,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV7 / EHSXB04P50D,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV7 / EHSX04P50D3,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHSX04P50D3,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHSX04P50D3,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHSX04P50D3,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHSX04P50D3,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHSX04P50D3,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHSX04P50D3,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHSX04P50D3,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV7 / EHSXB04P50D3,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHSXB04P50D3,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHSXB04P50D3,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHSXB04P50D3,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHSXB04P50D3,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHSXB04P50D3,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHSXB04P50D3,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHSXB04P50D3,2020-04-09,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,34,6170,3.23,1910
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,30,3710,4.94,751
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,24,3270,7.78,420
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,34,6170,3.23,1910
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,30,3710,4.94,751
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,24,3270,7.78,420
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV7 / EHVH04S23D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,34,6170,3.23,1910
DAIKIN Europe ,ERGA04DV7 / EHVH04S23D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHVH04S23D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,30,3710,4.94,751
DAIKIN Europe ,ERGA04DV7 / EHVH04S23D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHVH04S23D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHVH04S23D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHVH04S23D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,24,3270,7.78,420
DAIKIN Europe ,ERGA04DV7 / EHVH04S23D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E6V(G),2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E6V(G),2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E6V(G),2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E6V(G),2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E6V(G),2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E6V(G),2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E6V(G),2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E6V(G),2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV7 / EHVH04S23E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHVH04S23E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHVH04S23E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHVH04S23E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHVH04S23E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHVH04S23E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHVH04S23E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHVH04S23E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,34,6170,3.23,1910
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,30,3710,4.94,751
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,24,3270,7.78,420
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,34,6170,3.23,1910
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,30,3710,4.94,751
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,24,3270,7.78,420
DAIKIN Europe ,ERGA04DV7 / EHVX04S18D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV7 / EHVH04S18D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,34,6170,3.23,1910
DAIKIN Europe ,ERGA04DV7 / EHVH04S18D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHVH04S18D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,30,3710,4.94,751
DAIKIN Europe ,ERGA04DV7 / EHVH04S18D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHVH04S18D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHVH04S18D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHVH04S18D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,24,3270,7.78,420
DAIKIN Europe ,ERGA04DV7 / EHVH04S18D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV7 / EHBX04D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,34,6170,3.23,1910
DAIKIN Europe ,ERGA04DV7 / EHBX04D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHBX04D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,30,3710,4.94,751
DAIKIN Europe ,ERGA04DV7 / EHBX04D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHBX04D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHBX04D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHBX04D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,24,3270,7.78,420
DAIKIN Europe ,ERGA04DV7 / EHBX04D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV7 / EHBH04D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,34,6170,3.23,1910
DAIKIN Europe ,ERGA04DV7 / EHBH04D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHBH04D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,30,3710,4.94,751
DAIKIN Europe ,ERGA04DV7 / EHBH04D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHBH04D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHBH04D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHBH04D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,24,3270,7.78,420
DAIKIN Europe ,ERGA04DV7 / EHBH04D6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E3V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
