Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E6V(G),2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E6V(G),2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E6V(G),2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E6V(G),2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E6V(G),2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E6V(G),2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E6V(G),2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHVX04S18E6V(G),2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV7 / EHVH04S18E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHVH04S18E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHVH04S18E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHVH04S18E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHVH04S18E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHVH04S18E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHVH04S18E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHVH04S18E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV7 / EHBX04E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHBX04E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHBX04E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHBX04E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHBX04E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHBX04E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHBX04E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHBX04E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV7 / EHBH04E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHBH04E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHBH04E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHBH04E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHBH04E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHBH04E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHBH04E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHBH04E6V,2020-04-09,Outdoor Air/Water,NaN,NaN,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DV / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DV / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DV / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DV / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DVA / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DVA / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DVA / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DVA / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DVA / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DVA / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DVA / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DVA / EHSX(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DVA / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DVA / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DVA / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DVA / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DVA / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DVA / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DVA / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DVA / EHSH(B)04P30D2,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EVA / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EVA / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EVA / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EVA / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EVA / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EVA / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EVA / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EVA / EHSX(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EVA / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EVA / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EVA / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EVA / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EVA / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EVA / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EVA / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EVA / EHSH(B)04P30D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV / EHSX04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DV / EHSX04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV / EHSX04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DV / EHSX04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV / EHSX04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV / EHSX04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV / EHSX04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV / EHSX04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DV / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DV / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DVA / EHSX04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DVA / EHSX04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DVA / EHSX04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DVA / EHSX04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DVA / EHSX04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DVA / EHSX04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DVA / EHSX04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DVA / EHSX04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DVA / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DVA / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DVA / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DVA / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DVA / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DVA / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DVA / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DVA / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EVA / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EVA / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EVA / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EVA / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EVA / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EVA / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EVA / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EVA / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EVA / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EVA / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EVA / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EVA / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EVA / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EVA / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EVA / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EVA / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA08DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,30,3700,6.16,601
