Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
DAIKIN Europe ,ERGA08DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39,62,R32,1.5,10,8.00,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERLA03DV / EHFZ03S18D3V,2020-03-27,Outdoor Air/Water,NaN,NaN,R32,1,11,3.50,EN 14825,average,-7,34,3300,3.03,1089
DAIKIN Europe ,ERLA03DV / EHFZ03S18D3V,2020-03-27,Outdoor Air/Water,NaN,NaN,R32,1,11,3.50,EN 14825,average,-7,52,3200,2.21,1448
DAIKIN Europe ,ERLA03DV / EHFZ03S18D3V,2020-03-27,Outdoor Air/Water,NaN,NaN,R32,1,11,3.50,EN 14825,average,2,30,2000,4.47,447
DAIKIN Europe ,ERLA03DV / EHFZ03S18D3V,2020-03-27,Outdoor Air/Water,NaN,NaN,R32,1,11,3.50,EN 14825,average,2,42,1900,3.28,579
DAIKIN Europe ,ERLA03DV / EHFZ03S18D3V,2020-03-27,Outdoor Air/Water,NaN,NaN,R32,1,11,3.50,EN 14825,average,7,27,1400,6.18,227
DAIKIN Europe ,ERLA03DV / EHFZ03S18D3V,2020-03-27,Outdoor Air/Water,NaN,NaN,R32,1,11,3.50,EN 14825,average,7,36,1200,4.16,288
DAIKIN Europe ,ERLA03DV / EHFZ03S18D3V,2020-03-27,Outdoor Air/Water,NaN,NaN,R32,1,11,3.50,EN 14825,average,12,24,1700,8.3,205
DAIKIN Europe ,ERLA03DV / EHFZ03S18D3V,2020-03-27,Outdoor Air/Water,NaN,NaN,R32,1,11,3.50,EN 14825,average,12,30,1600,6.26,256
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V,2020-03-27,Outdoor Air/Water,NaN,NaN,R32,1,11,3.50,EN 14825,average,-7,34,3300,3.03,1089
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V,2020-03-27,Outdoor Air/Water,NaN,NaN,R32,1,11,3.50,EN 14825,average,-7,52,3200,2.21,1448
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V,2020-03-27,Outdoor Air/Water,NaN,NaN,R32,1,11,3.50,EN 14825,average,2,30,2000,4.47,447
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V,2020-03-27,Outdoor Air/Water,NaN,NaN,R32,1,11,3.50,EN 14825,average,2,42,1900,3.28,579
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V,2020-03-27,Outdoor Air/Water,NaN,NaN,R32,1,11,3.50,EN 14825,average,7,27,1400,6.18,227
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V,2020-03-27,Outdoor Air/Water,NaN,NaN,R32,1,11,3.50,EN 14825,average,7,36,1200,4.16,288
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V,2020-03-27,Outdoor Air/Water,NaN,NaN,R32,1,11,3.50,EN 14825,average,12,24,1700,8.3,205
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V,2020-03-27,Outdoor Air/Water,NaN,NaN,R32,1,11,3.50,EN 14825,average,12,30,1600,6.26,256
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V + cooling kit,2020-03-27,Outdoor Air/Water,NaN,NaN,R32,1,11,3.50,EN 14825,average,-7,34,3300,3.03,1089
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V + cooling kit,2020-03-27,Outdoor Air/Water,NaN,NaN,R32,1,11,3.50,EN 14825,average,-7,52,3200,2.21,1448
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V + cooling kit,2020-03-27,Outdoor Air/Water,NaN,NaN,R32,1,11,3.50,EN 14825,average,2,30,2000,4.47,447
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V + cooling kit,2020-03-27,Outdoor Air/Water,NaN,NaN,R32,1,11,3.50,EN 14825,average,2,42,1900,3.28,579
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V + cooling kit,2020-03-27,Outdoor Air/Water,NaN,NaN,R32,1,11,3.50,EN 14825,average,7,27,1400,6.18,227
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V + cooling kit,2020-03-27,Outdoor Air/Water,NaN,NaN,R32,1,11,3.50,EN 14825,average,7,36,1200,4.16,288
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V + cooling kit,2020-03-27,Outdoor Air/Water,NaN,NaN,R32,1,11,3.50,EN 14825,average,12,24,1700,8.3,205
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V + cooling kit,2020-03-27,Outdoor Air/Water,NaN,NaN,R32,1,11,3.50,EN 14825,average,12,30,1600,6.26,256
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D3V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D3V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D3V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D3V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D3V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D3V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D3V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D3V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D6V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D6V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D6V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D6V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D6V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D6V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D6V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D6V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV(A) / EHVH04S23D6V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DV(A) / EHVH04S23D6V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV(A) / EHVH04S23D6V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DV(A) / EHVH04S23D6V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV(A) / EHVH04S23D6V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV(A) / EHVH04S23D6V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV(A) / EHVH04S23D6V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV(A) / EHVH04S23D6V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E3V,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E3V,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E3V,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E3V,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E3V,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E3V,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E3V,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E3V,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E6V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E6V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E6V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E6V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E6V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E6V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E6V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E6V(G),2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV(A) / EHVH04S23E6V,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV(A) / EHVH04S23E6V,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV(A) / EHVH04S23E6V,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV(A) / EHVH04S23E6V,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV(A) / EHVH04S23E6V,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV(A) / EHVH04S23E6V,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV(A) / EHVH04S23E6V,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV(A) / EHVH04S23E6V,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU23E6V,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU23E6V,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU23E6V,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU23E6V,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU23E6V,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU23E6V,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU23E6V,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU23E6V,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV / EHVH04S23E6V + cooling kit,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV / EHVH04S23E6V + cooling kit,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV / EHVH04S23E6V + cooling kit,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV / EHVH04S23E6V + cooling kit,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV / EHVH04S23E6V + cooling kit,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV / EHVH04S23E6V + cooling kit,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV / EHVH04S23E6V + cooling kit,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV / EHVH04S23E6V + cooling kit,2018-03-26,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA06EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.50,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA06EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.50,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA06EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA06EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.50,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA06EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA06EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.50,EN 14825,average,12,30,3700,6.1,607
DAIKIN Europe ,ERGA06DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
