Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
DAIKIN Europe ,ERGA06EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA06EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA06EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA06EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA06EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA06EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA06EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA06EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA06EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVH08S239W + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVH08S239W + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVH08S239W + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVH08S239W + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVH08S239W + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVH08S239W + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVH08S239W + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVH08S239W + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA08DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
