Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA06DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA08DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42,62,R32,1.5,10,7.50,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA04DV(A) / EHVH04S18D6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DV(A) / EHVH04S18D6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV(A) / EHVH04S18D6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DV(A) / EHVH04S18D6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV(A) / EHVH04S18D6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV(A) / EHVH04S18D6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV(A) / EHVH04S18D6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV(A) / EHVH04S18D6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D3V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D3V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D3V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D3V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D3V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D3V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D3V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D3V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV / EHVZ04S18D6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DV / EHVZ04S18D6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV / EHVZ04S18D6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DV / EHVZ04S18D6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV / EHVZ04S18D6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV / EHVZ04S18D6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV / EHVZ04S18D6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV / EHVZ04S18D6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV(A) / EHBH04D6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DV(A) / EHBH04D6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV(A) / EHBH04D6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DV(A) / EHBH04D6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV(A) / EHBH04D6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV(A) / EHBH04D6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV(A) / EHBH04D6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV(A) / EHBH04D6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV(A) / EHBX04D6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DV(A) / EHBX04D6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV(A) / EHBX04D6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DV(A) / EHBX04D6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV(A) / EHBX04D6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV(A) / EHBX04D6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV(A) / EHBX04D6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV(A) / EHBX04D6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV / EHVH04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV / EHVH04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV / EHVH04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV / EHVH04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV / EHVH04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV / EHVH04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV / EHVH04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV / EHVH04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E3V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E3V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E3V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E3V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E3V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E3V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E3V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E3V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E6V(G),2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV(A) / EHVH04S18E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV(A) / EHVH04S18E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV(A) / EHVH04S18E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV(A) / EHVH04S18E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV(A) / EHVH04S18E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV(A) / EHVH04S18E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV(A) / EHVH04S18E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV(A) / EHVH04S18E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU18E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU18E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU18E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU18E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU18E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU18E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU18E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU18E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV(A) / EHBX04E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV(A) / EHBX04E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV(A) / EHBX04E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV(A) / EHBX04E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV(A) / EHBX04E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV(A) / EHBX04E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV(A) / EHBX04E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV(A) / EHBX04E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV(A) / EHBH04E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV(A) / EHBH04E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV(A) / EHBH04E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV(A) / EHBH04E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV(A) / EHBH04E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV(A) / EHBH04E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV(A) / EHBH04E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV(A) / EHBH04E6V,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV / EHBH04E6V + cooling kit,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV / EHBH04E6V + cooling kit,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV / EHBH04E6V + cooling kit,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV / EHBH04E6V + cooling kit,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV / EHBH04E6V + cooling kit,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV / EHBH04E6V + cooling kit,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV / EHBH04E6V + cooling kit,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV / EHBH04E6V + cooling kit,2018-06-11,Outdoor Air/Water,42,58,R32,1.5,10,6.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
