Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
DAIKIN Europe ,ERGA06DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42,60,R32,1.5,10,7.00,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA08DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42,62,R32,1.5,10,8.00,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,EGSQH10S18A9W,2017-02-17,Brine/Water,46,NaN,R410a,1.8,20,10.40,EN 14825,average,-7,34,9120,4.4,2073
DAIKIN Europe ,EGSQH10S18A9W,2017-02-17,Brine/Water,46,NaN,R410a,1.8,20,8.72,EN 14825,average,-7,52,7760,2.91,2667
DAIKIN Europe ,EGSQH10S18A9W,2017-02-17,Brine/Water,46,NaN,R410a,1.8,20,10.40,EN 14825,average,2,30,5770,5.22,1105
DAIKIN Europe ,EGSQH10S18A9W,2017-02-17,Brine/Water,46,NaN,R410a,1.8,20,8.72,EN 14825,average,2,42,4730,3.73,1268
DAIKIN Europe ,EGSQH10S18A9W,2017-02-17,Brine/Water,46,NaN,R410a,1.8,20,10.40,EN 14825,average,7,27,3820,5.55,688
DAIKIN Europe ,EGSQH10S18A9W,2017-02-17,Brine/Water,46,NaN,R410a,1.8,20,8.72,EN 14825,average,7,36,3040,4.18,727
DAIKIN Europe ,EGSQH10S18A9W,2017-02-17,Brine/Water,46,NaN,R410a,1.8,20,10.40,EN 14825,average,12,24,2710,5.55,488
DAIKIN Europe ,EGSQH10S18A9W,2017-02-17,Brine/Water,46,NaN,R410a,1.8,20,8.72,EN 14825,average,12,30,2610,4.73,552
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,-7,34,4010,2.9,1383
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,-7,52,3600,1.98,1818
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,2,30,2400,4.21,570
