Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,2,42,2100,3.1,677
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,7,27,1700,5.85,291
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,7,36,2800,4.27,656
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,12,24,2040,7.71,265
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,12,30,2700,6.33,427
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,-7,34,4010,2.9,1383
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,-7,52,3600,1.98,1818
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,2,30,2400,4.21,570
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,2,42,2100,3.1,677
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,7,27,1700,5.85,291
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,7,36,2800,4.27,656
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,12,24,2040,7.71,265
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,12,30,2700,6.33,427
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,-7,34,4010,2.9,1383
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,-7,52,3600,1.98,1818
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,2,30,2400,4.21,570
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,2,42,2100,3.1,677
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,7,27,1700,5.85,291
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,7,36,2800,4.27,656
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,12,24,2040,7.71,265
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,12,30,2700,6.33,427
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,-7,34,4010,2.9,1383
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,-7,52,3600,1.98,1818
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,2,30,2400,4.21,570
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,2,42,2100,3.1,677
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,7,27,1700,5.85,291
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,7,36,2800,4.27,656
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,12,24,2040,7.71,265
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,12,30,2700,6.33,427
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,-7,34,4010,2.9,1383
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,-7,52,3600,1.98,1818
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,2,30,2400,4.21,570
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,2,42,2100,3.1,677
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,7,27,1700,5.85,291
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,7,36,2800,4.27,656
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,12,24,2040,7.71,265
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,12,30,2700,6.33,427
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,-7,34,4010,2.9,1383
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,-7,52,3600,1.98,1818
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,2,30,2400,4.21,570
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,2,42,2100,3.1,677
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,7,27,1700,5.85,291
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,7,36,2800,4.27,656
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,12,24,2040,7.71,265
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,12,30,2700,6.33,427
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,-7,34,4010,2.9,1383
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,-7,52,3600,1.98,1818
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,2,30,2400,4.21,570
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,2,42,2100,3.1,677
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,7,27,1700,5.85,291
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,7,36,2800,4.27,656
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,12,24,2040,7.71,265
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,12,30,2700,6.33,427
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,-7,34,4010,2.9,1383
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,-7,52,3600,1.98,1818
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,2,30,2400,4.21,570
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,2,42,2100,3.1,677
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,7,27,1700,5.85,291
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,7,36,2800,4.27,656
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.40,EN 14825,average,12,24,2040,7.71,265
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42,61,R410a,1.3,8,4.20,EN 14825,average,12,30,2700,6.33,427
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,-7,34,6200,2.57,2412
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,-7,52,5500,1.98,2778
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,2,30,3770,4.0,942
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,2,42,3200,3.17,1009
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,7,27,2590,5.75,450
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,7,36,3600,4.2,857
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,12,24,2610,7.27,359
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,12,30,3400,5.82,584
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,-7,34,6200,2.57,2412
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,-7,52,5500,1.98,2778
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,2,30,3770,4.0,942
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,2,42,3200,3.17,1009
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,7,27,2590,5.75,450
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,7,36,3600,4.2,857
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,12,24,2610,7.27,359
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,12,30,3400,5.82,584
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,-7,34,6200,2.57,2412
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,-7,52,5500,1.98,2778
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,2,30,3770,4.0,942
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,2,42,3200,3.17,1009
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,7,27,2590,5.75,450
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,7,36,3600,4.2,857
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,12,24,2610,7.27,359
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,12,30,3400,5.82,584
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,-7,34,6200,2.57,2412
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,-7,52,5500,1.98,2778
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,2,30,3770,4.0,942
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,2,42,3200,3.17,1009
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,7,27,2590,5.75,450
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,7,36,3600,4.2,857
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,12,24,2610,7.27,359
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,12,30,3400,5.82,584
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,-7,34,6200,2.57,2412
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,-7,52,5500,1.98,2778
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,2,30,3770,4.0,942
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,2,42,3200,3.17,1009
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,7,27,2590,5.75,450
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,7,36,3600,4.2,857
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,12,24,2610,7.27,359
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,12,30,3400,5.82,584
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,-7,34,6200,2.57,2412
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,-7,52,5500,1.98,2778
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,2,30,3770,4.0,942
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,2,42,3200,3.17,1009
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,7,27,2590,5.75,450
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,7,36,3600,4.2,857
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,12,24,2610,7.27,359
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,12,30,3400,5.82,584
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,-7,34,6200,2.57,2412
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,-7,52,5500,1.98,2778
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,2,30,3770,4.0,942
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,2,42,3200,3.17,1009
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,7,27,2590,5.75,450
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,7,36,3600,4.2,857
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,12,24,2610,7.27,359
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,12,30,3400,5.82,584
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,-7,34,6200,2.57,2412
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,-7,52,5500,1.98,2778
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,2,30,3770,4.0,942
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,2,42,3200,3.17,1009
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,7,27,2590,5.75,450
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,7,36,3600,4.2,857
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,7.00,EN 14825,average,12,24,2610,7.27,359
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42,62,R410a,1.45,8,6.10,EN 14825,average,12,30,3400,5.82,584
DAIKIN Europe ,ERSQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,11.00,EN 14825,average,-7,34,9470,2.17,4364
DAIKIN Europe ,ERSQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,10.50,EN 14825,average,-7,52,9360,2.25,4160
DAIKIN Europe ,ERSQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,11.00,EN 14825,average,2,30,6600,2.83,2332
DAIKIN Europe ,ERSQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,10.50,EN 14825,average,2,42,6220,3.06,2033
DAIKIN Europe ,ERSQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,11.00,EN 14825,average,7,27,8029,3.84,2091
DAIKIN Europe ,ERSQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,10.50,EN 14825,average,7,36,4540,3.9,1164
DAIKIN Europe ,ERSQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,11.00,EN 14825,average,12,24,8050,4.29,1876
DAIKIN Europe ,ERSQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,10.50,EN 14825,average,12,30,4680,4.67,1002
DAIKIN Europe ,ERSQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,11.00,EN 14825,average,-7,34,9470,2.17,4364
DAIKIN Europe ,ERSQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,10.50,EN 14825,average,-7,52,9360,2.25,4160
DAIKIN Europe ,ERSQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,11.00,EN 14825,average,2,30,6600,2.83,2332
DAIKIN Europe ,ERSQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,10.50,EN 14825,average,2,42,6220,3.06,2033
DAIKIN Europe ,ERSQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,11.00,EN 14825,average,7,27,8029,3.84,2091
DAIKIN Europe ,ERSQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,10.50,EN 14825,average,7,36,4540,3.9,1164
DAIKIN Europe ,ERSQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,11.00,EN 14825,average,12,24,8050,4.29,1876
DAIKIN Europe ,ERSQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,10.50,EN 14825,average,12,30,4680,4.67,1002
DAIKIN Europe ,ERRQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,11.00,EN 14825,average,-7,34,9470,2.17,4364
DAIKIN Europe ,ERRQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,10.50,EN 14825,average,-7,52,9360,2.25,4160
DAIKIN Europe ,ERRQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,11.00,EN 14825,average,2,30,6600,2.83,2332
DAIKIN Europe ,ERRQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,10.50,EN 14825,average,2,42,6220,3.06,2033
DAIKIN Europe ,ERRQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,11.00,EN 14825,average,7,27,8029,3.84,2091
DAIKIN Europe ,ERRQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,10.50,EN 14825,average,7,36,4540,3.9,1164
DAIKIN Europe ,ERRQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,11.00,EN 14825,average,12,24,8050,4.29,1876
DAIKIN Europe ,ERRQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,10.50,EN 14825,average,12,30,4680,4.67,1002
DAIKIN Europe ,ERRQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,11.00,EN 14825,average,-7,34,9470,2.17,4364
DAIKIN Europe ,ERRQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,10.50,EN 14825,average,-7,52,9360,2.25,4160
DAIKIN Europe ,ERRQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,11.00,EN 14825,average,2,30,6600,2.83,2332
DAIKIN Europe ,ERRQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,10.50,EN 14825,average,2,42,6220,3.06,2033
DAIKIN Europe ,ERRQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,11.00,EN 14825,average,7,27,8029,3.84,2091
DAIKIN Europe ,ERRQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,10.50,EN 14825,average,7,36,4540,3.9,1164
DAIKIN Europe ,ERRQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,11.00,EN 14825,average,12,24,8050,4.29,1876
DAIKIN Europe ,ERRQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,10.50,EN 14825,average,12,30,4680,4.67,1002
DAIKIN Europe ,ERSQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,14.00,EN 14825,average,-7,34,11500,2.46,4675
DAIKIN Europe ,ERSQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,13.00,EN 14825,average,-7,52,11400,2.15,5302
DAIKIN Europe ,ERSQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,14.00,EN 14825,average,2,30,7540,2.82,2674
DAIKIN Europe ,ERSQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,13.00,EN 14825,average,2,42,7610,3.02,2520
DAIKIN Europe ,ERSQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,14.00,EN 14825,average,7,27,8029,3.84,2091
DAIKIN Europe ,ERSQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,13.00,EN 14825,average,7,36,4530,3.97,1141
DAIKIN Europe ,ERSQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,14.00,EN 14825,average,12,24,8050,4.29,1876
DAIKIN Europe ,ERSQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,13.00,EN 14825,average,12,30,4680,4.67,1002
DAIKIN Europe ,ERSQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,14.00,EN 14825,average,-7,34,11500,2.46,4675
DAIKIN Europe ,ERSQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,13.00,EN 14825,average,-7,52,11400,2.15,5302
DAIKIN Europe ,ERSQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,14.00,EN 14825,average,2,30,7540,2.82,2674
DAIKIN Europe ,ERSQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,13.00,EN 14825,average,2,42,7610,3.02,2520
DAIKIN Europe ,ERSQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,14.00,EN 14825,average,7,27,8029,3.84,2091
DAIKIN Europe ,ERSQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,13.00,EN 14825,average,7,36,4530,3.97,1141
DAIKIN Europe ,ERSQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,14.00,EN 14825,average,12,24,8050,4.29,1876
DAIKIN Europe ,ERSQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,13.00,EN 14825,average,12,30,4680,4.67,1002
DAIKIN Europe ,ERRQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,14.00,EN 14825,average,-7,34,11500,2.46,4675
DAIKIN Europe ,ERRQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,13.00,EN 14825,average,-7,52,11400,2.15,5302
DAIKIN Europe ,ERRQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,14.00,EN 14825,average,2,30,7540,2.82,2674
DAIKIN Europe ,ERRQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,13.00,EN 14825,average,2,42,7610,3.02,2520
DAIKIN Europe ,ERRQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,14.00,EN 14825,average,7,27,8029,3.84,2091
DAIKIN Europe ,ERRQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,13.00,EN 14825,average,7,36,4530,3.97,1141
DAIKIN Europe ,ERRQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,14.00,EN 14825,average,12,24,8050,4.29,1876
DAIKIN Europe ,ERRQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,13.00,EN 14825,average,12,30,4680,4.67,1002
DAIKIN Europe ,ERRQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,14.00,EN 14825,average,-7,34,11500,2.46,4675
DAIKIN Europe ,ERRQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,13.00,EN 14825,average,-7,52,11400,2.15,5302
DAIKIN Europe ,ERRQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,14.00,EN 14825,average,2,30,7540,2.82,2674
DAIKIN Europe ,ERRQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,13.00,EN 14825,average,2,42,7610,3.02,2520
DAIKIN Europe ,ERRQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,14.00,EN 14825,average,7,27,8029,3.84,2091
DAIKIN Europe ,ERRQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,13.00,EN 14825,average,7,36,4530,3.97,1141
DAIKIN Europe ,ERRQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,14.00,EN 14825,average,12,24,8050,4.29,1876
DAIKIN Europe ,ERRQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,13.00,EN 14825,average,12,30,4680,4.67,1002
DAIKIN Europe ,ERSQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,16.00,EN 14825,average,-7,34,12400,2.45,5061
DAIKIN Europe ,ERSQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,15.00,EN 14825,average,-7,52,12100,2.11,5735
DAIKIN Europe ,ERSQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,16.00,EN 14825,average,2,30,8620,2.94,2932
DAIKIN Europe ,ERSQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,15.00,EN 14825,average,2,42,8540,3.01,2837
DAIKIN Europe ,ERSQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,16.00,EN 14825,average,7,27,8029,3.84,2091
DAIKIN Europe ,ERSQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,15.00,EN 14825,average,7,36,5390,4.26,1265
DAIKIN Europe ,ERSQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,16.00,EN 14825,average,12,24,8050,4.29,1876
DAIKIN Europe ,ERSQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,15.00,EN 14825,average,12,30,4680,4.67,1002
DAIKIN Europe ,ERSQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,16.00,EN 14825,average,-7,34,12400,2.45,5061
DAIKIN Europe ,ERSQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,15.00,EN 14825,average,-7,52,12100,2.11,5735
DAIKIN Europe ,ERSQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,16.00,EN 14825,average,2,30,8620,2.94,2932
DAIKIN Europe ,ERSQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,15.00,EN 14825,average,2,42,8540,3.01,2837
DAIKIN Europe ,ERSQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,16.00,EN 14825,average,7,27,8029,3.84,2091
DAIKIN Europe ,ERSQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,15.00,EN 14825,average,7,36,5390,4.26,1265
DAIKIN Europe ,ERSQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,16.00,EN 14825,average,12,24,8050,4.29,1876
DAIKIN Europe ,ERSQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,15.00,EN 14825,average,12,30,4680,4.67,1002
DAIKIN Europe ,ERRQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,16.00,EN 14825,average,-7,34,12400,2.45,5061
DAIKIN Europe ,ERRQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,15.00,EN 14825,average,-7,52,12100,2.11,5735
DAIKIN Europe ,ERRQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,16.00,EN 14825,average,2,30,8620,2.94,2932
DAIKIN Europe ,ERRQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,15.00,EN 14825,average,2,42,8540,3.01,2837
DAIKIN Europe ,ERRQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,16.00,EN 14825,average,7,27,8029,3.84,2091
DAIKIN Europe ,ERRQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,15.00,EN 14825,average,7,36,5390,4.26,1265
DAIKIN Europe ,ERRQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,16.00,EN 14825,average,12,24,8050,4.29,1876
DAIKIN Europe ,ERRQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,15.00,EN 14825,average,12,30,4680,4.67,1002
DAIKIN Europe ,ERRQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,16.00,EN 14825,average,-7,34,12400,2.45,5061
DAIKIN Europe ,ERRQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,15.00,EN 14825,average,-7,52,12100,2.11,5735
DAIKIN Europe ,ERRQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,16.00,EN 14825,average,2,30,8620,2.94,2932
DAIKIN Europe ,ERRQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,15.00,EN 14825,average,2,42,8540,3.01,2837
DAIKIN Europe ,ERRQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,16.00,EN 14825,average,7,27,8029,3.84,2091
DAIKIN Europe ,ERRQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,15.00,EN 14825,average,7,36,5390,4.26,1265
DAIKIN Europe ,ERRQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,16.00,EN 14825,average,12,24,8050,4.29,1876
DAIKIN Europe ,ERRQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,NaN,NaN,R410a,4.5,55,15.00,EN 14825,average,12,30,4680,4.67,1002
DAIKIN Europe ,EDLQ011CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,-7,34,8900,2.63,3384
DAIKIN Europe ,EDLQ011CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,-7,52,8800,1.99,4422
DAIKIN Europe ,EDLQ011CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,2,30,6000,4.05,1481
DAIKIN Europe ,EDLQ011CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,2,42,5300,3.24,1636
DAIKIN Europe ,EDLQ011CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EDLQ011CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,7,36,4500,4.31,1044
DAIKIN Europe ,EDLQ011CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EDLQ011CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,12,30,5400,6.41,842
DAIKIN Europe ,EBLQ011CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,-7,34,8900,2.63,3384
DAIKIN Europe ,EBLQ011CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,-7,52,8800,1.99,4422
DAIKIN Europe ,EBLQ011CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,2,30,6000,4.05,1481
DAIKIN Europe ,EBLQ011CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,2,42,5300,3.24,1636
DAIKIN Europe ,EBLQ011CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EBLQ011CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,7,36,4500,4.31,1044
DAIKIN Europe ,EBLQ011CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EBLQ011CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,12,30,5400,6.41,842
DAIKIN Europe ,EBLQ011C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,-7,34,8900,2.63,3384
DAIKIN Europe ,EBLQ011C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,-7,52,8800,1.99,4422
DAIKIN Europe ,EBLQ011C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,2,30,6000,4.05,1481
DAIKIN Europe ,EBLQ011C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,2,42,5300,3.24,1636
DAIKIN Europe ,EBLQ011C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EBLQ011C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,7,36,4500,4.31,1044
DAIKIN Europe ,EBLQ011C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EBLQ011C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,12,30,5400,6.41,842
DAIKIN Europe ,EBLQ011CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,-7,34,8900,2.63,3384
DAIKIN Europe ,EBLQ011CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,-7,52,8800,1.99,4422
DAIKIN Europe ,EBLQ011CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,2,30,6000,4.05,1481
DAIKIN Europe ,EBLQ011CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,2,42,5300,3.24,1636
DAIKIN Europe ,EBLQ011CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EBLQ011CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,7,36,4500,4.31,1044
DAIKIN Europe ,EBLQ011CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EBLQ011CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,12,30,5400,6.41,842
DAIKIN Europe ,EBLQ011C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,-7,34,8900,2.63,3384
DAIKIN Europe ,EBLQ011C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,-7,52,8800,1.99,4422
DAIKIN Europe ,EBLQ011C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,2,30,6000,4.05,1481
DAIKIN Europe ,EBLQ011C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,2,42,5300,3.24,1636
DAIKIN Europe ,EBLQ011C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EBLQ011C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,7,36,4500,4.31,1044
DAIKIN Europe ,EBLQ011C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EBLQ011C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,12,30,5400,6.41,842
DAIKIN Europe ,EDLQ011C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,-7,34,8900,2.63,3384
DAIKIN Europe ,EDLQ011C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,-7,52,8800,1.99,4422
DAIKIN Europe ,EDLQ011C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,2,30,6000,4.05,1481
DAIKIN Europe ,EDLQ011C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,2,42,5300,3.24,1636
DAIKIN Europe ,EDLQ011C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EDLQ011C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,7,36,4500,4.31,1044
DAIKIN Europe ,EDLQ011C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EDLQ011C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,12,30,5400,6.41,842
DAIKIN Europe ,EDLQ011CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,-7,34,8900,2.63,3384
DAIKIN Europe ,EDLQ011CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,-7,52,8800,1.99,4422
DAIKIN Europe ,EDLQ011CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,2,30,6000,4.05,1481
DAIKIN Europe ,EDLQ011CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,2,42,5300,3.24,1636
DAIKIN Europe ,EDLQ011CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EDLQ011CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,7,36,4500,4.31,1044
DAIKIN Europe ,EDLQ011CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EDLQ011CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,12,30,5400,6.41,842
DAIKIN Europe ,EDLQ011C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,-7,34,8900,2.63,3384
DAIKIN Europe ,EDLQ011C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,-7,52,8800,1.99,4422
DAIKIN Europe ,EDLQ011C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,2,30,6000,4.05,1481
DAIKIN Europe ,EDLQ011C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,2,42,5300,3.24,1636
DAIKIN Europe ,EDLQ011C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EDLQ011C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,7,36,4500,4.31,1044
DAIKIN Europe ,EDLQ011C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,11.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EDLQ011C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,10.00,EN 14825,average,12,30,5400,6.41,842
DAIKIN Europe ,EDLQ014CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,EDLQ014CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,-7,52,10000,1.76,5682
DAIKIN Europe ,EDLQ014CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,2,30,7700,4.07,1892
DAIKIN Europe ,EDLQ014CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,2,42,6800,3.55,1915
DAIKIN Europe ,EDLQ014CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,7,27,5100,5.71,893
DAIKIN Europe ,EDLQ014CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,7,36,4700,4.22,1114
DAIKIN Europe ,EDLQ014CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,12,24,5200,6.71,775
DAIKIN Europe ,EDLQ014CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,12,30,5300,5.44,974
DAIKIN Europe ,EBLQ014CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,EBLQ014CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,-7,52,10000,1.76,5682
DAIKIN Europe ,EBLQ014CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,2,30,7700,4.07,1892
DAIKIN Europe ,EBLQ014CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,2,42,6800,3.55,1915
DAIKIN Europe ,EBLQ014CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,7,27,5100,5.71,893
DAIKIN Europe ,EBLQ014CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,7,36,4700,4.22,1114
DAIKIN Europe ,EBLQ014CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,12,24,5200,6.71,775
DAIKIN Europe ,EBLQ014CV3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,12,30,5300,5.44,974
DAIKIN Europe ,EBLQ014C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,EBLQ014C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,-7,52,10000,1.76,5682
DAIKIN Europe ,EBLQ014C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,2,30,7700,4.07,1892
DAIKIN Europe ,EBLQ014C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,2,42,6800,3.55,1915
DAIKIN Europe ,EBLQ014C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,7,27,5100,5.71,893
DAIKIN Europe ,EBLQ014C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,7,36,4700,4.22,1114
DAIKIN Europe ,EBLQ014C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,12,24,5200,6.71,775
DAIKIN Europe ,EBLQ014C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,12,30,5300,5.44,974
DAIKIN Europe ,EBLQ014CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,EBLQ014CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,-7,52,10000,1.76,5682
DAIKIN Europe ,EBLQ014CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,2,30,7700,4.07,1892
DAIKIN Europe ,EBLQ014CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,2,42,6800,3.55,1915
DAIKIN Europe ,EBLQ014CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,7,27,5100,5.71,893
DAIKIN Europe ,EBLQ014CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,7,36,4700,4.22,1114
DAIKIN Europe ,EBLQ014CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,12,24,5200,6.71,775
DAIKIN Europe ,EBLQ014CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,12,30,5300,5.44,974
DAIKIN Europe ,EBLQ014C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,EBLQ014C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,-7,52,10000,1.76,5682
DAIKIN Europe ,EBLQ014C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,2,30,7700,4.07,1892
DAIKIN Europe ,EBLQ014C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,2,42,6800,3.55,1915
DAIKIN Europe ,EBLQ014C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,7,27,5100,5.71,893
DAIKIN Europe ,EBLQ014C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,7,36,4700,4.22,1114
DAIKIN Europe ,EBLQ014C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,12,24,5200,6.71,775
DAIKIN Europe ,EBLQ014C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,12,30,5300,5.44,974
DAIKIN Europe ,EDLQ014C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,EDLQ014C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,-7,52,10000,1.76,5682
DAIKIN Europe ,EDLQ014C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,2,30,7700,4.07,1892
DAIKIN Europe ,EDLQ014C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,2,42,6800,3.55,1915
DAIKIN Europe ,EDLQ014C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,7,27,5100,5.71,893
DAIKIN Europe ,EDLQ014C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,7,36,4700,4.22,1114
DAIKIN Europe ,EDLQ014C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,12,24,5200,6.71,775
DAIKIN Europe ,EDLQ014C3V3,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,12,30,5300,5.44,974
DAIKIN Europe ,EDLQ014CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,EDLQ014CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,-7,52,10000,1.76,5682
DAIKIN Europe ,EDLQ014CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,2,30,7700,4.07,1892
DAIKIN Europe ,EDLQ014CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,2,42,6800,3.55,1915
DAIKIN Europe ,EDLQ014CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,7,27,5100,5.71,893
DAIKIN Europe ,EDLQ014CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,7,36,4700,4.22,1114
DAIKIN Europe ,EDLQ014CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,12,24,5200,6.71,775
DAIKIN Europe ,EDLQ014CW1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,12,30,5300,5.44,974
DAIKIN Europe ,EDLQ014C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,EDLQ014C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,-7,52,10000,1.76,5682
DAIKIN Europe ,EDLQ014C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,2,30,7700,4.07,1892
DAIKIN Europe ,EDLQ014C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,2,42,6800,3.55,1915
DAIKIN Europe ,EDLQ014C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,7,27,5100,5.71,893
DAIKIN Europe ,EDLQ014C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,7,36,4700,4.22,1114
DAIKIN Europe ,EDLQ014C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,15.00,EN 14825,average,12,24,5200,6.71,775
DAIKIN Europe ,EDLQ014C3W1,2020-12-17,Outdoor Air/Water,NaN,64,R410a,3.4,55,13.00,EN 14825,average,12,30,5300,5.44,974
DAIKIN Europe ,EDLQ016CV3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,EDLQ016CV3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,EDLQ016CV3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,2,30,8600,3.74,2299
DAIKIN Europe ,EDLQ016CV3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,2,42,7600,3.12,2436
DAIKIN Europe ,EDLQ016CV3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EDLQ016CV3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,7,36,4800,4.4,1091
DAIKIN Europe ,EDLQ016CV3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EDLQ016CV3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,12,30,5400,6.36,849
DAIKIN Europe ,EBLQ016CV3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,EBLQ016CV3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,EBLQ016CV3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,2,30,8600,3.74,2299
DAIKIN Europe ,EBLQ016CV3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,2,42,7600,3.12,2436
DAIKIN Europe ,EBLQ016CV3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EBLQ016CV3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,7,36,4800,4.4,1091
DAIKIN Europe ,EBLQ016CV3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EBLQ016CV3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,12,30,5400,6.36,849
DAIKIN Europe ,EBLQ016C3V3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,EBLQ016C3V3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,EBLQ016C3V3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,2,30,8600,3.74,2299
DAIKIN Europe ,EBLQ016C3V3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,2,42,7600,3.12,2436
DAIKIN Europe ,EBLQ016C3V3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EBLQ016C3V3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,7,36,4800,4.4,1091
DAIKIN Europe ,EBLQ016C3V3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EBLQ016C3V3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,12,30,5400,6.36,849
DAIKIN Europe ,EBLQ016CW1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,EBLQ016CW1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,EBLQ016CW1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,2,30,8600,3.74,2299
DAIKIN Europe ,EBLQ016CW1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,2,42,7600,3.12,2436
DAIKIN Europe ,EBLQ016CW1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EBLQ016CW1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,7,36,4800,4.4,1091
