Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
DAIKIN Europe ,EBLQ016CW1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EBLQ016CW1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,12,30,5400,6.36,849
DAIKIN Europe ,EBLQ016C3W1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,EBLQ016C3W1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,EBLQ016C3W1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,2,30,8600,3.74,2299
DAIKIN Europe ,EBLQ016C3W1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,2,42,7600,3.12,2436
DAIKIN Europe ,EBLQ016C3W1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EBLQ016C3W1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,7,36,4800,4.4,1091
DAIKIN Europe ,EBLQ016C3W1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EBLQ016C3W1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,12,30,5400,6.36,849
DAIKIN Europe ,EDLQ016C3V3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,EDLQ016C3V3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,EDLQ016C3V3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,2,30,8600,3.74,2299
DAIKIN Europe ,EDLQ016C3V3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,2,42,7600,3.12,2436
DAIKIN Europe ,EDLQ016C3V3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EDLQ016C3V3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,7,36,4800,4.4,1091
DAIKIN Europe ,EDLQ016C3V3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EDLQ016C3V3,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,12,30,5400,6.36,849
DAIKIN Europe ,EDLQ016CW1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,EDLQ016CW1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,EDLQ016CW1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,2,30,8600,3.74,2299
DAIKIN Europe ,EDLQ016CW1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,2,42,7600,3.12,2436
DAIKIN Europe ,EDLQ016CW1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EDLQ016CW1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,7,36,4800,4.4,1091
DAIKIN Europe ,EDLQ016CW1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EDLQ016CW1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,12,30,5400,6.36,849
DAIKIN Europe ,EDLQ016C3W1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,EDLQ016C3W1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,EDLQ016C3W1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,2,30,8600,3.74,2299
DAIKIN Europe ,EDLQ016C3W1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,2,42,7600,3.12,2436
DAIKIN Europe ,EDLQ016C3W1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EDLQ016C3W1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,7,36,4800,4.4,1091
DAIKIN Europe ,EDLQ016C3W1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EDLQ016C3W1,2020-12-17,Outdoor Air/Water,NaN,66,R410a,3.4,55,14.00,EN 14825,average,12,30,5400,6.36,849
DAIKIN Europe ,RBLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.40,EN 14825,average,-7,34,4010,2.9,1383
DAIKIN Europe ,RBLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.20,EN 14825,average,-7,52,3600,1.98,1818
DAIKIN Europe ,RBLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.40,EN 14825,average,2,30,2400,4.21,570
DAIKIN Europe ,RBLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.20,EN 14825,average,2,42,2100,3.1,677
DAIKIN Europe ,RBLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.40,EN 14825,average,7,27,1700,5.85,291
DAIKIN Europe ,RBLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.20,EN 14825,average,7,36,2800,4.27,656
DAIKIN Europe ,RBLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.40,EN 14825,average,12,24,2040,7.71,265
DAIKIN Europe ,RBLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.20,EN 14825,average,12,30,2700,6.33,427
DAIKIN Europe ,RDLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.40,EN 14825,average,-7,34,4010,2.9,1383
DAIKIN Europe ,RDLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.20,EN 14825,average,-7,52,3600,1.98,1818
DAIKIN Europe ,RDLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.40,EN 14825,average,2,30,2400,4.21,570
DAIKIN Europe ,RDLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.20,EN 14825,average,2,42,2340,3.1,755
DAIKIN Europe ,RDLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.40,EN 14825,average,7,27,1700,5.85,291
DAIKIN Europe ,RDLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.20,EN 14825,average,7,36,2800,4.27,656
DAIKIN Europe ,RDLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.40,EN 14825,average,12,24,2040,7.71,265
DAIKIN Europe ,RDLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.20,EN 14825,average,12,30,2700,6.33,427
DAIKIN Europe ,EDLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.40,EN 14825,average,-7,34,4010,2.9,1383
DAIKIN Europe ,EDLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.20,EN 14825,average,-7,52,3600,1.98,1818
DAIKIN Europe ,EDLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.40,EN 14825,average,2,30,2400,4.21,570
DAIKIN Europe ,EDLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.20,EN 14825,average,2,42,2340,3.1,755
DAIKIN Europe ,EDLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.40,EN 14825,average,7,27,1700,5.85,291
DAIKIN Europe ,EDLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.20,EN 14825,average,7,36,2800,4.27,656
DAIKIN Europe ,EDLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.40,EN 14825,average,12,24,2040,7.71,265
DAIKIN Europe ,EDLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.20,EN 14825,average,12,30,2700,6.33,427
DAIKIN Europe ,EBLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.40,EN 14825,average,-7,34,4010,2.9,1383
DAIKIN Europe ,EBLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.20,EN 14825,average,-7,52,3600,1.98,1818
DAIKIN Europe ,EBLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.40,EN 14825,average,2,30,2400,4.21,570
DAIKIN Europe ,EBLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.20,EN 14825,average,2,42,2100,3.1,677
DAIKIN Europe ,EBLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.40,EN 14825,average,7,27,1700,5.85,291
DAIKIN Europe ,EBLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.20,EN 14825,average,7,36,2800,4.27,656
DAIKIN Europe ,EBLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.40,EN 14825,average,12,24,2040,7.71,265
DAIKIN Europe ,EBLQ05C*V3,2020-12-17,Outdoor Air/Water,NaN,61,R410a,1.3,8,4.20,EN 14825,average,12,30,2700,6.33,427
DAIKIN Europe ,EBLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,7.00,EN 14825,average,-7,34,6200,2.57,2412
DAIKIN Europe ,EBLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,6.10,EN 14825,average,-7,52,5500,1.98,2778
DAIKIN Europe ,EBLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,7.00,EN 14825,average,2,30,3770,4.0,942
DAIKIN Europe ,EBLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,6.10,EN 14825,average,2,42,3200,3.17,1009
DAIKIN Europe ,EBLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,7.00,EN 14825,average,7,27,2590,5.75,450
DAIKIN Europe ,EBLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,6.10,EN 14825,average,7,36,3600,4.2,857
DAIKIN Europe ,EBLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,7.00,EN 14825,average,12,24,2610,7.27,359
DAIKIN Europe ,EBLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,6.10,EN 14825,average,12,30,3400,5.82,584
DAIKIN Europe ,RBLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,7.00,EN 14825,average,-7,34,6200,2.57,2412
DAIKIN Europe ,RBLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,6.10,EN 14825,average,-7,52,5500,1.98,2778
DAIKIN Europe ,RBLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,7.00,EN 14825,average,2,30,3770,4.0,942
DAIKIN Europe ,RBLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,6.10,EN 14825,average,2,42,3200,3.17,1009
DAIKIN Europe ,RBLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,7.00,EN 14825,average,7,27,2590,5.75,450
DAIKIN Europe ,RBLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,6.10,EN 14825,average,7,36,3600,4.2,857
DAIKIN Europe ,RBLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,7.00,EN 14825,average,12,24,2610,7.27,359
DAIKIN Europe ,RBLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,6.10,EN 14825,average,12,30,3400,5.82,584
DAIKIN Europe ,RDLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,7.00,EN 14825,average,-7,34,6200,2.57,2412
DAIKIN Europe ,RDLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,6.10,EN 14825,average,-7,52,5500,1.98,2778
DAIKIN Europe ,RDLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,7.00,EN 14825,average,2,30,3770,4.0,942
DAIKIN Europe ,RDLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,6.10,EN 14825,average,2,42,3200,3.17,1009
DAIKIN Europe ,RDLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,7.00,EN 14825,average,7,27,2590,5.75,450
DAIKIN Europe ,RDLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,6.10,EN 14825,average,7,36,3600,4.2,857
DAIKIN Europe ,RDLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,7.00,EN 14825,average,12,24,2610,7.27,359
DAIKIN Europe ,RDLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,6.10,EN 14825,average,12,30,3400,5.82,584
DAIKIN Europe ,EDLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,7.00,EN 14825,average,-7,34,6200,2.57,2412
DAIKIN Europe ,EDLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,6.10,EN 14825,average,-7,52,5500,1.98,2778
DAIKIN Europe ,EDLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,7.00,EN 14825,average,2,30,3770,4.0,942
DAIKIN Europe ,EDLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,6.10,EN 14825,average,2,42,3200,3.17,1009
DAIKIN Europe ,EDLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,7.00,EN 14825,average,7,27,2590,5.75,450
DAIKIN Europe ,EDLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,6.10,EN 14825,average,7,36,3600,4.2,857
DAIKIN Europe ,EDLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,7.00,EN 14825,average,12,24,2610,7.27,359
DAIKIN Europe ,EDLQ07C*V3,2020-12-17,Outdoor Air/Water,NaN,62,R410a,1.45,8,6.10,EN 14825,average,12,30,3400,5.82,584
DAIKIN Europe ,ERLQ011C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,ERLQ011C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,ERLQ011C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,ERLQ011C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,ERLQ011C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ011C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,ERLQ011C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ011C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,ERLQ011C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,ERLQ011C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,ERLQ011C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,ERLQ011C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,ERLQ011C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ011C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,ERLQ011C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ011C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,ERLQ011C*V3 / EHSX16P50B,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,ERLQ011C*V3 / EHSX16P50B,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,ERLQ011C*V3 / EHSX16P50B,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,ERLQ011C*V3 / EHSX16P50B,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,ERLQ011C*V3 / EHSX16P50B,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ011C*V3 / EHSX16P50B,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,ERLQ011C*V3 / EHSX16P50B,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ011C*V3 / EHSX16P50B,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,ERLQ011C*V3 / EHSXB16P50B,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,ERLQ011C*V3 / EHSXB16P50B,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,ERLQ011C*V3 / EHSXB16P50B,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,ERLQ011C*V3 / EHSXB16P50B,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,ERLQ011C*V3 / EHSXB16P50B,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ011C*V3 / EHSXB16P50B,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,ERLQ011C*V3 / EHSXB16P50B,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ011C*V3 / EHSXB16P50B,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 Biv,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 Biv,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 Biv,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 Biv,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 Biv,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 Biv,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 Biv,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 Biv,2017-03-10,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,ERLQ011C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,ERLQ011C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,ERLQ011C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,ERLQ011C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,ERLQ011C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ011C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,ERLQ011C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ011C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,ERLQ011C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,ERLQ011C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,ERLQ011C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,ERLQ011C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,ERLQ011C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ011C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,ERLQ011C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ011C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,ERLQ011C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,ERLQ011C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,ERLQ011C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,ERLQ011C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,ERLQ011C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ011C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,ERLQ011C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ011C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,ERLQ011C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,ERLQ011C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,ERLQ011C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,ERLQ011C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,ERLQ011C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ011C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,ERLQ011C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ011C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,11.20,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,10.00,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,ERLQ014C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,ERLQ014C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,ERLQ014C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,ERLQ014C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,ERLQ014C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,ERLQ014C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,ERLQ014C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,ERLQ014C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,ERLQ014C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,ERLQ014C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,ERLQ014C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,ERLQ014C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,ERLQ014C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,ERLQ014C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,ERLQ014C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,ERLQ014C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,ERLQ014C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,ERLQ014C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,ERLQ014C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,ERLQ014C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,ERLQ014C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,ERLQ014C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,ERLQ014C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,ERLQ014C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,ERLQ014C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,ERLQ014C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,ERLQ014C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,ERLQ014C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,ERLQ014C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,ERLQ014C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,ERLQ014C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,ERLQ014C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,ERLQ014C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,ERLQ014C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,ERLQ014C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,ERLQ014C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,ERLQ014C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,ERLQ014C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,ERLQ014C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,ERLQ014C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,ERLQ014C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,ERLQ014C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,ERLQ014C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,ERLQ014C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,ERLQ014C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,ERLQ014C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,ERLQ014C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,ERLQ014C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,ERLQ014C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,ERLQ014C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,ERLQ014C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,ERLQ014C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,ERLQ014C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,ERLQ014C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,ERLQ014C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,ERLQ014C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,ERLQ014C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,ERLQ014C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,ERLQ014C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,ERLQ014C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,ERLQ014C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,ERLQ014C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,ERLQ014C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,ERLQ014C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,14.50,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,64,R410a,3.4,50,12.00,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,ERLQ016C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,ERLQ016C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,ERLQ016C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,ERLQ016C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,7,27,5740,6.77,848
