Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,ERLQ016C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,ERLQ016C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,ERLQ016C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,ERLQ016C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,ERLQ016C*V3 / EHSH16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016C*V3 / EHSH16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,ERLQ016C*V3 / EHSH16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016C*V3 / EHSH16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,ERLQ016C*V3 / EHSH16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016C*V3 / EHSH16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,ERLQ016C*V3 / EHSH16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016C*V3 / EHSH16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,ERLQ016C*V3 / EHSHB16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016C*V3 / EHSHB16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,ERLQ016C*V3 / EHSHB16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016C*V3 / EHSHB16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,ERLQ016C*V3 / EHSHB16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016C*V3 / EHSHB16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,ERLQ016C*V3 / EHSHB16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016C*V3 / EHSHB16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H Biv,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H Biv,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H Biv,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H Biv,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H Biv,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H Biv,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H Biv,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H Biv,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,ERLQ016C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,ERLQ016C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,ERLQ016C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,ERLQ016C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,ERLQ016C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,ERLQ016C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,ERLQ016C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,ERLQ016C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,ERLQ016C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,ERLQ016C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,ERLQ016C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,ERLQ016C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,ERLQ016C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,ERLQ016C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,ERLQ016C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,ERLQ016C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39,66,R410a,3.4,50,14.00,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,ERLQ016CW1 / EHBH16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016CW1 / EHBH16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,ERLQ016CW1 / EHBH16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016CW1 / EHBH16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,2,42,7610,3.12,2439
DAIKIN Europe ,ERLQ016CW1 / EHBH16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016CW1 / EHBH16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,7,36,4830,4.4,1098
DAIKIN Europe ,ERLQ016CW1 / EHBH16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016CW1 / EHBH16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,12,30,5380,6.36,846
DAIKIN Europe ,ERLQ016CW1 / EHBX16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016CW1 / EHBX16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,ERLQ016CW1 / EHBX16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016CW1 / EHBX16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,2,42,7610,3.12,2439
DAIKIN Europe ,ERLQ016CW1 / EHBX16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016CW1 / EHBX16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,7,36,4830,4.4,1098
DAIKIN Europe ,ERLQ016CW1 / EHBX16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016CW1 / EHBX16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,12,30,5380,6.36,846
DAIKIN Europe ,ERLQ016CW1 / EHVH16S18CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016CW1 / EHVH16S18CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,ERLQ016CW1 / EHVH16S18CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016CW1 / EHVH16S18CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,2,42,7610,3.12,2439
DAIKIN Europe ,ERLQ016CW1 / EHVH16S18CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016CW1 / EHVH16S18CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,7,36,4830,4.4,1098
DAIKIN Europe ,ERLQ016CW1 / EHVH16S18CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016CW1 / EHVH16S18CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,12,30,5380,6.36,846
DAIKIN Europe ,ERLQ016CW1 / EHVH16S26CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016CW1 / EHVH16S26CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,ERLQ016CW1 / EHVH16S26CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016CW1 / EHVH16S26CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,2,42,7610,3.12,2439
DAIKIN Europe ,ERLQ016CW1 / EHVH16S26CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016CW1 / EHVH16S26CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,7,36,4830,4.4,1098
DAIKIN Europe ,ERLQ016CW1 / EHVH16S26CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016CW1 / EHVH16S26CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,12,30,5380,6.36,846
DAIKIN Europe ,ERLQ016CW1 / EHVX16S18CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016CW1 / EHVX16S18CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,ERLQ016CW1 / EHVX16S18CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016CW1 / EHVX16S18CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,2,42,7610,3.12,2439
DAIKIN Europe ,ERLQ016CW1 / EHVX16S18CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016CW1 / EHVX16S18CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,7,36,4830,4.4,1098
DAIKIN Europe ,ERLQ016CW1 / EHVX16S18CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016CW1 / EHVX16S18CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,12,30,5380,6.36,846
DAIKIN Europe ,ERLQ016CW1 / EHVX16S26CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016CW1 / EHVX16S26CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,ERLQ016CW1 / EHVX16S26CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016CW1 / EHVX16S26CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,2,42,7610,3.12,2439
DAIKIN Europe ,ERLQ016CW1 / EHVX16S26CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016CW1 / EHVX16S26CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,7,36,4830,4.4,1098
DAIKIN Europe ,ERLQ016CW1 / EHVX16S26CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016CW1 / EHVX16S26CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,12,30,5380,6.36,846
DAIKIN Europe ,ERLQ016CW1 / EHVZ16S18CB *,2017-03-31,Outdoor Air/Water,47,66,R410a,3.4,55,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016CW1 / EHVZ16S18CB *,2017-03-31,Outdoor Air/Water,47,66,R410a,3.4,55,13.90,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,ERLQ016CW1 / EHVZ16S18CB *,2017-03-31,Outdoor Air/Water,47,66,R410a,3.4,55,16.00,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016CW1 / EHVZ16S18CB *,2017-03-31,Outdoor Air/Water,47,66,R410a,3.4,55,13.90,EN 14825,average,2,42,7610,3.12,2439
DAIKIN Europe ,ERLQ016CW1 / EHVZ16S18CB *,2017-03-31,Outdoor Air/Water,47,66,R410a,3.4,55,16.00,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016CW1 / EHVZ16S18CB *,2017-03-31,Outdoor Air/Water,47,66,R410a,3.4,55,13.90,EN 14825,average,7,36,4830,4.4,1098
DAIKIN Europe ,ERLQ016CW1 / EHVZ16S18CB *,2017-03-31,Outdoor Air/Water,47,66,R410a,3.4,55,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016CW1 / EHVZ16S18CB *,2017-03-31,Outdoor Air/Water,47,66,R410a,3.4,55,13.90,EN 14825,average,12,30,5380,6.36,846
DAIKIN Europe ,RRLQ016CW1 / RHBH16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,RRLQ016CW1 / RHBH16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,RRLQ016CW1 / RHBH16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,RRLQ016CW1 / RHBH16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,2,42,7610,3.12,2439
DAIKIN Europe ,RRLQ016CW1 / RHBH16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ016CW1 / RHBH16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,7,36,4830,4.4,1098
DAIKIN Europe ,RRLQ016CW1 / RHBH16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ016CW1 / RHBH16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,12,30,5380,6.36,846
DAIKIN Europe ,RRLQ016CW1 / RHBX16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,RRLQ016CW1 / RHBX16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,RRLQ016CW1 / RHBX16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,RRLQ016CW1 / RHBX16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,2,42,7610,3.12,2439
DAIKIN Europe ,RRLQ016CW1 / RHBX16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ016CW1 / RHBX16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,7,36,4830,4.4,1098
DAIKIN Europe ,RRLQ016CW1 / RHBX16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ016CW1 / RHBX16CB *,2017-03-31,Outdoor Air/Water,44,66,R410a,3.4,55,13.90,EN 14825,average,12,30,5380,6.36,846
DAIKIN Europe ,RBLQ011CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,11.00,EN 14825,average,-7,34,8900,2.63,3384
DAIKIN Europe ,RBLQ011CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,10.00,EN 14825,average,-7,52,8800,1.99,4422
DAIKIN Europe ,RBLQ011CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,11.00,EN 14825,average,2,30,6000,4.05,1481
DAIKIN Europe ,RBLQ011CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,10.00,EN 14825,average,2,42,5300,3.24,1636
DAIKIN Europe ,RBLQ011CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,11.00,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,RBLQ011CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,10.00,EN 14825,average,7,36,4500,4.31,1044
DAIKIN Europe ,RBLQ011CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,11.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RBLQ011CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,10.00,EN 14825,average,12,30,5400,6.41,842
DAIKIN Europe ,RBLQ011CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,11.00,EN 14825,average,-7,34,8900,2.63,3384
DAIKIN Europe ,RBLQ011CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,10.00,EN 14825,average,-7,52,8800,1.99,4422
DAIKIN Europe ,RBLQ011CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,11.00,EN 14825,average,2,30,6000,4.05,1481
DAIKIN Europe ,RBLQ011CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,10.00,EN 14825,average,2,42,5300,3.24,1636
DAIKIN Europe ,RBLQ011CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,11.00,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,RBLQ011CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,10.00,EN 14825,average,7,36,4500,4.31,1044
DAIKIN Europe ,RBLQ011CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,11.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RBLQ011CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,10.00,EN 14825,average,12,30,5400,6.41,842
DAIKIN Europe ,RBLQ014CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,15.00,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,RBLQ014CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,13.00,EN 14825,average,-7,52,10000,1.76,5682
DAIKIN Europe ,RBLQ014CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,15.00,EN 14825,average,2,30,7700,4.07,1892
DAIKIN Europe ,RBLQ014CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,13.00,EN 14825,average,2,42,6800,3.55,1915
DAIKIN Europe ,RBLQ014CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,15.00,EN 14825,average,7,27,5100,5.71,893
DAIKIN Europe ,RBLQ014CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,13.00,EN 14825,average,7,36,4700,4.22,1114
DAIKIN Europe ,RBLQ014CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,15.00,EN 14825,average,12,24,5200,6.71,775
DAIKIN Europe ,RBLQ014CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,13.00,EN 14825,average,12,30,5300,5.44,974
DAIKIN Europe ,RBLQ014CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,15.00,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,RBLQ014CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,13.00,EN 14825,average,-7,52,10000,1.76,5682
DAIKIN Europe ,RBLQ014CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,15.00,EN 14825,average,2,30,7700,4.07,1892
DAIKIN Europe ,RBLQ014CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,13.00,EN 14825,average,2,42,6800,3.55,1915
DAIKIN Europe ,RBLQ014CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,15.00,EN 14825,average,7,27,5100,5.71,893
DAIKIN Europe ,RBLQ014CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,13.00,EN 14825,average,7,36,4700,4.22,1114
DAIKIN Europe ,RBLQ014CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,15.00,EN 14825,average,12,24,5200,6.71,775
DAIKIN Europe ,RBLQ014CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,13.00,EN 14825,average,12,30,5300,5.44,974
DAIKIN Europe ,RBLQ016CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,RBLQ016CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,14.00,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,RBLQ016CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,16.00,EN 14825,average,2,30,8600,3.74,2299
DAIKIN Europe ,RBLQ016CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,14.00,EN 14825,average,2,42,7600,3.12,2436
DAIKIN Europe ,RBLQ016CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,16.00,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,RBLQ016CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,14.00,EN 14825,average,7,36,4800,4.4,1091
DAIKIN Europe ,RBLQ016CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RBLQ016CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,14.00,EN 14825,average,12,30,5400,6.36,849
DAIKIN Europe ,RBLQ016CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,16.00,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,RBLQ016CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,14.00,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,RBLQ016CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,16.00,EN 14825,average,2,30,8600,3.74,2299
DAIKIN Europe ,RBLQ016CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,14.00,EN 14825,average,2,42,7600,3.12,2436
DAIKIN Europe ,RBLQ016CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,16.00,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,RBLQ016CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,14.00,EN 14825,average,7,36,4800,4.4,1091
DAIKIN Europe ,RBLQ016CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,16.00,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RBLQ016CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40,64,R410a,3.4,55,14.00,EN 14825,average,12,30,5400,6.36,849
Ecoforest Geotermia ,ECOAIR 1-7 PRO,2020-11-17,Outdoor Air/Water,NaN,55,R290,0.75,8,4.10,EN 14825,average,-7,34,3690,2.96,1247
Ecoforest Geotermia ,ECOAIR 1-7 PRO,2020-11-17,Outdoor Air/Water,NaN,55,R290,0.75,8,4.00,EN 14825,average,-7,52,3470,2.21,1570
Ecoforest Geotermia ,ECOAIR 1-7 PRO,2020-11-17,Outdoor Air/Water,NaN,55,R290,0.75,8,4.10,EN 14825,average,2,30,2260,4.63,488
Ecoforest Geotermia ,ECOAIR 1-7 PRO,2020-11-17,Outdoor Air/Water,NaN,55,R290,0.75,8,4.00,EN 14825,average,2,42,2180,3.46,630
Ecoforest Geotermia ,ECOAIR 1-7 PRO,2020-11-17,Outdoor Air/Water,NaN,55,R290,0.75,8,4.10,EN 14825,average,7,27,1500,5.61,267
Ecoforest Geotermia ,ECOAIR 1-7 PRO,2020-11-17,Outdoor Air/Water,NaN,55,R290,0.75,8,4.00,EN 14825,average,7,36,1370,4.46,307
Ecoforest Geotermia ,ECOAIR 1-7 PRO,2020-11-17,Outdoor Air/Water,NaN,55,R290,0.75,8,4.10,EN 14825,average,12,24,1340,5.79,231
Ecoforest Geotermia ,ECOAIR 1-7 PRO,2020-11-17,Outdoor Air/Water,NaN,55,R290,0.75,8,4.00,EN 14825,average,12,30,1450,5.57,260
Ecoforest Geotermia ,ECOAIR T 3-12 PRO,2020-11-17,Outdoor Air/Water,NaN,NaN,R290,0.85,8,6.50,EN 14825,average,-7,34,5760,2.72,2118
Ecoforest Geotermia ,ECOAIR T 3-12 PRO,2020-11-17,Outdoor Air/Water,NaN,NaN,R290,0.85,8,6.50,EN 14825,average,-7,52,5760,2.02,2851
Ecoforest Geotermia ,ECOAIR T 3-12 PRO,2020-11-17,Outdoor Air/Water,NaN,NaN,R290,0.85,8,6.50,EN 14825,average,2,30,3550,4.25,835
Ecoforest Geotermia ,ECOAIR T 3-12 PRO,2020-11-17,Outdoor Air/Water,NaN,NaN,R290,0.85,8,6.50,EN 14825,average,2,42,3560,3.2,1112
Ecoforest Geotermia ,ECOAIR T 3-12 PRO,2020-11-17,Outdoor Air/Water,NaN,NaN,R290,0.85,8,6.50,EN 14825,average,7,27,2310,4.53,510
Ecoforest Geotermia ,ECOAIR T 3-12 PRO,2020-11-17,Outdoor Air/Water,NaN,NaN,R290,0.85,8,6.50,EN 14825,average,7,36,2310,4.24,545
Ecoforest Geotermia ,ECOAIR T 3-12 PRO,2020-11-17,Outdoor Air/Water,NaN,NaN,R290,0.85,8,6.50,EN 14825,average,12,24,2520,4.26,592
Ecoforest Geotermia ,ECOAIR T 3-12 PRO,2020-11-17,Outdoor Air/Water,NaN,NaN,R290,0.85,8,6.50,EN 14825,average,12,30,2560,4.5,569
Ecoforest Geotermia ,ECOAIR 3-12 PRO,2020-11-17,Outdoor Air/Water,NaN,NaN,R290,0.85,8,6.50,EN 14825,average,-7,34,5760,2.72,2118
Ecoforest Geotermia ,ECOAIR 3-12 PRO,2020-11-17,Outdoor Air/Water,NaN,NaN,R290,0.85,8,6.50,EN 14825,average,-7,52,5760,2.02,2851
Ecoforest Geotermia ,ECOAIR 3-12 PRO,2020-11-17,Outdoor Air/Water,NaN,NaN,R290,0.85,8,6.50,EN 14825,average,2,30,3550,4.25,835
Ecoforest Geotermia ,ECOAIR 3-12 PRO,2020-11-17,Outdoor Air/Water,NaN,NaN,R290,0.85,8,6.50,EN 14825,average,2,42,3560,3.2,1112
Ecoforest Geotermia ,ECOAIR 3-12 PRO,2020-11-17,Outdoor Air/Water,NaN,NaN,R290,0.85,8,6.50,EN 14825,average,7,27,2310,4.53,510
Ecoforest Geotermia ,ECOAIR 3-12 PRO,2020-11-17,Outdoor Air/Water,NaN,NaN,R290,0.85,8,6.50,EN 14825,average,7,36,2310,4.24,545
Ecoforest Geotermia ,ECOAIR 3-12 PRO,2020-11-17,Outdoor Air/Water,NaN,NaN,R290,0.85,8,6.50,EN 14825,average,12,24,2520,4.26,592
Ecoforest Geotermia ,ECOAIR 3-12 PRO,2020-11-17,Outdoor Air/Water,NaN,NaN,R290,0.85,8,6.50,EN 14825,average,12,30,2310,4.24,545
Ecoforest Geotermia ,ECOAIR EVI T 3-12kW,2019-11-12,Outdoor Air/Water,57,65,R410a,2.5,9,7.00,EN 14825,average,-7,34,6710,3.75,1789
Ecoforest Geotermia ,ECOAIR EVI T 3-12kW,2019-11-12,Outdoor Air/Water,57,65,R410a,2.5,9,8.00,EN 14825,average,-7,52,7470,2.77,2697
Ecoforest Geotermia ,ECOAIR EVI T 3-12kW,2019-11-12,Outdoor Air/Water,57,65,R410a,2.5,9,7.00,EN 14825,average,2,30,3990,4.63,862
Ecoforest Geotermia ,ECOAIR EVI T 3-12kW,2019-11-12,Outdoor Air/Water,57,65,R410a,2.5,9,8.00,EN 14825,average,2,42,4480,3.85,1164
Ecoforest Geotermia ,ECOAIR EVI T 3-12kW,2019-11-12,Outdoor Air/Water,57,65,R410a,2.5,9,7.00,EN 14825,average,7,27,2630,5.44,483
Ecoforest Geotermia ,ECOAIR EVI T 3-12kW,2019-11-12,Outdoor Air/Water,57,65,R410a,2.5,9,8.00,EN 14825,average,7,36,2990,4.47,669
Ecoforest Geotermia ,ECOAIR EVI T 3-12kW,2019-11-12,Outdoor Air/Water,57,65,R410a,2.5,9,7.00,EN 14825,average,12,24,2320,6.03,385
Ecoforest Geotermia ,ECOAIR EVI T 3-12kW,2019-11-12,Outdoor Air/Water,57,65,R410a,2.5,9,8.00,EN 14825,average,12,30,2200,5.44,404
Ecoforest Geotermia ,ECOAIR EVI 3-12kW,2019-11-12,Outdoor Air/Water,0,65,R410a,2.5,9,7.00,EN 14825,average,-7,34,6710,3.75,1789
Ecoforest Geotermia ,ECOAIR EVI 3-12kW,2019-11-12,Outdoor Air/Water,0,65,R410a,2.5,9,8.00,EN 14825,average,-7,52,7470,2.77,2697
Ecoforest Geotermia ,ECOAIR EVI 3-12kW,2019-11-12,Outdoor Air/Water,0,65,R410a,2.5,9,7.00,EN 14825,average,2,30,3990,4.63,862
Ecoforest Geotermia ,ECOAIR EVI 3-12kW,2019-11-12,Outdoor Air/Water,0,65,R410a,2.5,9,8.00,EN 14825,average,2,42,4480,3.85,1164
Ecoforest Geotermia ,ECOAIR EVI 3-12kW,2019-11-12,Outdoor Air/Water,0,65,R410a,2.5,9,7.00,EN 14825,average,7,27,2630,5.44,483
Ecoforest Geotermia ,ECOAIR EVI 3-12kW,2019-11-12,Outdoor Air/Water,0,65,R410a,2.5,9,8.00,EN 14825,average,7,36,2990,4.47,669
Ecoforest Geotermia ,ECOAIR EVI 3-12kW,2019-11-12,Outdoor Air/Water,0,65,R410a,2.5,9,7.00,EN 14825,average,12,24,2320,6.03,385
Ecoforest Geotermia ,ECOAIR EVI 3-12kW,2019-11-12,Outdoor Air/Water,0,65,R410a,2.5,9,8.00,EN 14825,average,12,30,2200,5.44,404
Ecoforest Geotermia ,ECOAIR EVI 4-20kW,2020-01-06,Outdoor Air/Water,0,63,R410a,3.5,28,13.23,EN 14825,average,-7,34,12260,3.34,3671
Ecoforest Geotermia ,ECOAIR EVI 4-20kW,2020-01-06,Outdoor Air/Water,0,63,R410a,3.5,25,13.88,EN 14825,average,-7,52,11950,2.66,4492
Ecoforest Geotermia ,ECOAIR EVI 4-20kW,2020-01-06,Outdoor Air/Water,0,63,R410a,3.5,28,13.23,EN 14825,average,2,30,7620,4.79,1591
Ecoforest Geotermia ,ECOAIR EVI 4-20kW,2020-01-06,Outdoor Air/Water,0,63,R410a,3.5,25,13.88,EN 14825,average,2,42,7850,4.06,1933
Ecoforest Geotermia ,ECOAIR EVI 4-20kW,2020-01-06,Outdoor Air/Water,0,63,R410a,3.5,28,13.23,EN 14825,average,7,27,5380,5.14,1047
Ecoforest Geotermia ,ECOAIR EVI 4-20kW,2020-01-06,Outdoor Air/Water,0,63,R410a,3.5,25,13.88,EN 14825,average,7,36,5320,4.16,1279
Ecoforest Geotermia ,ECOAIR EVI 4-20kW,2020-01-06,Outdoor Air/Water,0,63,R410a,3.5,28,13.23,EN 14825,average,12,24,4500,7.57,594
Ecoforest Geotermia ,ECOAIR EVI 4-20kW,2020-01-06,Outdoor Air/Water,0,63,R410a,3.5,25,13.88,EN 14825,average,12,30,4560,7.09,643
Ecoforest Geotermia ,ECOAIR EVI T 4-20kW,2020-01-06,Outdoor Air/Water,0,63,R410a,3.5,28,13.23,EN 14825,average,-7,34,12260,3.34,3671
Ecoforest Geotermia ,ECOAIR EVI T 4-20kW,2020-01-06,Outdoor Air/Water,0,63,R410a,3.5,25,13.88,EN 14825,average,-7,52,11950,2.66,4492
Ecoforest Geotermia ,ECOAIR EVI T 4-20kW,2020-01-06,Outdoor Air/Water,0,63,R410a,3.5,28,13.23,EN 14825,average,2,30,7620,4.79,1591
Ecoforest Geotermia ,ECOAIR EVI T 4-20kW,2020-01-06,Outdoor Air/Water,0,63,R410a,3.5,25,13.88,EN 14825,average,2,42,7850,4.06,1933
Ecoforest Geotermia ,ECOAIR EVI T 4-20kW,2020-01-06,Outdoor Air/Water,0,63,R410a,3.5,28,13.23,EN 14825,average,7,27,5380,5.14,1047
Ecoforest Geotermia ,ECOAIR EVI T 4-20kW,2020-01-06,Outdoor Air/Water,0,63,R410a,3.5,25,13.88,EN 14825,average,7,36,5320,4.16,1279
Ecoforest Geotermia ,ECOAIR EVI T 4-20kW,2020-01-06,Outdoor Air/Water,0,63,R410a,3.5,28,13.23,EN 14825,average,12,24,4500,7.57,594
Ecoforest Geotermia ,ECOAIR EVI T 4-20kW,2020-01-06,Outdoor Air/Water,0,63,R410a,3.5,25,13.88,EN 14825,average,12,30,4560,7.09,643
Ecoforest Geotermia ,ecoGEO B1/C1 1-6 PRO,2020-11-17,Brine/Water,44,NaN,R290,0.15,11,6.00,EN 14825,average,-7,34,5350,3.87,1382
Ecoforest Geotermia ,ecoGEO B1/C1 1-6 PRO,2020-11-17,Brine/Water,44,NaN,R290,0.15,11,5.50,EN 14825,average,-7,52,4450,2.89,1540
Ecoforest Geotermia ,ecoGEO B1/C1 1-6 PRO,2020-11-17,Brine/Water,44,NaN,R290,0.15,11,6.00,EN 14825,average,2,30,3280,4.68,701
Ecoforest Geotermia ,ecoGEO B1/C1 1-6 PRO,2020-11-17,Brine/Water,44,NaN,R290,0.15,11,5.50,EN 14825,average,2,42,2730,3.6,758
Ecoforest Geotermia ,ecoGEO B1/C1 1-6 PRO,2020-11-17,Brine/Water,44,NaN,R290,0.15,11,6.00,EN 14825,average,7,27,2100,5.26,399
Ecoforest Geotermia ,ecoGEO B1/C1 1-6 PRO,2020-11-17,Brine/Water,44,NaN,R290,0.15,11,5.50,EN 14825,average,7,36,2009,4.14,485
Ecoforest Geotermia ,ecoGEO B1/C1 1-6 PRO,2020-11-17,Brine/Water,44,NaN,R290,0.15,11,6.00,EN 14825,average,12,24,1240,5.44,228
Ecoforest Geotermia ,ecoGEO B1/C1 1-6 PRO,2020-11-17,Brine/Water,44,NaN,R290,0.15,11,5.50,EN 14825,average,12,30,1160,4.48,259
Ecoforest Geotermia ,ecoGEO B3/C3 1-6 PRO,2020-11-17,Brine/Water,44,NaN,R290,0.15,11,6.00,EN 14825,average,-7,34,5350,3.87,1382
Ecoforest Geotermia ,ecoGEO B3/C3 1-6 PRO,2020-11-17,Brine/Water,44,NaN,R290,0.15,11,5.50,EN 14825,average,-7,52,4450,2.89,1540
Ecoforest Geotermia ,ecoGEO B3/C3 1-6 PRO,2020-11-17,Brine/Water,44,NaN,R290,0.15,11,6.00,EN 14825,average,2,30,3280,4.68,701
Ecoforest Geotermia ,ecoGEO B3/C3 1-6 PRO,2020-11-17,Brine/Water,44,NaN,R290,0.15,11,5.50,EN 14825,average,2,42,2730,3.6,758
Ecoforest Geotermia ,ecoGEO B3/C3 1-6 PRO,2020-11-17,Brine/Water,44,NaN,R290,0.15,11,6.00,EN 14825,average,7,27,2100,5.26,399
Ecoforest Geotermia ,ecoGEO B3/C3 1-6 PRO,2020-11-17,Brine/Water,44,NaN,R290,0.15,11,5.50,EN 14825,average,7,36,2009,4.14,485
Ecoforest Geotermia ,ecoGEO B3/C3 1-6 PRO,2020-11-17,Brine/Water,44,NaN,R290,0.15,11,6.00,EN 14825,average,12,24,1240,5.44,228
Ecoforest Geotermia ,ecoGEO B3/C3 1-6 PRO,2020-11-17,Brine/Water,44,NaN,R290,0.15,11,5.50,EN 14825,average,12,30,1160,4.48,259
Ecoforest Geotermia ,ECOGEO C1 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,-7,34,9590,3.85,2491
Ecoforest Geotermia ,ECOGEO C1 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,-7,52,9030,2.72,3320
Ecoforest Geotermia ,ECOGEO C1 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,2,30,5980,4.89,1223
Ecoforest Geotermia ,ECOGEO C1 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,2,42,6070,3.52,1724
Ecoforest Geotermia ,ECOGEO C1 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,7,27,3810,5.74,664
Ecoforest Geotermia ,ECOGEO C1 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,7,36,3950,4.31,916
Ecoforest Geotermia ,ECOGEO C1 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,12,24,1730,4.93,351
Ecoforest Geotermia ,ECOGEO C1 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,12,30,1670,3.8,439
Ecoforest Geotermia ,ECOGEO C2 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,-7,34,9590,3.85,2491
Ecoforest Geotermia ,ECOGEO C2 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,-7,52,9030,2.72,3320
Ecoforest Geotermia ,ECOGEO C2 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,2,30,5980,4.89,1223
Ecoforest Geotermia ,ECOGEO C2 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,2,42,6070,3.52,1724
Ecoforest Geotermia ,ECOGEO C2 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,7,27,3810,5.74,664
Ecoforest Geotermia ,ECOGEO C2 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,7,36,3950,4.31,916
Ecoforest Geotermia ,ECOGEO C2 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,12,24,1730,4.93,351
Ecoforest Geotermia ,ECOGEO C2 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,12,30,1670,3.8,439
Ecoforest Geotermia ,ECOGEO B1 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,-7,34,9590,3.85,2491
Ecoforest Geotermia ,ECOGEO B1 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,-7,52,9030,2.72,3320
Ecoforest Geotermia ,ECOGEO B1 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,2,30,5980,4.89,1223
Ecoforest Geotermia ,ECOGEO B1 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,2,42,6070,3.52,1724
Ecoforest Geotermia ,ECOGEO B1 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,7,27,3810,5.74,664
Ecoforest Geotermia ,ECOGEO B1 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,7,36,3950,4.31,916
Ecoforest Geotermia ,ECOGEO B1 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,12,24,1730,4.93,351
Ecoforest Geotermia ,ECOGEO B1 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,12,30,1670,3.8,439
Ecoforest Geotermia ,ECOGEO B2 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,-7,34,9590,3.85,2491
Ecoforest Geotermia ,ECOGEO B2 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,-7,52,9030,2.72,3320
Ecoforest Geotermia ,ECOGEO B2 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,2,30,5980,4.89,1223
Ecoforest Geotermia ,ECOGEO B2 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,2,42,6070,3.52,1724
Ecoforest Geotermia ,ECOGEO B2 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,7,27,3810,5.74,664
Ecoforest Geotermia ,ECOGEO B2 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,7,36,3950,4.31,916
Ecoforest Geotermia ,ECOGEO B2 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,12,24,1730,4.93,351
Ecoforest Geotermia ,ECOGEO B2 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,12,30,1670,3.8,439
Ecoforest Geotermia ,ECOGEO C1 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,-7,34,9590,3.85,2491
Ecoforest Geotermia ,ECOGEO C1 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,-7,52,9030,2.72,3320
Ecoforest Geotermia ,ECOGEO C1 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,2,30,5980,4.89,1223
Ecoforest Geotermia ,ECOGEO C1 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,2,42,6070,3.52,1724
Ecoforest Geotermia ,ECOGEO C1 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,7,27,3810,5.74,664
Ecoforest Geotermia ,ECOGEO C1 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,7,36,3950,4.31,916
Ecoforest Geotermia ,ECOGEO C1 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,12,24,1730,4.93,351
Ecoforest Geotermia ,ECOGEO C1 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,12,30,1670,3.8,439
Ecoforest Geotermia ,ECOGEO C2 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,-7,34,9590,3.85,2491
Ecoforest Geotermia ,ECOGEO C2 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,-7,52,9030,2.72,3320
Ecoforest Geotermia ,ECOGEO C2 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,2,30,5980,4.89,1223
Ecoforest Geotermia ,ECOGEO C2 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,2,42,6070,3.52,1724
Ecoforest Geotermia ,ECOGEO C2 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,7,27,3810,5.74,664
Ecoforest Geotermia ,ECOGEO C2 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,7,36,3950,4.31,916
Ecoforest Geotermia ,ECOGEO C2 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,12,24,1730,4.93,351
Ecoforest Geotermia ,ECOGEO C2 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,12,30,1670,3.8,439
Ecoforest Geotermia ,ECOGEO B1 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,-7,34,9590,3.85,2491
Ecoforest Geotermia ,ECOGEO B1 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,-7,52,9030,2.72,3320
Ecoforest Geotermia ,ECOGEO B1 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,2,30,5980,4.89,1223
Ecoforest Geotermia ,ECOGEO B1 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,2,42,6070,3.52,1724
Ecoforest Geotermia ,ECOGEO B1 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,7,27,3810,5.74,664
Ecoforest Geotermia ,ECOGEO B1 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,7,36,3950,4.31,916
Ecoforest Geotermia ,ECOGEO B1 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,12,24,1730,4.93,351
Ecoforest Geotermia ,ECOGEO B1 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,12,30,1670,3.8,439
Ecoforest Geotermia ,ECOGEO B2 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,-7,34,9590,3.85,2491
Ecoforest Geotermia ,ECOGEO B2 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,-7,52,9030,2.72,3320
