Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Ecoforest Geotermia ,ECOGEO B2 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,2,30,5980,4.89,1223
Ecoforest Geotermia ,ECOGEO B2 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,2,42,6070,3.52,1724
Ecoforest Geotermia ,ECOGEO B2 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,7,27,3810,5.74,664
Ecoforest Geotermia ,ECOGEO B2 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,7,36,3950,4.31,916
Ecoforest Geotermia ,ECOGEO B2 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,12,24,1730,4.93,351
Ecoforest Geotermia ,ECOGEO B2 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,0.9,11,11.00,EN 14825,average,12,30,1670,3.8,439
Ecoforest Geotermia ,ECOGEO C1 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO C1 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO C1 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO C1 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO C1 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO C1 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO C1 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO C1 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO C2 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO C2 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO C2 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO C2 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO C2 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO C2 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO C2 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO C2 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO B1 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO B1 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO B1 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO B1 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO B1 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO B1 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO B1 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO B1 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO B2 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO B2 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO B2 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO B2 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO B2 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO B2 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO B2 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO B2 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO C1 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO C1 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO C1 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO C1 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO C1 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO C1 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO C1 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO C1 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO C2 1 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO C2 1 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO C2 1 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO C2 1 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO C2 1 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO C2 1 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO C2 1 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO C2 1 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO B1 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO B1 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO B1 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO B1 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO B1 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO B1 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO B1 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO B1 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO B2 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO B2 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO B2 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO B2 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO B2 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO B2 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO B2 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO B2 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO C1 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO C1 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO C1 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO C1 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO C1 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO C1 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO C1 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO C1 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEO C2 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO C2 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO C2 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO C2 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO C2 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO C2 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO C2 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO C2 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEO B1 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO B1 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO B1 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO B1 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO B1 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO B1 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO B1 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO B1 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEO B2 T 1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO B2 T 1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO B2 T 1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO B2 T 1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO B2 T 1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO B2 T 1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO B2 T 1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO B2 T 1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEO C1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO C1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO C1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO C1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO C1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO C1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO C1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO C1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEO C2 1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO C2 1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO C2 1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO C2 1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO C2 1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO C2 1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO C2 1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO C2 1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEO B1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO B1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO B1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO B1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO B1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO B1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO B1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO B1 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEO B2 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO B2 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO B2 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO B2 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO B2 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO B2 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO B2 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,23.00,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO B2 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.4,7,20.00,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEO C3 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,-7,34,9690,3.81,2543
Ecoforest Geotermia ,ECOGEO C3 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,-7,52,9460,2.6,3638
Ecoforest Geotermia ,ECOGEO C3 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,2,30,5980,4.89,1223
Ecoforest Geotermia ,ECOGEO C3 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,2,42,6070,3.52,1724
Ecoforest Geotermia ,ECOGEO C3 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,7,27,3810,5.74,664
Ecoforest Geotermia ,ECOGEO C3 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,7,36,3950,4.31,916
Ecoforest Geotermia ,ECOGEO C3 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,12,24,1730,4.93,351
Ecoforest Geotermia ,ECOGEO C3 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,12,30,1670,3.8,439
Ecoforest Geotermia ,ECOGEO C4 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,-7,34,9690,3.81,2543
Ecoforest Geotermia ,ECOGEO C4 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,-7,52,9460,2.6,3638
Ecoforest Geotermia ,ECOGEO C4 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,2,30,5980,4.89,1223
Ecoforest Geotermia ,ECOGEO C4 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,2,42,6070,3.52,1724
Ecoforest Geotermia ,ECOGEO C4 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,7,27,3810,5.74,664
Ecoforest Geotermia ,ECOGEO C4 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,7,36,3950,4.31,916
Ecoforest Geotermia ,ECOGEO C4 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,12,24,1730,4.93,351
Ecoforest Geotermia ,ECOGEO C4 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,12,30,1670,3.8,439
Ecoforest Geotermia ,ECOGEO B3 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,-7,34,9690,3.81,2543
Ecoforest Geotermia ,ECOGEO B3 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,-7,52,9460,2.6,3638
Ecoforest Geotermia ,ECOGEO B3 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,2,30,5980,4.89,1223
Ecoforest Geotermia ,ECOGEO B3 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,2,42,6070,3.52,1724
Ecoforest Geotermia ,ECOGEO B3 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,7,27,3810,5.74,664
Ecoforest Geotermia ,ECOGEO B3 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,7,36,3950,4.31,916
Ecoforest Geotermia ,ECOGEO B3 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,12,24,1730,4.93,351
Ecoforest Geotermia ,ECOGEO B3 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,12,30,1670,3.8,439
Ecoforest Geotermia ,ECOGEO B4 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,-7,34,9690,3.81,2543
Ecoforest Geotermia ,ECOGEO B4 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,-7,52,9460,2.6,3638
Ecoforest Geotermia ,ECOGEO B4 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,2,30,5980,4.89,1223
Ecoforest Geotermia ,ECOGEO B4 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,2,42,6070,3.52,1724
Ecoforest Geotermia ,ECOGEO B4 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,7,27,3810,5.74,664
Ecoforest Geotermia ,ECOGEO B4 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,7,36,3950,4.31,916
Ecoforest Geotermia ,ECOGEO B4 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,12,24,1730,4.93,351
Ecoforest Geotermia ,ECOGEO B4 T 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,12,30,1670,3.8,439
Ecoforest Geotermia ,ECOGEO C3 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,-7,34,9690,3.81,2543
Ecoforest Geotermia ,ECOGEO C3 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,-7,52,9460,2.6,3638
Ecoforest Geotermia ,ECOGEO C3 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,2,30,5980,4.89,1223
Ecoforest Geotermia ,ECOGEO C3 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,2,42,6070,3.52,1724
Ecoforest Geotermia ,ECOGEO C3 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,7,27,3810,5.74,664
Ecoforest Geotermia ,ECOGEO C3 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,7,36,3950,4.31,916
Ecoforest Geotermia ,ECOGEO C3 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,12,24,1730,4.93,351
Ecoforest Geotermia ,ECOGEO C3 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,12,30,1670,3.8,439
Ecoforest Geotermia ,ECOGEO C4 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,-7,34,9690,3.81,2543
Ecoforest Geotermia ,ECOGEO C4 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,-7,52,9460,2.6,3638
Ecoforest Geotermia ,ECOGEO C4 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,2,30,5980,4.89,1223
Ecoforest Geotermia ,ECOGEO C4 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,2,42,6070,3.52,1724
Ecoforest Geotermia ,ECOGEO C4 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,7,27,3810,5.74,664
Ecoforest Geotermia ,ECOGEO C4 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,7,36,3950,4.31,916
Ecoforest Geotermia ,ECOGEO C4 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,12,24,1730,4.93,351
Ecoforest Geotermia ,ECOGEO C4 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,12,30,1670,3.8,439
Ecoforest Geotermia ,ECOGEO B3 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,-7,34,9690,3.81,2543
Ecoforest Geotermia ,ECOGEO B3 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,-7,52,9460,2.6,3638
Ecoforest Geotermia ,ECOGEO B3 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,2,30,5980,4.89,1223
Ecoforest Geotermia ,ECOGEO B3 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,2,42,6070,3.52,1724
Ecoforest Geotermia ,ECOGEO B3 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,7,27,3810,5.74,664
Ecoforest Geotermia ,ECOGEO B3 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,7,36,3950,4.31,916
Ecoforest Geotermia ,ECOGEO B3 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,12,24,1730,4.93,351
Ecoforest Geotermia ,ECOGEO B3 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,12,30,1670,3.8,439
Ecoforest Geotermia ,ECOGEO B4 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,-7,34,9690,3.81,2543
Ecoforest Geotermia ,ECOGEO B4 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,-7,52,9460,2.6,3638
Ecoforest Geotermia ,ECOGEO B4 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,2,30,5980,4.89,1223
Ecoforest Geotermia ,ECOGEO B4 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,2,42,6070,3.52,1724
Ecoforest Geotermia ,ECOGEO B4 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,7,27,3810,5.74,664
Ecoforest Geotermia ,ECOGEO B4 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,7,36,3950,4.31,916
Ecoforest Geotermia ,ECOGEO B4 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,12,24,1730,4.93,351
Ecoforest Geotermia ,ECOGEO B4 1-9kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,11.00,EN 14825,average,12,30,1670,3.8,439
Ecoforest Geotermia ,ECOGEO C3 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO C3 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO C3 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO C3 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO C3 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO C3 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO C3 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO C3 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO C4 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO C4 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO C4 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO C4 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO C4 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO C4 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO C4 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO C4 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO B3 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO B3 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO B3 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO B3 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO B3 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO B3 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO B3 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO B3 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO B4 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO B4 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO B4 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO B4 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO B4 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO B4 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO B4 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO B4 T 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO C3 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO C3 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO C3 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO C3 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO C3 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO C3 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO C3 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO C3 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO C4 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO C4 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO C4 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO C4 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO C4 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO C4 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO C4 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO C4 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO B3 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO B3 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO B3 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO B3 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO B3 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO B3 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO B3 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO B3 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO B4 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO B4 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO B4 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO B4 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO B4 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO B4 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO B4 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO B4 3-12kW,2019-05-28,Brine/Water,54,NaN,R410a,1,11,15.00,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO C3 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO C3 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO C3 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO C3 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO C3 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO C3 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO C3 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO C3 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEO C4 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO C4 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO C4 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO C4 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO C4 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO C4 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO C4 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO C4 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEO B3 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO B3 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO B3 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO B3 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO B3 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO B3 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO B3 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO B3 T 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEO B4 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO B4 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO B4 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO B4 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO B4 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO B4 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO B4 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO B4 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEO C3 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO C3 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO C3 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO C3 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO C3 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO C3 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO C3 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO C3 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEO C4 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO C4 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO C4 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO C4 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO C4 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO C4 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO C4 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO C4 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEO B3 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO B3 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO B3 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO B3 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO B3 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO B3 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO B3 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO B3 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEOB4 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEOB4 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEOB4 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEOB4 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEOB4 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEOB4 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEOB4 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,23.00,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEOB4 5-22kW,2019-05-28,Brine/Water,42,NaN,R410a,1.5,7,20.00,EN 14825,average,12,30,3760,4.38,858
ELCO,AEROTOP G08.2 INOX,2020-07-27,Outdoor Air/Water,NaN,55,R410a,4.27,24,9.19,EN 14825,average,-7,34,8130,3.47,2343
ELCO,AEROTOP G08.2 INOX,2020-07-27,Outdoor Air/Water,NaN,55,R410a,4.27,24,9.20,EN 14825,average,-7,52,8140,2.47,3296
ELCO,AEROTOP G08.2 INOX,2020-07-27,Outdoor Air/Water,NaN,55,R410a,4.27,24,9.19,EN 14825,average,2,30,5080,5.12,992
ELCO,AEROTOP G08.2 INOX,2020-07-27,Outdoor Air/Water,NaN,55,R410a,4.27,24,9.20,EN 14825,average,2,42,4980,3.66,1361
ELCO,AEROTOP G08.2 INOX,2020-07-27,Outdoor Air/Water,NaN,55,R410a,4.27,24,9.19,EN 14825,average,7,27,3720,6.21,599
ELCO,AEROTOP G08.2 INOX,2020-07-27,Outdoor Air/Water,NaN,55,R410a,4.27,24,9.20,EN 14825,average,7,36,3750,4.87,770
ELCO,AEROTOP G08.2 INOX,2020-07-27,Outdoor Air/Water,NaN,55,R410a,4.27,24,9.19,EN 14825,average,12,24,4300,7.95,541
ELCO,AEROTOP G08.2 INOX,2020-07-27,Outdoor Air/Water,NaN,55,R410a,4.27,24,9.20,EN 14825,average,12,30,4280,6.64,645
ELCO,AEROTOP G08.2 INOX OPTIC,2020-07-27,Outdoor Air/Water,NaN,55,R410a,4.27,24,9.19,EN 14825,average,-7,34,8130,3.47,2343
ELCO,AEROTOP G08.2 INOX OPTIC,2020-07-27,Outdoor Air/Water,NaN,55,R410a,4.27,24,9.20,EN 14825,average,-7,52,8140,2.47,3296
ELCO,AEROTOP G08.2 INOX OPTIC,2020-07-27,Outdoor Air/Water,NaN,55,R410a,4.27,24,9.19,EN 14825,average,2,30,5080,5.12,992
ELCO,AEROTOP G08.2 INOX OPTIC,2020-07-27,Outdoor Air/Water,NaN,55,R410a,4.27,24,9.20,EN 14825,average,2,42,4980,3.66,1361
ELCO,AEROTOP G08.2 INOX OPTIC,2020-07-27,Outdoor Air/Water,NaN,55,R410a,4.27,24,9.19,EN 14825,average,7,27,3720,6.21,599
ELCO,AEROTOP G08.2 INOX OPTIC,2020-07-27,Outdoor Air/Water,NaN,55,R410a,4.27,24,9.20,EN 14825,average,7,36,3750,4.87,770
ELCO,AEROTOP G08.2 INOX OPTIC,2020-07-27,Outdoor Air/Water,NaN,55,R410a,4.27,24,9.19,EN 14825,average,12,24,4300,7.95,541
ELCO,AEROTOP G08.2 INOX OPTIC,2020-07-27,Outdoor Air/Water,NaN,55,R410a,4.27,24,9.20,EN 14825,average,12,30,4280,6.64,645
ELCO,AEROTOP G14.2 INOX / INOX OPTIC,2019-06-26,Outdoor Air/Water,NaN,57,R410a,4.27,24,12.50,EN 14825,average,-7,34,11060,3.32,3331
ELCO,AEROTOP G14.2 INOX / INOX OPTIC,2019-06-26,Outdoor Air/Water,NaN,57,R410a,4.27,24,12.43,EN 14825,average,-7,52,11000,2.61,4215
ELCO,AEROTOP G14.2 INOX / INOX OPTIC,2019-06-26,Outdoor Air/Water,NaN,57,R410a,4.27,24,12.50,EN 14825,average,2,30,6730,5.08,1325
ELCO,AEROTOP G14.2 INOX / INOX OPTIC,2019-06-26,Outdoor Air/Water,NaN,57,R410a,4.27,24,12.43,EN 14825,average,2,42,6900,3.87,1783
ELCO,AEROTOP G14.2 INOX / INOX OPTIC,2019-06-26,Outdoor Air/Water,NaN,57,R410a,4.27,24,12.50,EN 14825,average,7,27,4330,6.42,674
ELCO,AEROTOP G14.2 INOX / INOX OPTIC,2019-06-26,Outdoor Air/Water,NaN,57,R410a,4.27,24,12.43,EN 14825,average,7,36,4410,4.74,930
ELCO,AEROTOP G14.2 INOX / INOX OPTIC,2019-06-26,Outdoor Air/Water,NaN,57,R410a,4.27,24,12.50,EN 14825,average,12,24,4530,7.65,592
ELCO,AEROTOP G14.2 INOX / INOX OPTIC,2019-06-26,Outdoor Air/Water,NaN,57,R410a,4.27,24,12.43,EN 14825,average,12,30,4450,6.35,701
ELCO,AEROTOP S12.2,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,13.31,EN 14825,average,-7,34,11770,3.24,3633
ELCO,AEROTOP S12.2,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,12.62,EN 14825,average,-7,52,11160,2.29,4873
ELCO,AEROTOP S12.2,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,13.31,EN 14825,average,2,30,7310,4.52,1617
ELCO,AEROTOP S12.2,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,12.62,EN 14825,average,2,42,6970,3.27,2131
ELCO,AEROTOP S12.2,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,13.31,EN 14825,average,7,27,4690,6.39,734
ELCO,AEROTOP S12.2,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,12.62,EN 14825,average,7,36,4420,4.46,991
ELCO,AEROTOP S12.2,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,13.31,EN 14825,average,12,24,4720,7.55,625
ELCO,AEROTOP S12.2,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,12.62,EN 14825,average,12,30,4770,6.28,760
ELCO,AEROTOP S12.2_2-part,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,13.31,EN 14825,average,-7,34,11770,3.24,3633
ELCO,AEROTOP S12.2_2-part,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,12.62,EN 14825,average,-7,52,11160,2.29,4873
ELCO,AEROTOP S12.2_2-part,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,13.31,EN 14825,average,2,30,7310,4.52,1617
ELCO,AEROTOP S12.2_2-part,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,12.62,EN 14825,average,2,42,6970,3.27,2131
ELCO,AEROTOP S12.2_2-part,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,13.31,EN 14825,average,7,27,4690,6.39,734
ELCO,AEROTOP S12.2_2-part,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,12.62,EN 14825,average,7,36,4420,4.46,991
ELCO,AEROTOP S12.2_2-part,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,13.31,EN 14825,average,12,24,4720,7.55,625
ELCO,AEROTOP S12.2_2-part,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,12.62,EN 14825,average,12,30,4770,6.28,760
ELCO,AEROTOP S05.2,2020-07-28,Outdoor Air/Water,NaN,NaN,R410a,4,35,5.97,EN 14825,average,-7,34,5280,3.57,1479
ELCO,AEROTOP S05.2,2020-07-28,Outdoor Air/Water,NaN,NaN,R410a,4,35,4.75,EN 14825,average,-7,52,4200,2.21,1900
ELCO,AEROTOP S05.2,2020-07-28,Outdoor Air/Water,NaN,NaN,R410a,4,35,5.97,EN 14825,average,2,30,3110,4.64,670
ELCO,AEROTOP S05.2,2020-07-28,Outdoor Air/Water,NaN,NaN,R410a,4,35,4.75,EN 14825,average,2,42,2670,3.46,772
ELCO,AEROTOP S05.2,2020-07-28,Outdoor Air/Water,NaN,NaN,R410a,4,35,5.97,EN 14825,average,7,27,2600,5.65,460
ELCO,AEROTOP S05.2,2020-07-28,Outdoor Air/Water,NaN,NaN,R410a,4,35,4.75,EN 14825,average,7,36,2510,4.18,600
ELCO,AEROTOP S05.2,2020-07-28,Outdoor Air/Water,NaN,NaN,R410a,4,35,5.97,EN 14825,average,12,24,3070,3.57,860
ELCO,AEROTOP S05.2,2020-07-28,Outdoor Air/Water,NaN,NaN,R410a,4,35,4.75,EN 14825,average,12,30,3000,5.66,530
ELCO,AEROTOP S05.2_2-parts,2020-07-28,Outdoor Air/Water,NaN,NaN,R410a,4,35,5.97,EN 14825,average,-7,34,5280,3.57,1479
ELCO,AEROTOP S05.2_2-parts,2020-07-28,Outdoor Air/Water,NaN,NaN,R410a,4,35,4.75,EN 14825,average,-7,52,4200,2.21,1900
ELCO,AEROTOP S05.2_2-parts,2020-07-28,Outdoor Air/Water,NaN,NaN,R410a,4,35,5.97,EN 14825,average,2,30,3110,4.64,670
ELCO,AEROTOP S05.2_2-parts,2020-07-28,Outdoor Air/Water,NaN,NaN,R410a,4,35,4.75,EN 14825,average,2,42,2670,3.46,772
ELCO,AEROTOP S05.2_2-parts,2020-07-28,Outdoor Air/Water,NaN,NaN,R410a,4,35,5.97,EN 14825,average,7,27,2600,5.65,460
ELCO,AEROTOP S05.2_2-parts,2020-07-28,Outdoor Air/Water,NaN,NaN,R410a,4,35,4.75,EN 14825,average,7,36,2510,4.18,600
ELCO,AEROTOP S05.2_2-parts,2020-07-28,Outdoor Air/Water,NaN,NaN,R410a,4,35,5.97,EN 14825,average,12,24,3070,3.57,860
ELCO,AEROTOP S05.2_2-parts,2020-07-28,Outdoor Air/Water,NaN,NaN,R410a,4,35,4.75,EN 14825,average,12,30,3000,5.66,530
ELCO,AEROTOP S07.2,2020-07-28,Outdoor Air/Water,44,NaN,R410a,4,35,7.90,EN 14825,average,-7,34,6990,3.43,2038
ELCO,AEROTOP S07.2,2020-07-28,Outdoor Air/Water,44,NaN,R410a,4,35,7.42,EN 14825,average,-7,52,6560,2.55,2573
ELCO,AEROTOP S07.2,2020-07-28,Outdoor Air/Water,44,NaN,R410a,4,35,7.90,EN 14825,average,2,30,5010,5.01,1000
ELCO,AEROTOP S07.2,2020-07-28,Outdoor Air/Water,44,NaN,R410a,4,35,7.42,EN 14825,average,2,42,3890,3.6,1081
ELCO,AEROTOP S07.2,2020-07-28,Outdoor Air/Water,44,NaN,R410a,4,35,7.90,EN 14825,average,7,27,2820,6.35,444
ELCO,AEROTOP S07.2,2020-07-28,Outdoor Air/Water,44,NaN,R410a,4,35,7.42,EN 14825,average,7,36,2650,4.65,570
ELCO,AEROTOP S07.2,2020-07-28,Outdoor Air/Water,44,NaN,R410a,4,35,7.90,EN 14825,average,12,24,3090,7.92,390
ELCO,AEROTOP S07.2,2020-07-28,Outdoor Air/Water,44,NaN,R410a,4,35,7.42,EN 14825,average,12,30,2990,5.86,510
ELCO,AEROTOP S07.2_2-parts,2020-07-28,Outdoor Air/Water,44,NaN,R410a,4,35,7.90,EN 14825,average,-7,34,6990,3.43,2038
ELCO,AEROTOP S07.2_2-parts,2020-07-28,Outdoor Air/Water,44,NaN,R410a,4,35,7.42,EN 14825,average,-7,52,6560,2.55,2573
