Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
ELCO,AEROTOP S07.2_2-parts,2020-07-28,Outdoor Air/Water,44,NaN,R410a,4,35,7.90,EN 14825,average,2,30,5010,5.01,1000
ELCO,AEROTOP S07.2_2-parts,2020-07-28,Outdoor Air/Water,44,NaN,R410a,4,35,7.42,EN 14825,average,2,42,3890,3.6,1081
ELCO,AEROTOP S07.2_2-parts,2020-07-28,Outdoor Air/Water,44,NaN,R410a,4,35,7.90,EN 14825,average,7,27,2820,6.35,444
ELCO,AEROTOP S07.2_2-parts,2020-07-28,Outdoor Air/Water,44,NaN,R410a,4,35,7.42,EN 14825,average,7,36,2650,4.65,570
ELCO,AEROTOP S07.2_2-parts,2020-07-28,Outdoor Air/Water,44,NaN,R410a,4,35,7.90,EN 14825,average,12,24,3090,7.92,390
ELCO,AEROTOP S07.2_2-parts,2020-07-28,Outdoor Air/Water,44,NaN,R410a,4,35,7.42,EN 14825,average,12,30,2990,5.86,510
ELCO,AEROTOP S09.2,2020-07-28,Outdoor Air/Water,45,NaN,R410a,4,35,9.91,EN 14825,average,-7,34,8770,3.18,2758
ELCO,AEROTOP S09.2,2020-07-28,Outdoor Air/Water,45,NaN,R410a,4,35,8.20,EN 14825,average,-7,52,7250,2.24,3237
ELCO,AEROTOP S09.2,2020-07-28,Outdoor Air/Water,45,NaN,R410a,4,35,9.91,EN 14825,average,2,30,5590,4.99,1120
ELCO,AEROTOP S09.2,2020-07-28,Outdoor Air/Water,45,NaN,R410a,4,35,8.20,EN 14825,average,2,42,4600,3.13,1470
ELCO,AEROTOP S09.2,2020-07-28,Outdoor Air/Water,45,NaN,R410a,4,35,9.91,EN 14825,average,7,27,3580,6.28,570
ELCO,AEROTOP S09.2,2020-07-28,Outdoor Air/Water,45,NaN,R410a,4,35,8.20,EN 14825,average,7,36,3070,4.95,620
ELCO,AEROTOP S09.2,2020-07-28,Outdoor Air/Water,45,NaN,R410a,4,35,9.91,EN 14825,average,12,24,3030,7.77,390
ELCO,AEROTOP S09.2,2020-07-28,Outdoor Air/Water,45,NaN,R410a,4,35,8.20,EN 14825,average,12,30,3000,6.0,500
ELCO,AEROTOP S09.2_2-parts,2020-07-28,Outdoor Air/Water,45,NaN,R410a,4,35,9.91,EN 14825,average,-7,34,8770,3.18,2758
ELCO,AEROTOP S09.2_2-parts,2020-07-28,Outdoor Air/Water,45,NaN,R410a,4,35,8.20,EN 14825,average,-7,52,7250,2.24,3237
ELCO,AEROTOP S09.2_2-parts,2020-07-28,Outdoor Air/Water,45,NaN,R410a,4,35,9.91,EN 14825,average,2,30,5590,4.99,1120
ELCO,AEROTOP S09.2_2-parts,2020-07-28,Outdoor Air/Water,45,NaN,R410a,4,35,8.20,EN 14825,average,2,42,4600,3.13,1470
ELCO,AEROTOP S09.2_2-parts,2020-07-28,Outdoor Air/Water,45,NaN,R410a,4,35,9.91,EN 14825,average,7,27,3580,6.28,570
ELCO,AEROTOP S09.2_2-parts,2020-07-28,Outdoor Air/Water,45,NaN,R410a,4,35,8.20,EN 14825,average,7,36,3070,4.95,620
ELCO,AEROTOP S09.2_2-parts,2020-07-28,Outdoor Air/Water,45,NaN,R410a,4,35,9.91,EN 14825,average,12,24,3030,7.77,390
ELCO,AEROTOP S09.2_2-parts,2020-07-28,Outdoor Air/Water,45,NaN,R410a,4,35,8.20,EN 14825,average,12,30,3000,6.0,500
ELCO,AEROTOP S15.2_2-part,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,15.65,EN 14825,average,-7,34,13840,3.09,4479
ELCO,AEROTOP S15.2_2-part,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,15.03,EN 14825,average,-7,52,13300,2.32,5733
ELCO,AEROTOP S15.2_2-part,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,15.65,EN 14825,average,2,30,8650,4.17,2074
ELCO,AEROTOP S15.2_2-part,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,15.03,EN 14825,average,2,42,8470,3.28,2582
ELCO,AEROTOP S15.2_2-part,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,15.65,EN 14825,average,7,27,5780,6.3,917
ELCO,AEROTOP S15.2_2-part,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,15.03,EN 14825,average,7,36,5240,4.56,1149
ELCO,AEROTOP S15.2_2-part,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,15.65,EN 14825,average,12,24,4720,7.55,625
ELCO,AEROTOP S15.2_2-part,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,15.03,EN 14825,average,12,30,4860,5.93,820
ELCO,AEROTOP S15.2,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,15.65,EN 14825,average,-7,34,13840,3.09,4479
ELCO,AEROTOP S15.2,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,15.03,EN 14825,average,-7,52,13300,2.32,5733
ELCO,AEROTOP S15.2,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,15.65,EN 14825,average,2,30,8650,4.17,2074
ELCO,AEROTOP S15.2,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,15.03,EN 14825,average,2,42,8470,3.28,2582
ELCO,AEROTOP S15.2,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,15.65,EN 14825,average,7,27,5780,6.3,917
ELCO,AEROTOP S15.2,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,15.03,EN 14825,average,7,36,5240,4.56,1149
ELCO,AEROTOP S15.2,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,15.65,EN 14825,average,12,24,4720,7.55,625
ELCO,AEROTOP S15.2,2019-12-17,Outdoor Air/Water,49,51,R410a,4.4,28,15.03,EN 14825,average,12,30,4860,5.93,820
ELCO,AEROTOP T20,2019-05-04,Outdoor Air/Water,59,58,R407c,6,10,14.00,EN 14825,average,-7,34,14660,2.64,5553
ELCO,AEROTOP T20,2019-05-04,Outdoor Air/Water,59,58,R407c,6,10,14.00,EN 14825,average,-7,52,12810,1.99,6437
ELCO,AEROTOP T20,2019-05-04,Outdoor Air/Water,59,58,R407c,6,10,14.00,EN 14825,average,2,30,17480,3.48,5023
ELCO,AEROTOP T20,2019-05-04,Outdoor Air/Water,59,58,R407c,6,10,14.00,EN 14825,average,2,42,15810,2.59,6104
ELCO,AEROTOP T20,2019-05-04,Outdoor Air/Water,59,58,R407c,6,10,14.00,EN 14825,average,7,27,23380,4.35,5375
ELCO,AEROTOP T20,2019-05-04,Outdoor Air/Water,59,58,R407c,6,10,14.00,EN 14825,average,7,36,22280,3.73,5973
ELCO,AEROTOP T20,2019-05-04,Outdoor Air/Water,59,58,R407c,6,10,14.00,EN 14825,average,12,24,25430,4.74,5365
ELCO,AEROTOP T20,2019-05-04,Outdoor Air/Water,59,58,R407c,6,10,14.00,EN 14825,average,12,30,25020,4.33,5778
ELCO,AEROTOP T20R,2019-05-04,Outdoor Air/Water,59,66,R407c,6,10,14.00,EN 14825,average,-7,34,14660,2.64,5553
ELCO,AEROTOP T20R,2019-05-04,Outdoor Air/Water,59,66,R407c,6,10,14.00,EN 14825,average,-7,52,12810,1.99,6437
ELCO,AEROTOP T20R,2019-05-04,Outdoor Air/Water,59,66,R407c,6,10,14.00,EN 14825,average,2,30,17480,3.48,5023
ELCO,AEROTOP T20R,2019-05-04,Outdoor Air/Water,59,66,R407c,6,10,14.00,EN 14825,average,2,42,15810,2.59,6104
ELCO,AEROTOP T20R,2019-05-04,Outdoor Air/Water,59,66,R407c,6,10,14.00,EN 14825,average,7,27,23380,4.35,5375
ELCO,AEROTOP T20R,2019-05-04,Outdoor Air/Water,59,66,R407c,6,10,14.00,EN 14825,average,7,36,22280,3.73,5973
ELCO,AEROTOP T20R,2019-05-04,Outdoor Air/Water,59,66,R407c,6,10,14.00,EN 14825,average,12,24,25430,4.74,5365
ELCO,AEROTOP T20R,2019-05-04,Outdoor Air/Water,59,66,R407c,6,10,14.00,EN 14825,average,12,30,25020,4.33,5778
ELCO,AEROTOP T26,2019-05-04,Outdoor Air/Water,59,70,R407c,7.4,10,19.00,EN 14825,average,-7,34,20060,2.75,7295
ELCO,AEROTOP T26,2019-05-04,Outdoor Air/Water,59,70,R407c,7.4,10,19.00,EN 14825,average,-7,52,18650,2.0,9325
ELCO,AEROTOP T26,2019-05-04,Outdoor Air/Water,59,70,R407c,7.4,10,19.00,EN 14825,average,2,30,22460,3.53,6363
ELCO,AEROTOP T26,2019-05-04,Outdoor Air/Water,59,70,R407c,7.4,10,19.00,EN 14825,average,2,42,22240,2.7,8237
ELCO,AEROTOP T26,2019-05-04,Outdoor Air/Water,59,70,R407c,7.4,10,19.00,EN 14825,average,7,27,31800,4.82,6598
ELCO,AEROTOP T26,2019-05-04,Outdoor Air/Water,59,70,R407c,7.4,10,19.00,EN 14825,average,7,36,30900,4.01,7706
ELCO,AEROTOP T26,2019-05-04,Outdoor Air/Water,59,70,R407c,7.4,10,19.00,EN 14825,average,12,24,35280,5.78,6104
ELCO,AEROTOP T26,2019-05-04,Outdoor Air/Water,59,70,R407c,7.4,10,19.00,EN 14825,average,12,30,34750,5.09,6827
ELCO,AEROTOP T26R,2019-05-04,Outdoor Air/Water,59,68,R407c,7.4,10,19.00,EN 14825,average,-7,34,20060,2.75,7295
ELCO,AEROTOP T26R,2019-05-04,Outdoor Air/Water,59,68,R407c,7.4,10,19.00,EN 14825,average,-7,52,18650,2.0,9325
ELCO,AEROTOP T26R,2019-05-04,Outdoor Air/Water,59,68,R407c,7.4,10,19.00,EN 14825,average,2,30,22460,3.53,6363
ELCO,AEROTOP T26R,2019-05-04,Outdoor Air/Water,59,68,R407c,7.4,10,19.00,EN 14825,average,2,42,22240,2.7,8237
ELCO,AEROTOP T26R,2019-05-04,Outdoor Air/Water,59,68,R407c,7.4,10,19.00,EN 14825,average,7,27,31800,4.82,6598
ELCO,AEROTOP T26R,2019-05-04,Outdoor Air/Water,59,68,R407c,7.4,10,19.00,EN 14825,average,7,36,30900,4.01,7706
ELCO,AEROTOP T26R,2019-05-04,Outdoor Air/Water,59,68,R407c,7.4,10,19.00,EN 14825,average,12,24,35280,5.78,6104
ELCO,AEROTOP T26R,2019-05-04,Outdoor Air/Water,59,68,R407c,7.4,10,19.00,EN 14825,average,12,30,34750,5.09,6827
ELCO,AEROTOP T32,2019-05-04,Outdoor Air/Water,63,67,R407c,9.2,10,23.00,EN 14825,average,-7,34,24490,2.86,8563
ELCO,AEROTOP T32,2019-05-04,Outdoor Air/Water,63,67,R407c,9.2,10,23.00,EN 14825,average,-7,52,22950,2.01,11418
ELCO,AEROTOP T32,2019-05-04,Outdoor Air/Water,63,67,R407c,9.2,10,23.00,EN 14825,average,2,30,27510,3.69,7455
ELCO,AEROTOP T32,2019-05-04,Outdoor Air/Water,63,67,R407c,9.2,10,23.00,EN 14825,average,2,42,27220,2.69,10119
ELCO,AEROTOP T32,2019-05-04,Outdoor Air/Water,63,67,R407c,9.2,10,23.00,EN 14825,average,7,27,38400,5.17,7427
ELCO,AEROTOP T32,2019-05-04,Outdoor Air/Water,63,67,R407c,9.2,10,23.00,EN 14825,average,7,36,37950,4.19,9057
ELCO,AEROTOP T32,2019-05-04,Outdoor Air/Water,63,67,R407c,9.2,10,23.00,EN 14825,average,12,24,43630,5.9,7395
ELCO,AEROTOP T32,2019-05-04,Outdoor Air/Water,63,67,R407c,9.2,10,23.00,EN 14825,average,12,30,42960,5.2,8262
ELCO,AEROTOP T32R,2019-05-04,Outdoor Air/Water,63,68,R407c,9.2,10,23.00,EN 14825,average,-7,34,24490,2.86,8563
ELCO,AEROTOP T32R,2019-05-04,Outdoor Air/Water,63,68,R407c,9.2,10,23.00,EN 14825,average,-7,52,22950,2.01,11418
ELCO,AEROTOP T32R,2019-05-04,Outdoor Air/Water,63,68,R407c,9.2,10,23.00,EN 14825,average,2,30,27510,3.69,7455
ELCO,AEROTOP T32R,2019-05-04,Outdoor Air/Water,63,68,R407c,9.2,10,23.00,EN 14825,average,2,42,27220,2.69,10119
ELCO,AEROTOP T32R,2019-05-04,Outdoor Air/Water,63,68,R407c,9.2,10,23.00,EN 14825,average,7,27,38400,5.17,7427
ELCO,AEROTOP T32R,2019-05-04,Outdoor Air/Water,63,68,R407c,9.2,10,23.00,EN 14825,average,7,36,37950,4.19,9057
ELCO,AEROTOP T32R,2019-05-04,Outdoor Air/Water,63,68,R407c,9.2,10,23.00,EN 14825,average,12,24,43630,5.9,7395
ELCO,AEROTOP T32R,2019-05-04,Outdoor Air/Water,63,68,R407c,9.2,10,23.00,EN 14825,average,12,30,42960,5.2,8262
ELCO,AEROTOP T35,2019-05-04,Outdoor Air/Water,68,70,R407c,9.2,10,25.00,EN 14825,average,-7,34,26190,3.06,8559
ELCO,AEROTOP T35,2019-05-04,Outdoor Air/Water,68,70,R407c,9.2,10,24.00,EN 14825,average,-7,52,24630,2.12,11618
ELCO,AEROTOP T35,2019-05-04,Outdoor Air/Water,68,70,R407c,9.2,10,25.00,EN 14825,average,2,30,30850,3.84,8034
ELCO,AEROTOP T35,2019-05-04,Outdoor Air/Water,68,70,R407c,9.2,10,24.00,EN 14825,average,2,42,29580,2.95,10027
ELCO,AEROTOP T35,2019-05-04,Outdoor Air/Water,68,70,R407c,9.2,10,25.00,EN 14825,average,7,27,40560,4.69,8648
ELCO,AEROTOP T35,2019-05-04,Outdoor Air/Water,68,70,R407c,9.2,10,24.00,EN 14825,average,7,36,39480,4.03,9797
ELCO,AEROTOP T35,2019-05-04,Outdoor Air/Water,68,70,R407c,9.2,10,25.00,EN 14825,average,12,24,44630,5.23,8533
ELCO,AEROTOP T35,2019-05-04,Outdoor Air/Water,68,70,R407c,9.2,10,24.00,EN 14825,average,12,30,44070,4.77,9239
ELCO,AEROTOP T35R,2019-05-04,Outdoor Air/Water,68,70,R407c,9.2,10,25.00,EN 14825,average,-7,34,26190,3.06,8559
ELCO,AEROTOP T35R,2019-05-04,Outdoor Air/Water,68,70,R407c,9.2,10,24.00,EN 14825,average,-7,52,24630,2.12,11618
ELCO,AEROTOP T35R,2019-05-04,Outdoor Air/Water,68,70,R407c,9.2,10,25.00,EN 14825,average,2,30,30850,3.84,8034
ELCO,AEROTOP T35R,2019-05-04,Outdoor Air/Water,68,70,R407c,9.2,10,24.00,EN 14825,average,2,42,29580,2.95,10027
ELCO,AEROTOP T35R,2019-05-04,Outdoor Air/Water,68,70,R407c,9.2,10,25.00,EN 14825,average,7,27,40560,4.69,8648
ELCO,AEROTOP T35R,2019-05-04,Outdoor Air/Water,68,70,R407c,9.2,10,24.00,EN 14825,average,7,36,39480,4.03,9797
ELCO,AEROTOP T35R,2019-05-04,Outdoor Air/Water,68,70,R407c,9.2,10,25.00,EN 14825,average,12,24,44630,5.23,8533
ELCO,AEROTOP T35R,2019-05-04,Outdoor Air/Water,68,70,R407c,9.2,10,24.00,EN 14825,average,12,30,44070,4.77,9239
Enertech CTC AB,CTA Aeroheat CM 18a,2020-12-17,Outdoor Air/Water,NaN,56,R407c,2.7,12,8.50,EN 14825,average,-7,34,7760,3.53,2198
Enertech CTC AB,CTA Aeroheat CM 18a,2020-12-17,Outdoor Air/Water,NaN,56,R407c,2.7,12,8.50,EN 14825,average,-7,52,7520,2.41,3120
Enertech CTC AB,CTA Aeroheat CM 18a,2020-12-17,Outdoor Air/Water,NaN,56,R407c,2.7,12,8.50,EN 14825,average,2,30,4490,4.97,903
Enertech CTC AB,CTA Aeroheat CM 18a,2020-12-17,Outdoor Air/Water,NaN,56,R407c,2.7,12,8.50,EN 14825,average,2,42,4610,3.81,1210
Enertech CTC AB,CTA Aeroheat CM 18a,2020-12-17,Outdoor Air/Water,NaN,56,R407c,2.7,12,8.50,EN 14825,average,7,27,4810,5.94,810
Enertech CTC AB,CTA Aeroheat CM 18a,2020-12-17,Outdoor Air/Water,NaN,56,R407c,2.7,12,8.50,EN 14825,average,7,36,4720,4.76,992
Enertech CTC AB,CTA Aeroheat CM 18a,2020-12-17,Outdoor Air/Water,NaN,56,R407c,2.7,12,8.50,EN 14825,average,12,24,5560,7.35,756
Enertech CTC AB,CTA Aeroheat CM 18a,2020-12-17,Outdoor Air/Water,NaN,56,R407c,2.7,12,8.50,EN 14825,average,12,30,5550,6.15,902
Enertech CTC AB,CTC CombiAir 12M,2020-10-30,Outdoor Air/Water,NaN,57,R410a,2.9,15,11.50,EN 14825,average,-7,34,10300,2.91,3540
Enertech CTC AB,CTC CombiAir 12M,2020-10-30,Outdoor Air/Water,NaN,57,R410a,2.9,15,10.00,EN 14825,average,-7,52,8900,1.99,4472
Enertech CTC AB,CTC CombiAir 12M,2020-10-30,Outdoor Air/Water,NaN,57,R410a,2.9,15,11.50,EN 14825,average,2,30,6300,4.34,1452
Enertech CTC AB,CTC CombiAir 12M,2020-10-30,Outdoor Air/Water,NaN,57,R410a,2.9,15,10.00,EN 14825,average,2,42,5500,3.22,1708
Enertech CTC AB,CTC CombiAir 12M,2020-10-30,Outdoor Air/Water,NaN,57,R410a,2.9,15,11.50,EN 14825,average,7,27,4100,5.51,744
Enertech CTC AB,CTC CombiAir 12M,2020-10-30,Outdoor Air/Water,NaN,57,R410a,2.9,15,10.00,EN 14825,average,7,36,3500,4.61,759
Enertech CTC AB,CTC CombiAir 12M,2020-10-30,Outdoor Air/Water,NaN,57,R410a,2.9,15,11.50,EN 14825,average,12,24,4800,6.96,690
Enertech CTC AB,CTC CombiAir 12M,2020-10-30,Outdoor Air/Water,NaN,57,R410a,2.9,15,10.00,EN 14825,average,12,30,5000,6.25,800
Enertech CTC AB,CTC CombiAir 16M,2020-10-30,Outdoor Air/Water,NaN,61,R410a,4,15,14.50,EN 14825,average,-7,34,12900,2.96,4358
Enertech CTC AB,CTC CombiAir 16M,2020-10-30,Outdoor Air/Water,NaN,61,R410a,4,15,14.00,EN 14825,average,-7,52,12500,2.01,6219
Enertech CTC AB,CTC CombiAir 16M,2020-10-30,Outdoor Air/Water,NaN,61,R410a,4,15,14.50,EN 14825,average,2,30,7900,4.37,1808
Enertech CTC AB,CTC CombiAir 16M,2020-10-30,Outdoor Air/Water,NaN,61,R410a,4,15,14.00,EN 14825,average,2,42,7600,3.29,2310
Enertech CTC AB,CTC CombiAir 16M,2020-10-30,Outdoor Air/Water,NaN,61,R410a,4,15,14.50,EN 14825,average,7,27,5100,5.58,914
Enertech CTC AB,CTC CombiAir 16M,2020-10-30,Outdoor Air/Water,NaN,61,R410a,4,15,14.00,EN 14825,average,7,36,4900,4.68,1047
Enertech CTC AB,CTC CombiAir 16M,2020-10-30,Outdoor Air/Water,NaN,61,R410a,4,15,14.50,EN 14825,average,12,24,6400,6.99,916
Enertech CTC AB,CTC CombiAir 16M,2020-10-30,Outdoor Air/Water,NaN,61,R410a,4,15,14.00,EN 14825,average,12,30,6800,6.51,1045
Enertech CTC AB,CTC CombiAir 6M,2020-10-30,Outdoor Air/Water,35,50,R410a,1.5,12,4.80,EN 14825,average,-7,34,4300,2.6,1654
Enertech CTC AB,CTC CombiAir 6M,2020-10-30,Outdoor Air/Water,35,50,R410a,1.5,12,5.30,EN 14825,average,-7,52,4700,1.88,2500
Enertech CTC AB,CTC CombiAir 6M,2020-10-30,Outdoor Air/Water,35,50,R410a,1.5,12,4.80,EN 14825,average,2,30,2600,4.84,537
Enertech CTC AB,CTC CombiAir 6M,2020-10-30,Outdoor Air/Water,35,50,R410a,1.5,12,5.30,EN 14825,average,2,42,2800,3.26,859
Enertech CTC AB,CTC CombiAir 6M,2020-10-30,Outdoor Air/Water,35,50,R410a,1.5,12,4.80,EN 14825,average,7,27,1700,6.91,246
Enertech CTC AB,CTC CombiAir 6M,2020-10-30,Outdoor Air/Water,35,50,R410a,1.5,12,5.30,EN 14825,average,7,36,1800,4.72,381
Enertech CTC AB,CTC CombiAir 6M,2020-10-30,Outdoor Air/Water,35,50,R410a,1.5,12,4.80,EN 14825,average,12,24,2700,7.72,350
Enertech CTC AB,CTC CombiAir 6M,2020-10-30,Outdoor Air/Water,35,50,R410a,1.5,12,5.30,EN 14825,average,12,30,2700,6.47,417
Enertech CTC AB,CTC CombiAir 8M,2020-10-30,Outdoor Air/Water,NaN,54,R410a,2.6,15,8.20,EN 14825,average,-7,34,7400,2.92,2534
Enertech CTC AB,CTC CombiAir 8M,2020-10-30,Outdoor Air/Water,NaN,54,R410a,2.6,15,7.00,EN 14825,average,-7,52,6300,1.94,3247
Enertech CTC AB,CTC CombiAir 8M,2020-10-30,Outdoor Air/Water,NaN,54,R410a,2.6,15,8.20,EN 14825,average,2,30,4500,4.3,1047
Enertech CTC AB,CTC CombiAir 8M,2020-10-30,Outdoor Air/Water,NaN,54,R410a,2.6,15,7.00,EN 14825,average,2,42,3900,3.11,1254
Enertech CTC AB,CTC CombiAir 8M,2020-10-30,Outdoor Air/Water,NaN,54,R410a,2.6,15,8.20,EN 14825,average,7,27,2900,5.41,536
Enertech CTC AB,CTC CombiAir 8M,2020-10-30,Outdoor Air/Water,NaN,54,R410a,2.6,15,7.00,EN 14825,average,7,36,2600,4.42,588
Enertech CTC AB,CTC CombiAir 8M,2020-10-30,Outdoor Air/Water,NaN,54,R410a,2.6,15,8.20,EN 14825,average,12,24,3500,6.51,538
Enertech CTC AB,CTC CombiAir 8M,2020-10-30,Outdoor Air/Water,NaN,54,R410a,2.6,15,7.00,EN 14825,average,12,30,3700,5.93,624
Enertech CTC AB,CTC EcoAir 406 1x230V,2020-12-17,Outdoor Air/Water,NaN,56,R407c,2.2,18,5.08,EN 14825,average,-7,34,3900,3.16,1234
Enertech CTC AB,CTC EcoAir 406 1x230V,2020-12-17,Outdoor Air/Water,NaN,56,R407c,2.2,18,4.95,EN 14825,average,-7,52,3500,2.13,1643
Enertech CTC AB,CTC EcoAir 406 1x230V,2020-12-17,Outdoor Air/Water,NaN,56,R407c,2.2,18,5.08,EN 14825,average,2,30,4800,3.92,1224
Enertech CTC AB,CTC EcoAir 406 1x230V,2020-12-17,Outdoor Air/Water,NaN,56,R407c,2.2,18,4.95,EN 14825,average,2,42,4400,2.93,1502
Enertech CTC AB,CTC EcoAir 406 1x230V,2020-12-17,Outdoor Air/Water,NaN,56,R407c,2.2,18,5.08,EN 14825,average,7,27,6400,5.25,1219
Enertech CTC AB,CTC EcoAir 406 1x230V,2020-12-17,Outdoor Air/Water,NaN,56,R407c,2.2,18,4.95,EN 14825,average,7,36,6000,3.99,1504
Enertech CTC AB,CTC EcoAir 406 1x230V,2020-12-17,Outdoor Air/Water,NaN,56,R407c,2.2,18,5.08,EN 14825,average,12,24,7900,6.66,1186
Enertech CTC AB,CTC EcoAir 406 1x230V,2020-12-17,Outdoor Air/Water,NaN,56,R407c,2.2,18,4.95,EN 14825,average,12,30,7600,5.21,1459
Enertech CTC AB,CTC EcoAir 406 3x400V,2020-12-17,Outdoor Air/Water,NaN,56,R407c,2.2,18,5.08,EN 14825,average,-7,34,3900,3.16,1234
Enertech CTC AB,CTC EcoAir 406 3x400V,2020-12-17,Outdoor Air/Water,NaN,56,R407c,2.2,18,4.95,EN 14825,average,-7,52,3500,2.13,1643
Enertech CTC AB,CTC EcoAir 406 3x400V,2020-12-17,Outdoor Air/Water,NaN,56,R407c,2.2,18,5.08,EN 14825,average,2,30,4800,3.92,1224
Enertech CTC AB,CTC EcoAir 406 3x400V,2020-12-17,Outdoor Air/Water,NaN,56,R407c,2.2,18,4.95,EN 14825,average,2,42,4400,2.93,1502
Enertech CTC AB,CTC EcoAir 406 3x400V,2020-12-17,Outdoor Air/Water,NaN,56,R407c,2.2,18,5.08,EN 14825,average,7,27,6400,5.25,1219
Enertech CTC AB,CTC EcoAir 406 3x400V,2020-12-17,Outdoor Air/Water,NaN,56,R407c,2.2,18,4.95,EN 14825,average,7,36,6000,3.99,1504
Enertech CTC AB,CTC EcoAir 406 3x400V,2020-12-17,Outdoor Air/Water,NaN,56,R407c,2.2,18,5.08,EN 14825,average,12,24,7900,6.66,1186
Enertech CTC AB,CTC EcoAir 406 3x400V,2020-12-17,Outdoor Air/Water,NaN,56,R407c,2.2,18,4.95,EN 14825,average,12,30,7600,5.21,1459
Enertech CTC AB,CTC EcoAir 408 1x230V,2020-12-17,Outdoor Air/Water,NaN,61,R407c,2.2,18,6.26,EN 14825,average,-7,34,4700,3.07,1531
Enertech CTC AB,CTC EcoAir 408 1x230V,2020-12-17,Outdoor Air/Water,NaN,61,R407c,2.2,18,6.37,EN 14825,average,-7,52,4500,2.21,2036
Enertech CTC AB,CTC EcoAir 408 1x230V,2020-12-17,Outdoor Air/Water,NaN,61,R407c,2.2,18,6.26,EN 14825,average,2,30,6200,4.03,1538
Enertech CTC AB,CTC EcoAir 408 1x230V,2020-12-17,Outdoor Air/Water,NaN,61,R407c,2.2,18,6.37,EN 14825,average,2,42,5500,2.98,1846
Enertech CTC AB,CTC EcoAir 408 1x230V,2020-12-17,Outdoor Air/Water,NaN,61,R407c,2.2,18,6.26,EN 14825,average,7,27,8000,5.28,1515
Enertech CTC AB,CTC EcoAir 408 1x230V,2020-12-17,Outdoor Air/Water,NaN,61,R407c,2.2,18,6.37,EN 14825,average,7,36,7600,4.09,1858
Enertech CTC AB,CTC EcoAir 408 1x230V,2020-12-17,Outdoor Air/Water,NaN,61,R407c,2.2,18,6.26,EN 14825,average,12,24,9800,6.58,1489
Enertech CTC AB,CTC EcoAir 408 1x230V,2020-12-17,Outdoor Air/Water,NaN,61,R407c,2.2,18,6.37,EN 14825,average,12,30,9000,5.31,1695
Enertech CTC AB,CTC EcoAir 408 3x400V,2020-12-17,Outdoor Air/Water,NaN,61,R407c,2.2,18,6.26,EN 14825,average,-7,34,4700,3.07,1531
Enertech CTC AB,CTC EcoAir 408 3x400V,2020-12-17,Outdoor Air/Water,NaN,61,R407c,2.2,18,6.37,EN 14825,average,-7,52,4500,2.21,2036
Enertech CTC AB,CTC EcoAir 408 3x400V,2020-12-17,Outdoor Air/Water,NaN,61,R407c,2.2,18,6.26,EN 14825,average,2,30,6200,4.03,1538
Enertech CTC AB,CTC EcoAir 408 3x400V,2020-12-17,Outdoor Air/Water,NaN,61,R407c,2.2,18,6.37,EN 14825,average,2,42,5500,2.98,1846
Enertech CTC AB,CTC EcoAir 408 3x400V,2020-12-17,Outdoor Air/Water,NaN,61,R407c,2.2,18,6.26,EN 14825,average,7,27,8000,5.28,1515
Enertech CTC AB,CTC EcoAir 408 3x400V,2020-12-17,Outdoor Air/Water,NaN,61,R407c,2.2,18,6.37,EN 14825,average,7,36,7600,4.09,1858
Enertech CTC AB,CTC EcoAir 408 3x400V,2020-12-17,Outdoor Air/Water,NaN,61,R407c,2.2,18,6.26,EN 14825,average,12,24,9800,6.58,1489
Enertech CTC AB,CTC EcoAir 408 3x400V,2020-12-17,Outdoor Air/Water,NaN,61,R407c,2.2,18,6.37,EN 14825,average,12,30,9000,5.31,1695
Enertech CTC AB,CTC EcoAir 410 1x230V,2017-06-12,Outdoor Air/Water,NaN,58,R407c,2.7,18,9.60,EN 14825,average,-7,34,7400,3.25,2277
Enertech CTC AB,CTC EcoAir 410 1x230V,2017-06-12,Outdoor Air/Water,NaN,58,R407c,2.7,18,8.50,EN 14825,average,-7,52,7080,2.35,3013
Enertech CTC AB,CTC EcoAir 410 1x230V,2017-06-12,Outdoor Air/Water,NaN,58,R407c,2.7,18,9.60,EN 14825,average,2,30,9000,3.94,2284
Enertech CTC AB,CTC EcoAir 410 1x230V,2017-06-12,Outdoor Air/Water,NaN,58,R407c,2.7,18,8.50,EN 14825,average,2,42,8620,3.17,2719
Enertech CTC AB,CTC EcoAir 410 1x230V,2017-06-12,Outdoor Air/Water,NaN,58,R407c,2.7,18,9.60,EN 14825,average,7,27,11700,5.08,2303
Enertech CTC AB,CTC EcoAir 410 1x230V,2017-06-12,Outdoor Air/Water,NaN,58,R407c,2.7,18,8.50,EN 14825,average,7,36,11440,4.29,2667
Enertech CTC AB,CTC EcoAir 410 1x230V,2017-06-12,Outdoor Air/Water,NaN,58,R407c,2.7,18,9.60,EN 14825,average,12,24,14000,6.23,2247
Enertech CTC AB,CTC EcoAir 410 1x230V,2017-06-12,Outdoor Air/Water,NaN,58,R407c,2.7,18,8.50,EN 14825,average,12,30,13380,5.23,2558
Enertech CTC AB,CTC EcoAir 410 3x400V,2017-06-12,Outdoor Air/Water,NaN,58,R407c,2.7,18,9.60,EN 14825,average,-7,34,7400,3.25,2277
Enertech CTC AB,CTC EcoAir 410 3x400V,2017-06-12,Outdoor Air/Water,NaN,58,R407c,2.7,18,8.50,EN 14825,average,-7,52,7080,2.35,3013
Enertech CTC AB,CTC EcoAir 410 3x400V,2017-06-12,Outdoor Air/Water,NaN,58,R407c,2.7,18,9.60,EN 14825,average,2,30,9000,3.94,2284
Enertech CTC AB,CTC EcoAir 410 3x400V,2017-06-12,Outdoor Air/Water,NaN,58,R407c,2.7,18,8.50,EN 14825,average,2,42,8620,3.17,2719
Enertech CTC AB,CTC EcoAir 410 3x400V,2017-06-12,Outdoor Air/Water,NaN,58,R407c,2.7,18,9.60,EN 14825,average,7,27,11700,5.08,2303
Enertech CTC AB,CTC EcoAir 410 3x400V,2017-06-12,Outdoor Air/Water,NaN,58,R407c,2.7,18,8.50,EN 14825,average,7,36,11440,4.29,2667
Enertech CTC AB,CTC EcoAir 410 3x400V,2017-06-12,Outdoor Air/Water,NaN,58,R407c,2.7,18,9.60,EN 14825,average,12,24,14000,6.23,2247
Enertech CTC AB,CTC EcoAir 410 3x400V,2017-06-12,Outdoor Air/Water,NaN,58,R407c,2.7,18,8.50,EN 14825,average,12,30,13380,5.23,2558
Enertech CTC AB,CTC EcoAir 415 1x230V,2020-12-17,Outdoor Air/Water,NaN,64,R407c,3.4,18,13.09,EN 14825,average,-7,34,10100,3.08,3279
Enertech CTC AB,CTC EcoAir 415 1x230V,2020-12-17,Outdoor Air/Water,NaN,64,R407c,3.4,18,12.27,EN 14825,average,-7,52,9500,2.32,4095
Enertech CTC AB,CTC EcoAir 415 1x230V,2020-12-17,Outdoor Air/Water,NaN,64,R407c,3.4,18,13.09,EN 14825,average,2,30,12300,3.78,3254
Enertech CTC AB,CTC EcoAir 415 1x230V,2020-12-17,Outdoor Air/Water,NaN,64,R407c,3.4,18,12.27,EN 14825,average,2,42,11500,2.96,3885
Enertech CTC AB,CTC EcoAir 415 1x230V,2020-12-17,Outdoor Air/Water,NaN,64,R407c,3.4,18,13.09,EN 14825,average,7,27,16300,4.89,3333
Enertech CTC AB,CTC EcoAir 415 1x230V,2020-12-17,Outdoor Air/Water,NaN,64,R407c,3.4,18,12.27,EN 14825,average,7,36,15200,3.91,3887
Enertech CTC AB,CTC EcoAir 415 1x230V,2020-12-17,Outdoor Air/Water,NaN,64,R407c,3.4,18,13.09,EN 14825,average,12,24,18800,5.7,3298
Enertech CTC AB,CTC EcoAir 415 1x230V,2020-12-17,Outdoor Air/Water,NaN,64,R407c,3.4,18,12.27,EN 14825,average,12,30,17900,4.78,3745
Enertech CTC AB,CTC EcoAir 415 3x400V,2020-12-17,Outdoor Air/Water,NaN,64,R407c,3.4,18,13.09,EN 14825,average,-7,34,10100,3.08,3279
Enertech CTC AB,CTC EcoAir 415 3x400V,2020-12-17,Outdoor Air/Water,NaN,64,R407c,3.4,18,12.27,EN 14825,average,-7,52,9500,2.32,4095
Enertech CTC AB,CTC EcoAir 415 3x400V,2020-12-17,Outdoor Air/Water,NaN,64,R407c,3.4,18,13.09,EN 14825,average,2,30,12300,3.78,3254
Enertech CTC AB,CTC EcoAir 415 3x400V,2020-12-17,Outdoor Air/Water,NaN,64,R407c,3.4,18,12.27,EN 14825,average,2,42,11500,2.96,3885
Enertech CTC AB,CTC EcoAir 415 3x400V,2020-12-17,Outdoor Air/Water,NaN,64,R407c,3.4,18,13.09,EN 14825,average,7,27,16300,4.89,3333
Enertech CTC AB,CTC EcoAir 415 3x400V,2020-12-17,Outdoor Air/Water,NaN,64,R407c,3.4,18,12.27,EN 14825,average,7,36,15200,3.91,3887
Enertech CTC AB,CTC EcoAir 415 3x400V,2020-12-17,Outdoor Air/Water,NaN,64,R407c,3.4,18,13.09,EN 14825,average,12,24,18800,5.7,3298
Enertech CTC AB,CTC EcoAir 415 3x400V,2020-12-17,Outdoor Air/Water,NaN,64,R407c,3.4,18,12.27,EN 14825,average,12,30,17900,4.78,3745
Enertech CTC AB,CTC EcoAir 420 3x400V,2020-12-17,Outdoor Air/Water,NaN,66,R407c,3.5,18,13.88,EN 14825,average,-7,34,11500,3.07,3746
Enertech CTC AB,CTC EcoAir 420 3x400V,2020-12-17,Outdoor Air/Water,NaN,66,R407c,3.5,18,14.20,EN 14825,average,-7,52,10900,2.35,4638
Enertech CTC AB,CTC EcoAir 420 3x400V,2020-12-17,Outdoor Air/Water,NaN,66,R407c,3.5,18,13.88,EN 14825,average,2,30,14000,3.72,3763
Enertech CTC AB,CTC EcoAir 420 3x400V,2020-12-17,Outdoor Air/Water,NaN,66,R407c,3.5,18,14.20,EN 14825,average,2,42,13400,2.97,4512
Enertech CTC AB,CTC EcoAir 420 3x400V,2020-12-17,Outdoor Air/Water,NaN,66,R407c,3.5,18,13.88,EN 14825,average,7,27,17700,4.64,3815
Enertech CTC AB,CTC EcoAir 420 3x400V,2020-12-17,Outdoor Air/Water,NaN,66,R407c,3.5,18,14.20,EN 14825,average,7,36,17300,3.81,4541
Enertech CTC AB,CTC EcoAir 420 3x400V,2020-12-17,Outdoor Air/Water,NaN,66,R407c,3.5,18,13.88,EN 14825,average,12,24,21400,5.56,3849
Enertech CTC AB,CTC EcoAir 420 3x400V,2020-12-17,Outdoor Air/Water,NaN,66,R407c,3.5,18,14.20,EN 14825,average,12,30,20300,4.62,4394
Enertech CTC AB,CTC EcoAir 510M 1x230V,2020-12-17,Outdoor Air/Water,NaN,60,R410a,2.2,15,9.30,EN 14825,average,-7,34,3900,2.92,1336
Enertech CTC AB,CTC EcoAir 510M 1x230V,2020-12-17,Outdoor Air/Water,NaN,60,R410a,2.2,15,9.20,EN 14825,average,-7,52,7000,7.95,881
Enertech CTC AB,CTC EcoAir 510M 1x230V,2020-12-17,Outdoor Air/Water,NaN,60,R410a,2.2,15,9.30,EN 14825,average,2,30,2500,4.7,532
Enertech CTC AB,CTC EcoAir 510M 1x230V,2020-12-17,Outdoor Air/Water,NaN,60,R410a,2.2,15,9.20,EN 14825,average,2,42,4400,3.14,1401
Enertech CTC AB,CTC EcoAir 510M 1x230V,2020-12-17,Outdoor Air/Water,NaN,60,R410a,2.2,15,9.30,EN 14825,average,7,27,2600,5.93,438
Enertech CTC AB,CTC EcoAir 510M 1x230V,2020-12-17,Outdoor Air/Water,NaN,60,R410a,2.2,15,9.20,EN 14825,average,7,36,2800,4.63,605
Enertech CTC AB,CTC EcoAir 510M 1x230V,2020-12-17,Outdoor Air/Water,NaN,60,R410a,2.2,15,9.30,EN 14825,average,12,24,1300,7.59,171
Enertech CTC AB,CTC EcoAir 510M 1x230V,2020-12-17,Outdoor Air/Water,NaN,60,R410a,2.2,15,9.20,EN 14825,average,12,30,2900,6.17,470
Enertech CTC AB,CTC EcoAir 510M 3x400V,2020-12-17,Outdoor Air/Water,NaN,60,R407c,2.2,15,6.40,EN 14825,average,-7,34,5700,2.75,2073
Enertech CTC AB,CTC EcoAir 510M 3x400V,2020-12-17,Outdoor Air/Water,NaN,60,R407c,2.2,15,7.00,EN 14825,average,-7,52,6100,1.9,3211
Enertech CTC AB,CTC EcoAir 510M 3x400V,2020-12-17,Outdoor Air/Water,NaN,60,R407c,2.2,15,6.40,EN 14825,average,2,30,3600,4.53,795
Enertech CTC AB,CTC EcoAir 510M 3x400V,2020-12-17,Outdoor Air/Water,NaN,60,R407c,2.2,15,7.00,EN 14825,average,2,42,4000,3.35,1194
Enertech CTC AB,CTC EcoAir 510M 3x400V,2020-12-17,Outdoor Air/Water,NaN,60,R407c,2.2,15,6.40,EN 14825,average,7,27,2700,6.84,395
Enertech CTC AB,CTC EcoAir 510M 3x400V,2020-12-17,Outdoor Air/Water,NaN,60,R407c,2.2,15,7.00,EN 14825,average,7,36,2500,5.08,492
Enertech CTC AB,CTC EcoAir 510M 3x400V,2020-12-17,Outdoor Air/Water,NaN,60,R407c,2.2,15,6.40,EN 14825,average,12,24,3100,8.5,365
Enertech CTC AB,CTC EcoAir 510M 3x400V,2020-12-17,Outdoor Air/Water,NaN,60,R407c,2.2,15,7.00,EN 14825,average,12,30,3000,6.68,449
Enertech CTC AB,CTC EcoAir 520M,2020-12-17,Outdoor Air/Water,NaN,55,R407c,2.7,18,7.90,EN 14825,average,-7,34,6900,3.09,2233
Enertech CTC AB,CTC EcoAir 520M,2020-12-17,Outdoor Air/Water,NaN,55,R407c,2.7,15,8.50,EN 14825,average,-7,52,7600,2.07,3671
Enertech CTC AB,CTC EcoAir 520M,2020-12-17,Outdoor Air/Water,NaN,55,R407c,2.7,18,7.90,EN 14825,average,2,30,4200,4.82,871
Enertech CTC AB,CTC EcoAir 520M,2020-12-17,Outdoor Air/Water,NaN,55,R407c,2.7,15,8.50,EN 14825,average,2,42,4600,3.49,1318
Enertech CTC AB,CTC EcoAir 520M,2020-12-17,Outdoor Air/Water,NaN,55,R407c,2.7,18,7.90,EN 14825,average,7,27,5000,6.18,809
Enertech CTC AB,CTC EcoAir 520M,2020-12-17,Outdoor Air/Water,NaN,55,R407c,2.7,15,8.50,EN 14825,average,7,36,4800,4.69,1023
Enertech CTC AB,CTC EcoAir 520M,2020-12-17,Outdoor Air/Water,NaN,55,R407c,2.7,18,7.90,EN 14825,average,12,24,5700,7.62,748
Enertech CTC AB,CTC EcoAir 520M,2020-12-17,Outdoor Air/Water,NaN,55,R407c,2.7,15,8.50,EN 14825,average,12,30,5800,6.36,912
Enertech CTC AB,CTC EcoAir 610M,2020-12-17,Outdoor Air/Water,NaN,53,R407c,2.2,14,6.00,EN 14825,average,-7,34,5610,3.03,1851
Enertech CTC AB,CTC EcoAir 610M,2020-12-17,Outdoor Air/Water,NaN,53,R407c,2.2,14,6.60,EN 14825,average,-7,52,5890,2.03,2901
Enertech CTC AB,CTC EcoAir 610M,2020-12-17,Outdoor Air/Water,NaN,53,R407c,2.2,14,6.00,EN 14825,average,2,30,3460,5.14,673
Enertech CTC AB,CTC EcoAir 610M,2020-12-17,Outdoor Air/Water,NaN,53,R407c,2.2,14,6.60,EN 14825,average,2,42,3620,3.81,950
Enertech CTC AB,CTC EcoAir 610M,2020-12-17,Outdoor Air/Water,NaN,53,R407c,2.2,14,6.00,EN 14825,average,7,27,2450,5.83,420
Enertech CTC AB,CTC EcoAir 610M,2020-12-17,Outdoor Air/Water,NaN,53,R407c,2.2,14,6.60,EN 14825,average,7,36,2430,4.86,500
Enertech CTC AB,CTC EcoAir 610M,2020-12-17,Outdoor Air/Water,NaN,53,R407c,2.2,14,6.00,EN 14825,average,12,24,2920,7.27,402
Enertech CTC AB,CTC EcoAir 610M,2020-12-17,Outdoor Air/Water,NaN,53,R407c,2.2,14,6.60,EN 14825,average,12,30,2830,5.9,480
Enertech CTC AB,CTC EcoAir 614M,2020-12-17,Outdoor Air/Water,NaN,51,R407c,2.2,14,7.50,EN 14825,average,-7,34,6800,2.88,2361
Enertech CTC AB,CTC EcoAir 614M,2020-12-17,Outdoor Air/Water,NaN,51,R407c,2.2,14,7.60,EN 14825,average,-7,52,6830,2.01,3398
Enertech CTC AB,CTC EcoAir 614M,2020-12-17,Outdoor Air/Water,NaN,51,R407c,2.2,14,7.50,EN 14825,average,2,30,4050,5.21,777
Enertech CTC AB,CTC EcoAir 614M,2020-12-17,Outdoor Air/Water,NaN,51,R407c,2.2,14,7.60,EN 14825,average,2,42,4059,3.94,1030
Enertech CTC AB,CTC EcoAir 614M,2020-12-17,Outdoor Air/Water,NaN,51,R407c,2.2,14,7.50,EN 14825,average,7,27,2630,6.24,421
Enertech CTC AB,CTC EcoAir 614M,2020-12-17,Outdoor Air/Water,NaN,51,R407c,2.2,14,7.60,EN 14825,average,7,36,2570,5.14,500
Enertech CTC AB,CTC EcoAir 614M,2020-12-17,Outdoor Air/Water,NaN,51,R407c,2.2,14,7.50,EN 14825,average,12,24,3030,7.17,423
Enertech CTC AB,CTC EcoAir 614M,2020-12-17,Outdoor Air/Water,NaN,51,R407c,2.2,14,7.60,EN 14825,average,12,30,2940,6.53,450
Enertech CTC AB,CTC EcoAir 622M,2020-12-17,Outdoor Air/Water,NaN,NaN,R407c,2.7,12,8.50,EN 14825,average,-7,34,7760,3.53,2198
Enertech CTC AB,CTC EcoAir 622M,2020-12-17,Outdoor Air/Water,NaN,NaN,R407c,2.7,12,8.50,EN 14825,average,-7,52,7520,2.41,3120
Enertech CTC AB,CTC EcoAir 622M,2020-12-17,Outdoor Air/Water,NaN,NaN,R407c,2.7,12,8.50,EN 14825,average,2,30,4490,4.97,903
Enertech CTC AB,CTC EcoAir 622M,2020-12-17,Outdoor Air/Water,NaN,NaN,R407c,2.7,12,8.50,EN 14825,average,2,42,4610,3.81,1210
Enertech CTC AB,CTC EcoAir 622M,2020-12-17,Outdoor Air/Water,NaN,NaN,R407c,2.7,12,8.50,EN 14825,average,7,27,4810,5.94,810
Enertech CTC AB,CTC EcoAir 622M,2020-12-17,Outdoor Air/Water,NaN,NaN,R407c,2.7,12,8.50,EN 14825,average,7,36,4720,4.76,992
Enertech CTC AB,CTC EcoAir 622M,2020-12-17,Outdoor Air/Water,NaN,NaN,R407c,2.7,12,8.50,EN 14825,average,12,24,5560,7.35,756
Enertech CTC AB,CTC EcoAir 622M,2020-12-17,Outdoor Air/Water,NaN,NaN,R407c,2.7,12,8.50,EN 14825,average,12,30,5550,6.15,902
Enertech CTC AB,CTC EcoPart 406 1x230V,2020-12-17,Brine/Water,50,NaN,R407c,1.9,18,6.71,EN 14825,average,-7,34,5900,4.67,1263
Enertech CTC AB,CTC EcoPart 406 1x230V,2020-12-17,Brine/Water,50,NaN,R407c,1.9,18,6.26,EN 14825,average,-7,52,5300,3.1,1710
Enertech CTC AB,CTC EcoPart 406 1x230V,2020-12-17,Brine/Water,50,NaN,R407c,1.9,18,6.71,EN 14825,average,2,30,6000,4.88,1230
Enertech CTC AB,CTC EcoPart 406 1x230V,2020-12-17,Brine/Water,50,NaN,R407c,1.9,18,6.26,EN 14825,average,2,42,5500,3.52,1562
Enertech CTC AB,CTC EcoPart 406 1x230V,2020-12-17,Brine/Water,50,NaN,R407c,1.9,18,6.71,EN 14825,average,7,27,6100,5.06,1206
Enertech CTC AB,CTC EcoPart 406 1x230V,2020-12-17,Brine/Water,50,NaN,R407c,1.9,18,6.26,EN 14825,average,7,36,5600,3.91,1432
Enertech CTC AB,CTC EcoPart 406 1x230V,2020-12-17,Brine/Water,50,NaN,R407c,1.9,18,6.71,EN 14825,average,12,24,6200,5.25,1181
Enertech CTC AB,CTC EcoPart 406 1x230V,2020-12-17,Brine/Water,50,NaN,R407c,1.9,18,6.26,EN 14825,average,12,30,5800,4.32,1343
Enertech CTC AB,CTC EcoPart 406 3x400V,2020-12-17,Brine/Water,50,NaN,R407c,1.9,18,6.71,EN 14825,average,-7,34,5900,4.67,1263
Enertech CTC AB,CTC EcoPart 406 3x400V,2020-12-17,Brine/Water,50,NaN,R407c,1.9,18,6.26,EN 14825,average,-7,52,5300,3.1,1710
Enertech CTC AB,CTC EcoPart 406 3x400V,2020-12-17,Brine/Water,50,NaN,R407c,1.9,18,6.71,EN 14825,average,2,30,6000,4.88,1230
Enertech CTC AB,CTC EcoPart 406 3x400V,2020-12-17,Brine/Water,50,NaN,R407c,1.9,18,6.26,EN 14825,average,2,42,5500,3.52,1562
Enertech CTC AB,CTC EcoPart 406 3x400V,2020-12-17,Brine/Water,50,NaN,R407c,1.9,18,6.71,EN 14825,average,7,27,6100,5.06,1206
Enertech CTC AB,CTC EcoPart 406 3x400V,2020-12-17,Brine/Water,50,NaN,R407c,1.9,18,6.26,EN 14825,average,7,36,5600,3.91,1432
Enertech CTC AB,CTC EcoPart 406 3x400V,2020-12-17,Brine/Water,50,NaN,R407c,1.9,18,6.71,EN 14825,average,12,24,6200,5.25,1181
Enertech CTC AB,CTC EcoPart 406 3x400V,2020-12-17,Brine/Water,50,NaN,R407c,1.9,18,6.26,EN 14825,average,12,30,5800,4.32,1343
Enertech CTC AB,CTC EcoPart 408 1x230V,2020-12-17,Brine/Water,46,NaN,R407c,1.9,18,6.45,EN 14825,average,-7,34,8200,4.76,1723
Enertech CTC AB,CTC EcoPart 408 1x230V,2020-12-17,Brine/Water,46,NaN,R407c,1.9,18,8.72,EN 14825,average,-7,52,7700,3.28,2348
Enertech CTC AB,CTC EcoPart 408 1x230V,2020-12-17,Brine/Water,46,NaN,R407c,1.9,18,6.45,EN 14825,average,2,30,8300,4.86,1708
Enertech CTC AB,CTC EcoPart 408 1x230V,2020-12-17,Brine/Water,46,NaN,R407c,1.9,18,8.72,EN 14825,average,2,42,7900,3.62,2182
Enertech CTC AB,CTC EcoPart 408 1x230V,2020-12-17,Brine/Water,46,NaN,R407c,1.9,18,6.45,EN 14825,average,7,27,8300,5.04,1647
Enertech CTC AB,CTC EcoPart 408 1x230V,2020-12-17,Brine/Water,46,NaN,R407c,1.9,18,8.72,EN 14825,average,7,36,8000,4.0,2000
Enertech CTC AB,CTC EcoPart 408 1x230V,2020-12-17,Brine/Water,46,NaN,R407c,1.9,18,6.45,EN 14825,average,12,24,8400,5.21,1612
Enertech CTC AB,CTC EcoPart 408 1x230V,2020-12-17,Brine/Water,46,NaN,R407c,1.9,18,8.72,EN 14825,average,12,30,8100,4.38,1849
Enertech CTC AB,CTC EcoPart 408 3x400V,2020-12-17,Brine/Water,46,NaN,R407c,1.9,18,6.45,EN 14825,average,-7,34,8200,4.76,1723
Enertech CTC AB,CTC EcoPart 408 3x400V,2020-12-17,Brine/Water,46,NaN,R407c,1.9,18,8.72,EN 14825,average,-7,52,7700,3.28,2348
Enertech CTC AB,CTC EcoPart 408 3x400V,2020-12-17,Brine/Water,46,NaN,R407c,1.9,18,6.45,EN 14825,average,2,30,8300,4.86,1708
Enertech CTC AB,CTC EcoPart 408 3x400V,2020-12-17,Brine/Water,46,NaN,R407c,1.9,18,8.72,EN 14825,average,2,42,7900,3.62,2182
Enertech CTC AB,CTC EcoPart 408 3x400V,2020-12-17,Brine/Water,46,NaN,R407c,1.9,18,6.45,EN 14825,average,7,27,8300,5.04,1647
Enertech CTC AB,CTC EcoPart 408 3x400V,2020-12-17,Brine/Water,46,NaN,R407c,1.9,18,8.72,EN 14825,average,7,36,8000,4.0,2000
Enertech CTC AB,CTC EcoPart 408 3x400V,2020-12-17,Brine/Water,46,NaN,R407c,1.9,18,6.45,EN 14825,average,12,24,8400,5.21,1612
Enertech CTC AB,CTC EcoPart 408 3x400V,2020-12-17,Brine/Water,46,NaN,R407c,1.9,18,8.72,EN 14825,average,12,30,8100,4.38,1849
Enertech CTC AB,CTC EcoPart 410 1x230V,2020-12-17,Brine/Water,49,NaN,R407c,1.9,18,11.32,EN 14825,average,-7,34,10000,4.69,2132
Enertech CTC AB,CTC EcoPart 410 1x230V,2020-12-17,Brine/Water,49,NaN,R407c,1.9,18,10.60,EN 14825,average,-7,52,9400,3.28,2866
Enertech CTC AB,CTC EcoPart 410 1x230V,2020-12-17,Brine/Water,49,NaN,R407c,1.9,18,11.32,EN 14825,average,2,30,10100,1.88,5372
Enertech CTC AB,CTC EcoPart 410 1x230V,2020-12-17,Brine/Water,49,NaN,R407c,1.9,18,10.60,EN 14825,average,2,42,9500,3.66,2596
Enertech CTC AB,CTC EcoPart 410 1x230V,2020-12-17,Brine/Water,49,NaN,R407c,1.9,18,11.32,EN 14825,average,7,27,10200,5.1,2000
Enertech CTC AB,CTC EcoPart 410 1x230V,2020-12-17,Brine/Water,49,NaN,R407c,1.9,18,10.60,EN 14825,average,7,36,9700,4.03,2407
Enertech CTC AB,CTC EcoPart 410 1x230V,2020-12-17,Brine/Water,49,NaN,R407c,1.9,18,11.32,EN 14825,average,12,24,10300,5.22,1973
Enertech CTC AB,CTC EcoPart 410 1x230V,2020-12-17,Brine/Water,49,NaN,R407c,1.9,18,10.60,EN 14825,average,12,30,9900,4.41,2245
Enertech CTC AB,CTC EcoPart 410 3x400V,2020-12-17,Brine/Water,49,NaN,R407c,1.9,18,11.32,EN 14825,average,-7,34,10000,4.69,2132
Enertech CTC AB,CTC EcoPart 410 3x400V,2020-12-17,Brine/Water,49,NaN,R407c,1.9,18,10.60,EN 14825,average,-7,52,9400,3.28,2866
Enertech CTC AB,CTC EcoPart 410 3x400V,2020-12-17,Brine/Water,49,NaN,R407c,1.9,18,11.32,EN 14825,average,2,30,10100,1.88,5372
Enertech CTC AB,CTC EcoPart 410 3x400V,2020-12-17,Brine/Water,49,NaN,R407c,1.9,18,10.60,EN 14825,average,2,42,9500,3.66,2596
Enertech CTC AB,CTC EcoPart 410 3x400V,2020-12-17,Brine/Water,49,NaN,R407c,1.9,18,11.32,EN 14825,average,7,27,10200,5.1,2000
Enertech CTC AB,CTC EcoPart 410 3x400V,2020-12-17,Brine/Water,49,NaN,R407c,1.9,18,10.60,EN 14825,average,7,36,9700,4.03,2407
Enertech CTC AB,CTC EcoPart 410 3x400V,2020-12-17,Brine/Water,49,NaN,R407c,1.9,18,11.32,EN 14825,average,12,24,10300,5.22,1973
Enertech CTC AB,CTC EcoPart 410 3x400V,2020-12-17,Brine/Water,49,NaN,R407c,1.9,18,10.60,EN 14825,average,12,30,9900,4.41,2245
Enertech CTC AB,CTC EcoPart 412 1x230V,2020-12-17,Brine/Water,50,NaN,R407c,2.3,18,13.35,EN 14825,average,-7,34,11800,4.69,2516
Enertech CTC AB,CTC EcoPart 412 1x230V,2020-12-17,Brine/Water,50,NaN,R407c,2.3,18,12.49,EN 14825,average,-7,52,11000,3.25,3385
Enertech CTC AB,CTC EcoPart 412 1x230V,2020-12-17,Brine/Water,50,NaN,R407c,2.3,18,13.35,EN 14825,average,2,30,11900,4.88,2439
Enertech CTC AB,CTC EcoPart 412 1x230V,2020-12-17,Brine/Water,50,NaN,R407c,2.3,18,12.49,EN 14825,average,2,42,11200,3.64,3077
Enertech CTC AB,CTC EcoPart 412 1x230V,2020-12-17,Brine/Water,50,NaN,R407c,2.3,18,13.35,EN 14825,average,7,27,12000,5.06,2372
Enertech CTC AB,CTC EcoPart 412 1x230V,2020-12-17,Brine/Water,50,NaN,R407c,2.3,18,12.49,EN 14825,average,7,36,11400,4.02,2836
Enertech CTC AB,CTC EcoPart 412 1x230V,2020-12-17,Brine/Water,50,NaN,R407c,2.3,18,13.35,EN 14825,average,12,24,12100,5.23,2314
Enertech CTC AB,CTC EcoPart 412 1x230V,2020-12-17,Brine/Water,50,NaN,R407c,2.3,18,12.49,EN 14825,average,12,30,11600,4.4,2636
Enertech CTC AB,CTC EcoPart 412 3x400V,2020-12-17,Brine/Water,50,NaN,R407c,2.3,18,13.35,EN 14825,average,-7,34,11800,4.69,2516
Enertech CTC AB,CTC EcoPart 412 3x400V,2020-12-17,Brine/Water,50,NaN,R407c,2.3,18,12.49,EN 14825,average,-7,52,11000,3.25,3385
Enertech CTC AB,CTC EcoPart 412 3x400V,2020-12-17,Brine/Water,50,NaN,R407c,2.3,18,13.35,EN 14825,average,2,30,11900,4.88,2439
Enertech CTC AB,CTC EcoPart 412 3x400V,2020-12-17,Brine/Water,50,NaN,R407c,2.3,18,12.49,EN 14825,average,2,42,11200,3.64,3077
Enertech CTC AB,CTC EcoPart 412 3x400V,2020-12-17,Brine/Water,50,NaN,R407c,2.3,18,13.35,EN 14825,average,7,27,12000,5.06,2372
Enertech CTC AB,CTC EcoPart 412 3x400V,2020-12-17,Brine/Water,50,NaN,R407c,2.3,18,12.49,EN 14825,average,7,36,11400,4.02,2836
Enertech CTC AB,CTC EcoPart 412 3x400V,2020-12-17,Brine/Water,50,NaN,R407c,2.3,18,13.35,EN 14825,average,12,24,12100,5.23,2314
Enertech CTC AB,CTC EcoPart 412 3x400V,2020-12-17,Brine/Water,50,NaN,R407c,2.3,18,12.49,EN 14825,average,12,30,11600,4.4,2636
Enertech CTC AB,CTC EcoPart 414 1x230V,2020-12-17,Brine/Water,53,NaN,R407c,2.7,18,16.47,EN 14825,average,-7,34,14600,4.64,3147
Enertech CTC AB,CTC EcoPart 414 1x230V,2020-12-17,Brine/Water,53,NaN,R407c,2.7,18,16.12,EN 14825,average,-7,52,13600,3.29,4134
Enertech CTC AB,CTC EcoPart 414 1x230V,2020-12-17,Brine/Water,53,NaN,R407c,2.7,18,16.47,EN 14825,average,2,30,14700,4.81,3056
Enertech CTC AB,CTC EcoPart 414 1x230V,2020-12-17,Brine/Water,53,NaN,R407c,2.7,18,16.12,EN 14825,average,2,42,13900,3.68,3777
Enertech CTC AB,CTC EcoPart 414 1x230V,2020-12-17,Brine/Water,53,NaN,R407c,2.7,18,16.47,EN 14825,average,7,27,14800,4.97,2978
Enertech CTC AB,CTC EcoPart 414 1x230V,2020-12-17,Brine/Water,53,NaN,R407c,2.7,18,16.12,EN 14825,average,7,36,14200,4.03,3524
Enertech CTC AB,CTC EcoPart 414 1x230V,2020-12-17,Brine/Water,53,NaN,R407c,2.7,18,16.47,EN 14825,average,12,24,14900,5.13,2904
Enertech CTC AB,CTC EcoPart 414 1x230V,2020-12-17,Brine/Water,53,NaN,R407c,2.7,18,16.12,EN 14825,average,12,30,14400,4.37,3295
Enertech CTC AB,CTC EcoPart 414 3x400V,2020-12-17,Brine/Water,53,NaN,R407c,2.7,18,16.47,EN 14825,average,-7,34,14600,4.64,3147
Enertech CTC AB,CTC EcoPart 414 3x400V,2020-12-17,Brine/Water,53,NaN,R407c,2.7,18,16.12,EN 14825,average,-7,52,13600,3.29,4134
Enertech CTC AB,CTC EcoPart 414 3x400V,2020-12-17,Brine/Water,53,NaN,R407c,2.7,18,16.47,EN 14825,average,2,30,14700,4.81,3056
Enertech CTC AB,CTC EcoPart 414 3x400V,2020-12-17,Brine/Water,53,NaN,R407c,2.7,18,16.12,EN 14825,average,2,42,13900,3.68,3777
Enertech CTC AB,CTC EcoPart 414 3x400V,2020-12-17,Brine/Water,53,NaN,R407c,2.7,18,16.47,EN 14825,average,7,27,14800,4.97,2978
Enertech CTC AB,CTC EcoPart 414 3x400V,2020-12-17,Brine/Water,53,NaN,R407c,2.7,18,16.12,EN 14825,average,7,36,14200,4.03,3524
Enertech CTC AB,CTC EcoPart 414 3x400V,2020-12-17,Brine/Water,53,NaN,R407c,2.7,18,16.47,EN 14825,average,12,24,14900,5.13,2904
Enertech CTC AB,CTC EcoPart 414 3x400V,2020-12-17,Brine/Water,53,NaN,R407c,2.7,18,16.12,EN 14825,average,12,30,14400,4.37,3295
Enertech CTC AB,CTC EcoPart 417 1x230V,2020-12-17,Brine/Water,56,NaN,R407c,2.7,18,19.15,EN 14825,average,-7,34,16900,4.64,3642
Enertech CTC AB,CTC EcoPart 417 1x230V,2020-12-17,Brine/Water,56,NaN,R407c,2.7,18,18.03,EN 14825,average,-7,52,16000,3.23,4954
Enertech CTC AB,CTC EcoPart 417 1x230V,2020-12-17,Brine/Water,56,NaN,R407c,2.7,18,19.15,EN 14825,average,2,30,17100,4.83,3540
Enertech CTC AB,CTC EcoPart 417 1x230V,2020-12-17,Brine/Water,56,NaN,R407c,2.7,18,18.03,EN 14825,average,2,42,16100,3.6,4472
Enertech CTC AB,CTC EcoPart 417 1x230V,2020-12-17,Brine/Water,56,NaN,R407c,2.7,18,19.15,EN 14825,average,7,27,17200,5.01,3433
Enertech CTC AB,CTC EcoPart 417 1x230V,2020-12-17,Brine/Water,56,NaN,R407c,2.7,18,18.03,EN 14825,average,7,36,16400,3.97,4131
Enertech CTC AB,CTC EcoPart 417 1x230V,2020-12-17,Brine/Water,56,NaN,R407c,2.7,18,19.15,EN 14825,average,12,24,17400,5.18,3359
Enertech CTC AB,CTC EcoPart 417 1x230V,2020-12-17,Brine/Water,56,NaN,R407c,2.7,18,18.03,EN 14825,average,12,30,16700,4.36,3830
Enertech CTC AB,CTC EcoPart 417 3x400V,2020-12-17,Brine/Water,56,NaN,R407c,2.7,18,19.15,EN 14825,average,-7,34,16900,4.64,3642
Enertech CTC AB,CTC EcoPart 417 3x400V,2020-12-17,Brine/Water,56,NaN,R407c,2.7,18,18.03,EN 14825,average,-7,52,16000,3.23,4954
Enertech CTC AB,CTC EcoPart 417 3x400V,2020-12-17,Brine/Water,56,NaN,R407c,2.7,18,19.15,EN 14825,average,2,30,17100,4.83,3540
Enertech CTC AB,CTC EcoPart 417 3x400V,2020-12-17,Brine/Water,56,NaN,R407c,2.7,18,18.03,EN 14825,average,2,42,16100,3.6,4472
Enertech CTC AB,CTC EcoPart 417 3x400V,2020-12-17,Brine/Water,56,NaN,R407c,2.7,18,19.15,EN 14825,average,7,27,17200,5.01,3433
Enertech CTC AB,CTC EcoPart 417 3x400V,2020-12-17,Brine/Water,56,NaN,R407c,2.7,18,18.03,EN 14825,average,7,36,16400,3.97,4131
Enertech CTC AB,CTC EcoPart 417 3x400V,2020-12-17,Brine/Water,56,NaN,R407c,2.7,18,19.15,EN 14825,average,12,24,17400,5.18,3359
Enertech CTC AB,CTC EcoPart 417 3x400V,2020-12-17,Brine/Water,56,NaN,R407c,2.7,18,18.03,EN 14825,average,12,30,16700,4.36,3830
Enertech CTC AB,CTC EcoPart 425 1x230V,2020-12-17,Brine/Water,50,NaN,R407c,4.6,18,25.06,EN 14825,average,-7,34,23600,4.69,5032
Enertech CTC AB,CTC EcoPart 425 1x230V,2020-12-17,Brine/Water,50,NaN,R407c,4.6,18,23.51,EN 14825,average,-7,52,22000,3.25,6769
Enertech CTC AB,CTC EcoPart 425 1x230V,2020-12-17,Brine/Water,50,NaN,R407c,4.6,18,25.06,EN 14825,average,2,30,23800,4.88,4877
Enertech CTC AB,CTC EcoPart 425 1x230V,2020-12-17,Brine/Water,50,NaN,R407c,4.6,18,23.51,EN 14825,average,2,42,22400,3.64,6154
Enertech CTC AB,CTC EcoPart 425 1x230V,2020-12-17,Brine/Water,50,NaN,R407c,4.6,18,25.06,EN 14825,average,7,27,24000,5.06,4743
Enertech CTC AB,CTC EcoPart 425 1x230V,2020-12-17,Brine/Water,50,NaN,R407c,4.6,18,23.51,EN 14825,average,7,36,22800,4.02,5672
Enertech CTC AB,CTC EcoPart 425 1x230V,2020-12-17,Brine/Water,50,NaN,R407c,4.6,18,25.06,EN 14825,average,12,24,24200,5.23,4627
Enertech CTC AB,CTC EcoPart 425 1x230V,2020-12-17,Brine/Water,50,NaN,R407c,4.6,18,23.51,EN 14825,average,12,30,23200,4.4,5273
Enertech CTC AB,CTC EcoPart 425 3x400V,2020-12-17,Brine/Water,50,NaN,R407c,4.6,18,25.06,EN 14825,average,-7,34,23600,4.69,5032
Enertech CTC AB,CTC EcoPart 425 3x400V,2020-12-17,Brine/Water,50,NaN,R407c,4.6,18,23.51,EN 14825,average,-7,52,22000,3.25,6769
Enertech CTC AB,CTC EcoPart 425 3x400V,2020-12-17,Brine/Water,50,NaN,R407c,4.6,18,25.06,EN 14825,average,2,30,23800,4.88,4877
Enertech CTC AB,CTC EcoPart 425 3x400V,2020-12-17,Brine/Water,50,NaN,R407c,4.6,18,23.51,EN 14825,average,2,42,22400,3.64,6154
Enertech CTC AB,CTC EcoPart 425 3x400V,2020-12-17,Brine/Water,50,NaN,R407c,4.6,18,25.06,EN 14825,average,7,27,24000,5.06,4743
Enertech CTC AB,CTC EcoPart 425 3x400V,2020-12-17,Brine/Water,50,NaN,R407c,4.6,18,23.51,EN 14825,average,7,36,22800,4.02,5672
Enertech CTC AB,CTC EcoPart 425 3x400V,2020-12-17,Brine/Water,50,NaN,R407c,4.6,18,25.06,EN 14825,average,12,24,24200,5.23,4627
Enertech CTC AB,CTC EcoPart 425 3x400V,2020-12-17,Brine/Water,50,NaN,R407c,4.6,18,23.51,EN 14825,average,12,30,23200,4.4,5273
Enertech CTC AB,CTC EcoPart 430 1x230V,2020-12-17,Brine/Water,53,NaN,R407c,5,18,28.62,EN 14825,average,-7,34,29200,4.64,6293
Enertech CTC AB,CTC EcoPart 430 1x230V,2020-12-17,Brine/Water,53,NaN,R407c,5,18,26.84,EN 14825,average,-7,52,27200,3.29,8267
Enertech CTC AB,CTC EcoPart 430 1x230V,2020-12-17,Brine/Water,53,NaN,R407c,5,18,28.62,EN 14825,average,2,30,29400,4.81,6112
Enertech CTC AB,CTC EcoPart 430 1x230V,2020-12-17,Brine/Water,53,NaN,R407c,5,18,26.84,EN 14825,average,2,42,27800,3.68,7554
Enertech CTC AB,CTC EcoPart 430 1x230V,2020-12-17,Brine/Water,53,NaN,R407c,5,18,28.62,EN 14825,average,7,27,29600,4.97,5956
Enertech CTC AB,CTC EcoPart 430 1x230V,2020-12-17,Brine/Water,53,NaN,R407c,5,18,26.84,EN 14825,average,7,36,28400,4.03,7047
Enertech CTC AB,CTC EcoPart 430 1x230V,2020-12-17,Brine/Water,53,NaN,R407c,5,18,28.62,EN 14825,average,12,24,29800,5.13,5809
Enertech CTC AB,CTC EcoPart 430 1x230V,2020-12-17,Brine/Water,53,NaN,R407c,5,18,26.84,EN 14825,average,12,30,28800,4.37,6590
Enertech CTC AB,CTC EcoPart 430 3x400V,2020-12-17,Brine/Water,53,NaN,R407c,5,18,28.62,EN 14825,average,-7,34,29200,4.64,6293
Enertech CTC AB,CTC EcoPart 430 3x400V,2020-12-17,Brine/Water,53,NaN,R407c,5,18,26.84,EN 14825,average,-7,52,27200,3.29,8267
Enertech CTC AB,CTC EcoPart 430 3x400V,2020-12-17,Brine/Water,53,NaN,R407c,5,18,28.62,EN 14825,average,2,30,29400,4.81,6112
Enertech CTC AB,CTC EcoPart 430 3x400V,2020-12-17,Brine/Water,53,NaN,R407c,5,18,26.84,EN 14825,average,2,42,27800,3.68,7554
Enertech CTC AB,CTC EcoPart 430 3x400V,2020-12-17,Brine/Water,53,NaN,R407c,5,18,28.62,EN 14825,average,7,27,29600,4.97,5956
Enertech CTC AB,CTC EcoPart 430 3x400V,2020-12-17,Brine/Water,53,NaN,R407c,5,18,26.84,EN 14825,average,7,36,28400,4.03,7047
Enertech CTC AB,CTC EcoPart 430 3x400V,2020-12-17,Brine/Water,53,NaN,R407c,5,18,28.62,EN 14825,average,12,24,29800,5.13,5809
Enertech CTC AB,CTC EcoPart 430 3x400V,2020-12-17,Brine/Water,53,NaN,R407c,5,18,26.84,EN 14825,average,12,30,28800,4.37,6590
Enertech CTC AB,CTC EcoAir 435 1x230V,2020-12-17,Brine/Water,56,NaN,R407c,5.4,18,33.74,EN 14825,average,-7,34,33800,4.64,7284
Enertech CTC AB,CTC EcoAir 435 1x230V,2020-12-17,Brine/Water,56,NaN,R407c,5.4,18,31.74,EN 14825,average,-7,52,32000,3.23,9907
