Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Enertech CTC AB,CTC EcoAir 435 1x230V,2020-12-17,Brine/Water,56,NaN,R407c,5.4,18,33.74,EN 14825,average,2,30,34200,4.83,7081
Enertech CTC AB,CTC EcoAir 435 1x230V,2020-12-17,Brine/Water,56,NaN,R407c,5.4,18,31.74,EN 14825,average,2,42,32200,3.6,8944
Enertech CTC AB,CTC EcoAir 435 1x230V,2020-12-17,Brine/Water,56,NaN,R407c,5.4,18,33.74,EN 14825,average,7,27,34400,5.01,6866
Enertech CTC AB,CTC EcoAir 435 1x230V,2020-12-17,Brine/Water,56,NaN,R407c,5.4,18,31.74,EN 14825,average,7,36,32800,3.97,8262
Enertech CTC AB,CTC EcoAir 435 1x230V,2020-12-17,Brine/Water,56,NaN,R407c,5.4,18,33.74,EN 14825,average,12,24,34800,5.18,6718
Enertech CTC AB,CTC EcoAir 435 1x230V,2020-12-17,Brine/Water,56,NaN,R407c,5.4,18,31.74,EN 14825,average,12,30,33400,4.36,7661
Enertech CTC AB,CTC EcoPart 435 3x400V,2020-12-17,Brine/Water,56,NaN,R407c,5.4,18,33.74,EN 14825,average,-7,34,33800,4.64,7284
Enertech CTC AB,CTC EcoPart 435 3x400V,2020-12-17,Brine/Water,56,NaN,R407c,5.4,18,31.74,EN 14825,average,-7,52,32000,3.23,9907
Enertech CTC AB,CTC EcoPart 435 3x400V,2020-12-17,Brine/Water,56,NaN,R407c,5.4,18,33.74,EN 14825,average,2,30,34200,4.83,7081
Enertech CTC AB,CTC EcoPart 435 3x400V,2020-12-17,Brine/Water,56,NaN,R407c,5.4,18,31.74,EN 14825,average,2,42,32200,3.6,8944
Enertech CTC AB,CTC EcoPart 435 3x400V,2020-12-17,Brine/Water,56,NaN,R407c,5.4,18,33.74,EN 14825,average,7,27,34400,5.01,6866
Enertech CTC AB,CTC EcoPart 435 3x400V,2020-12-17,Brine/Water,56,NaN,R407c,5.4,18,31.74,EN 14825,average,7,36,32800,3.97,8262
Enertech CTC AB,CTC EcoPart 435 3x400V,2020-12-17,Brine/Water,56,NaN,R407c,5.4,18,33.74,EN 14825,average,12,24,34800,5.18,6718
Enertech CTC AB,CTC EcoPart 435 3x400V,2020-12-17,Brine/Water,56,NaN,R407c,5.4,18,31.74,EN 14825,average,12,30,33400,4.36,7661
Enertech CTC AB,CTC GSi 12 1x230V,2020-12-17,Brine/Water,43,NaN,R407c,2.3,23,10.00,EN 14825,average,-7,34,8900,4.37,2037
Enertech CTC AB,CTC GSi 12 1x230V,2020-12-17,Brine/Water,43,NaN,R407c,2.3,23,12.00,EN 14825,average,-7,52,10600,2.96,3581
Enertech CTC AB,CTC GSi 12 1x230V,2020-12-17,Brine/Water,43,NaN,R407c,2.3,23,10.00,EN 14825,average,2,30,5400,5.25,1029
Enertech CTC AB,CTC GSi 12 1x230V,2020-12-17,Brine/Water,43,NaN,R407c,2.3,23,12.00,EN 14825,average,2,42,6500,3.9,1667
Enertech CTC AB,CTC GSi 12 1x230V,2020-12-17,Brine/Water,43,NaN,R407c,2.3,23,10.00,EN 14825,average,7,27,3400,5.75,591
Enertech CTC AB,CTC GSi 12 1x230V,2020-12-17,Brine/Water,43,NaN,R407c,2.3,23,12.00,EN 14825,average,7,36,4200,4.55,923
Enertech CTC AB,CTC GSi 12 1x230V,2020-12-17,Brine/Water,43,NaN,R407c,2.3,23,10.00,EN 14825,average,12,24,2400,6.1,393
Enertech CTC AB,CTC GSi 12 1x230V,2020-12-17,Brine/Water,43,NaN,R407c,2.3,23,12.00,EN 14825,average,12,30,2300,5.24,439
Enertech CTC AB,CTC GSi 12 3x400V,2017-06-12,Brine/Water,39,NaN,R407c,2.4,23,9.81,EN 14825,average,-7,34,8800,4.59,1917
Enertech CTC AB,CTC GSi 12 3x400V,2017-06-12,Brine/Water,39,NaN,R407c,2.4,23,6.80,EN 14825,average,-7,52,6000,3.25,1846
Enertech CTC AB,CTC GSi 12 3x400V,2017-06-12,Brine/Water,39,NaN,R407c,2.4,23,9.81,EN 14825,average,2,30,5400,5.6,964
Enertech CTC AB,CTC GSi 12 3x400V,2017-06-12,Brine/Water,39,NaN,R407c,2.4,23,6.80,EN 14825,average,2,42,3700,4.18,885
Enertech CTC AB,CTC GSi 12 3x400V,2017-06-12,Brine/Water,39,NaN,R407c,2.4,23,9.81,EN 14825,average,7,27,3500,6.05,579
Enertech CTC AB,CTC GSi 12 3x400V,2017-06-12,Brine/Water,39,NaN,R407c,2.4,23,6.80,EN 14825,average,7,36,2400,4.7,511
Enertech CTC AB,CTC GSi 12 3x400V,2017-06-12,Brine/Water,39,NaN,R407c,2.4,23,9.81,EN 14825,average,12,24,2400,6.03,398
Enertech CTC AB,CTC GSi 12 3x400V,2017-06-12,Brine/Water,39,NaN,R407c,2.4,23,6.80,EN 14825,average,12,30,2400,5.34,449
Enertech CTC AB,CTC EcoPart 612M 3x400V,2017-06-12,Brine/Water,39,NaN,R407c,2.4,23,9.81,EN 14825,average,-7,34,8800,4.59,1917
Enertech CTC AB,CTC EcoPart 612M 3x400V,2017-06-12,Brine/Water,39,NaN,R407c,2.4,23,6.80,EN 14825,average,-7,52,6000,3.25,1846
Enertech CTC AB,CTC EcoPart 612M 3x400V,2017-06-12,Brine/Water,39,NaN,R407c,2.4,23,9.81,EN 14825,average,2,30,5400,5.6,964
Enertech CTC AB,CTC EcoPart 612M 3x400V,2017-06-12,Brine/Water,39,NaN,R407c,2.4,23,6.80,EN 14825,average,2,42,3700,4.18,885
Enertech CTC AB,CTC EcoPart 612M 3x400V,2017-06-12,Brine/Water,39,NaN,R407c,2.4,23,9.81,EN 14825,average,7,27,3500,6.05,579
Enertech CTC AB,CTC EcoPart 612M 3x400V,2017-06-12,Brine/Water,39,NaN,R407c,2.4,23,6.80,EN 14825,average,7,36,2400,4.7,511
Enertech CTC AB,CTC EcoPart 612M 3x400V,2017-06-12,Brine/Water,39,NaN,R407c,2.4,23,9.81,EN 14825,average,12,24,2400,6.03,398
Enertech CTC AB,CTC EcoPart 612M 3x400V,2017-06-12,Brine/Water,39,NaN,R407c,2.4,23,6.80,EN 14825,average,12,30,2400,5.34,449
Enertech CTC AB,CTC GSi 16 3x400V,2018-11-28,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,-7,34,14040,4.17,3367
Enertech CTC AB,CTC GSi 16 3x400V,2018-11-28,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,-7,52,14190,2.79,5086
Enertech CTC AB,CTC GSi 16 3x400V,2018-11-28,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,2,30,8490,5.36,1584
Enertech CTC AB,CTC GSi 16 3x400V,2018-11-28,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,2,42,8830,4.13,2138
Enertech CTC AB,CTC GSi 16 3x400V,2018-11-28,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,7,27,5610,5.87,956
Enertech CTC AB,CTC GSi 16 3x400V,2018-11-28,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,7,36,5500,4.89,1125
Enertech CTC AB,CTC GSi 16 3x400V,2018-11-28,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,12,24,4550,6.03,755
Enertech CTC AB,CTC GSi 16 3x400V,2018-11-28,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,12,30,4390,5.14,854
Enertech CTC AB,CTC EcoPart 616M 3x400V,2018-11-28,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,-7,34,14040,4.17,3367
Enertech CTC AB,CTC EcoPart 616M 3x400V,2018-11-28,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,-7,52,14190,2.79,5086
Enertech CTC AB,CTC EcoPart 616M 3x400V,2018-11-28,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,2,30,8490,5.36,1584
Enertech CTC AB,CTC EcoPart 616M 3x400V,2018-11-28,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,2,42,8830,4.13,2138
Enertech CTC AB,CTC EcoPart 616M 3x400V,2018-11-28,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,7,27,5610,5.87,956
Enertech CTC AB,CTC EcoPart 616M 3x400V,2018-11-28,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,7,36,5500,4.89,1125
Enertech CTC AB,CTC EcoPart 616M 3x400V,2018-11-28,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,12,24,4550,6.03,755
Enertech CTC AB,CTC EcoPart 616M 3x400V,2018-11-28,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,12,30,4390,5.14,854
Enertech CTC AB,CTC GSi 608,2020-11-30,Brine/Water,34,NaN,R407c,2.4,23,7.00,EN 14825,average,-7,34,6020,4.75,1267
Enertech CTC AB,CTC GSi 608,2020-11-30,Brine/Water,34,NaN,R407c,2.4,23,7.00,EN 14825,average,-7,52,6580,3.02,2179
Enertech CTC AB,CTC GSi 608,2020-11-30,Brine/Water,34,NaN,R407c,2.4,23,7.00,EN 14825,average,2,30,3610,5.68,636
Enertech CTC AB,CTC GSi 608,2020-11-30,Brine/Water,34,NaN,R407c,2.4,23,7.00,EN 14825,average,2,42,4310,4.71,915
Enertech CTC AB,CTC GSi 608,2020-11-30,Brine/Water,34,NaN,R407c,2.4,23,7.00,EN 14825,average,7,27,2470,5.97,414
Enertech CTC AB,CTC GSi 608,2020-11-30,Brine/Water,34,NaN,R407c,2.4,23,7.00,EN 14825,average,7,36,2300,4.46,516
Enertech CTC AB,CTC GSi 608,2020-11-30,Brine/Water,34,NaN,R407c,2.4,23,7.00,EN 14825,average,12,24,2580,6.05,426
Enertech CTC AB,CTC GSi 608,2020-11-30,Brine/Water,34,NaN,R407c,2.4,23,7.00,EN 14825,average,12,30,2280,4.86,469
Enertech CTC AB,CTC GSi 612 1x230V,2020-11-30,Brine/Water,43,NaN,R407c,2.3,23,10.00,EN 14825,average,-7,34,8900,4.37,2037
Enertech CTC AB,CTC GSi 612 1x230V,2020-11-30,Brine/Water,43,NaN,R407c,2.3,23,12.00,EN 14825,average,-7,52,10600,2.96,3581
Enertech CTC AB,CTC GSi 612 1x230V,2020-11-30,Brine/Water,43,NaN,R407c,2.3,23,10.00,EN 14825,average,2,30,5400,5.25,1029
Enertech CTC AB,CTC GSi 612 1x230V,2020-11-30,Brine/Water,43,NaN,R407c,2.3,23,12.00,EN 14825,average,2,42,6500,3.9,1667
Enertech CTC AB,CTC GSi 612 1x230V,2020-11-30,Brine/Water,43,NaN,R407c,2.3,23,10.00,EN 14825,average,7,27,3400,5.75,591
Enertech CTC AB,CTC GSi 612 1x230V,2020-11-30,Brine/Water,43,NaN,R407c,2.3,23,12.00,EN 14825,average,7,36,4200,4.55,923
Enertech CTC AB,CTC GSi 612 1x230V,2020-11-30,Brine/Water,43,NaN,R407c,2.3,23,10.00,EN 14825,average,12,24,2400,6.1,393
Enertech CTC AB,CTC GSi 612 1x230V,2020-11-30,Brine/Water,43,NaN,R407c,2.3,23,12.00,EN 14825,average,12,30,2300,5.24,439
Enertech CTC AB,CTC GSi 612,2020-11-30,Brine/Water,39,NaN,R407c,2.4,23,9.81,EN 14825,average,-7,34,8800,4.59,1917
Enertech CTC AB,CTC GSi 612,2020-11-30,Brine/Water,39,NaN,R407c,2.4,23,6.80,EN 14825,average,-7,52,6000,3.25,1846
Enertech CTC AB,CTC GSi 612,2020-11-30,Brine/Water,39,NaN,R407c,2.4,23,9.81,EN 14825,average,2,30,5400,5.6,964
Enertech CTC AB,CTC GSi 612,2020-11-30,Brine/Water,39,NaN,R407c,2.4,23,6.80,EN 14825,average,2,42,3700,4.18,885
Enertech CTC AB,CTC GSi 612,2020-11-30,Brine/Water,39,NaN,R407c,2.4,23,9.81,EN 14825,average,7,27,3500,6.05,579
Enertech CTC AB,CTC GSi 612,2020-11-30,Brine/Water,39,NaN,R407c,2.4,23,6.80,EN 14825,average,7,36,2400,4.7,511
Enertech CTC AB,CTC GSi 612,2020-11-30,Brine/Water,39,NaN,R407c,2.4,23,9.81,EN 14825,average,12,24,2400,6.03,398
Enertech CTC AB,CTC GSi 612,2020-11-30,Brine/Water,39,NaN,R407c,2.4,23,6.80,EN 14825,average,12,30,2400,5.34,449
Enertech CTC AB,CTC EcoPart 612M,2020-11-30,Brine/Water,39,NaN,R407c,2.4,23,9.81,EN 14825,average,-7,34,8800,4.59,1917
Enertech CTC AB,CTC EcoPart 612M,2020-11-30,Brine/Water,39,NaN,R407c,2.4,23,6.80,EN 14825,average,-7,52,6000,3.25,1846
Enertech CTC AB,CTC EcoPart 612M,2020-11-30,Brine/Water,39,NaN,R407c,2.4,23,9.81,EN 14825,average,2,30,5400,5.6,964
Enertech CTC AB,CTC EcoPart 612M,2020-11-30,Brine/Water,39,NaN,R407c,2.4,23,6.80,EN 14825,average,2,42,3700,4.18,885
Enertech CTC AB,CTC EcoPart 612M,2020-11-30,Brine/Water,39,NaN,R407c,2.4,23,9.81,EN 14825,average,7,27,3500,6.05,579
Enertech CTC AB,CTC EcoPart 612M,2020-11-30,Brine/Water,39,NaN,R407c,2.4,23,6.80,EN 14825,average,7,36,2400,4.7,511
Enertech CTC AB,CTC EcoPart 612M,2020-11-30,Brine/Water,39,NaN,R407c,2.4,23,9.81,EN 14825,average,12,24,2400,6.03,398
Enertech CTC AB,CTC EcoPart 612M,2020-11-30,Brine/Water,39,NaN,R407c,2.4,23,6.80,EN 14825,average,12,30,2400,5.34,449
Enertech CTC AB,CTC GSi 616,2020-11-30,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,-7,34,14040,4.17,3367
Enertech CTC AB,CTC GSi 616,2020-11-30,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,-7,52,14190,2.79,5086
Enertech CTC AB,CTC GSi 616,2020-11-30,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,2,30,8490,5.36,1584
Enertech CTC AB,CTC GSi 616,2020-11-30,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,2,42,8830,4.13,2138
Enertech CTC AB,CTC GSi 616,2020-11-30,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,7,27,5610,5.87,956
Enertech CTC AB,CTC GSi 616,2020-11-30,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,7,36,5500,4.89,1125
Enertech CTC AB,CTC GSi 616,2020-11-30,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,12,24,4550,6.03,755
Enertech CTC AB,CTC GSi 616,2020-11-30,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,12,30,4390,5.14,854
Enertech CTC AB,CTC EcoPart 616M,2020-11-30,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,-7,34,14040,4.17,3367
Enertech CTC AB,CTC EcoPart 616M,2020-11-30,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,-7,52,14190,2.79,5086
Enertech CTC AB,CTC EcoPart 616M,2020-11-30,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,2,30,8490,5.36,1584
Enertech CTC AB,CTC EcoPart 616M,2020-11-30,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,2,42,8830,4.13,2138
Enertech CTC AB,CTC EcoPart 616M,2020-11-30,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,7,27,5610,5.87,956
Enertech CTC AB,CTC EcoPart 616M,2020-11-30,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,7,36,5500,4.89,1125
Enertech CTC AB,CTC EcoPart 616M,2020-11-30,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,12,24,4550,6.03,755
Enertech CTC AB,CTC EcoPart 616M,2020-11-30,Brine/Water,NaN,NaN,R407c,2.2,20,16.00,EN 14825,average,12,30,4390,5.14,854
Enertech CTC AB,CTC GSi 8,2019-11-05,Brine/Water,34,NaN,R407c,2.4,23,7.00,EN 14825,average,-7,34,6020,4.75,1267
Enertech CTC AB,CTC GSi 8,2019-11-05,Brine/Water,34,NaN,R407c,2.4,23,7.00,EN 14825,average,-7,52,6580,3.02,2179
Enertech CTC AB,CTC GSi 8,2019-11-05,Brine/Water,34,NaN,R407c,2.4,23,7.00,EN 14825,average,2,30,3610,5.68,636
Enertech CTC AB,CTC GSi 8,2019-11-05,Brine/Water,34,NaN,R407c,2.4,23,7.00,EN 14825,average,2,42,4310,4.71,915
Enertech CTC AB,CTC GSi 8,2019-11-05,Brine/Water,34,NaN,R407c,2.4,23,7.00,EN 14825,average,7,27,2470,5.97,414
Enertech CTC AB,CTC GSi 8,2019-11-05,Brine/Water,34,NaN,R407c,2.4,23,7.00,EN 14825,average,7,36,2300,4.46,516
Enertech CTC AB,CTC GSi 8,2019-11-05,Brine/Water,34,NaN,R407c,2.4,23,7.00,EN 14825,average,12,24,2580,6.05,426
Enertech CTC AB,CTC GSi 8,2019-11-05,Brine/Water,34,NaN,R407c,2.4,23,7.00,EN 14825,average,12,30,2280,4.86,469
Frigicoll,KHP-BI 12 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,64,R32,1.84,14,12.00,EN 14825,average,-7,34,10610,2.88,3684
Frigicoll,KHP-BI 12 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,64,R32,1.84,14,11.58,EN 14825,average,-7,52,10250,2.01,5100
Frigicoll,KHP-BI 12 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,64,R32,1.84,14,12.00,EN 14825,average,2,30,6690,4.65,1439
Frigicoll,KHP-BI 12 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,64,R32,1.84,14,11.58,EN 14825,average,2,42,6520,3.44,1895
Frigicoll,KHP-BI 12 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,64,R32,1.84,14,12.00,EN 14825,average,7,27,4440,6.62,671
Frigicoll,KHP-BI 12 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,64,R32,1.84,14,11.58,EN 14825,average,7,36,4360,4.59,950
Frigicoll,KHP-BI 12 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,64,R32,1.84,14,12.00,EN 14825,average,12,24,3740,8.47,442
Frigicoll,KHP-BI 12 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,64,R32,1.84,14,11.58,EN 14825,average,12,30,3300,6.05,545
Frigicoll,KHP-BI 16 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,68,R32,1.84,14,15.21,EN 14825,average,-7,34,13450,2.72,4945
Frigicoll,KHP-BI 16 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,68,R32,1.84,14,13.02,EN 14825,average,-7,52,11520,1.99,5789
Frigicoll,KHP-BI 16 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,68,R32,1.84,14,15.21,EN 14825,average,2,30,8570,4.41,1943
Frigicoll,KHP-BI 16 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,68,R32,1.84,14,13.02,EN 14825,average,2,42,7180,3.34,2150
Frigicoll,KHP-BI 16 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,68,R32,1.84,14,15.21,EN 14825,average,7,27,5700,6.56,869
Frigicoll,KHP-BI 16 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,68,R32,1.84,14,13.02,EN 14825,average,7,36,4680,4.61,1015
Frigicoll,KHP-BI 16 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,68,R32,1.84,14,15.21,EN 14825,average,12,24,3780,8.51,444
Frigicoll,KHP-BI 16 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,68,R32,1.84,14,13.02,EN 14825,average,12,30,3320,6.07,547
Frigicoll,KHP-MO 12 DVR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,14,12.00,EN 14825,average,-7,34,10610,2.88,3684
Frigicoll,KHP-MO 12 DVR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,14,11.58,EN 14825,average,-7,52,10250,2.01,5100
Frigicoll,KHP-MO 12 DVR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,14,12.00,EN 14825,average,2,30,6690,4.65,1439
Frigicoll,KHP-MO 12 DVR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,14,11.58,EN 14825,average,2,42,6520,3.44,1895
Frigicoll,KHP-MO 12 DVR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,14,12.00,EN 14825,average,7,27,4440,6.62,671
Frigicoll,KHP-MO 12 DVR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,14,11.58,EN 14825,average,7,36,4360,4.59,950
Frigicoll,KHP-MO 12 DVR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,14,12.00,EN 14825,average,12,24,3740,8.47,442
Frigicoll,KHP-MO 12 DVR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,14,11.58,EN 14825,average,12,30,3300,6.05,545
Frigicoll,KHP-MO 14 DVR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,14,13.73,EN 14825,average,-7,34,12140,2.79,4351
Frigicoll,KHP-MO 14 DVR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,14,12.08,EN 14825,average,-7,52,10690,2.01,5318
Frigicoll,KHP-MO 14 DVR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,14,13.73,EN 14825,average,2,30,7950,4.52,1759
Frigicoll,KHP-MO 14 DVR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,14,12.08,EN 14825,average,2,42,6860,3.43,2000
Frigicoll,KHP-MO 14 DVR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,14,13.73,EN 14825,average,7,27,5200,6.68,778
Frigicoll,KHP-MO 14 DVR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,14,12.08,EN 14825,average,7,36,4640,4.66,996
Frigicoll,KHP-MO 14 DVR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,14,13.73,EN 14825,average,12,24,3760,8.52,441
Frigicoll,KHP-MO 14 DVR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,14,12.08,EN 14825,average,12,30,3320,6.13,542
Frigicoll,KHP-MO 16 DVR2,2021-03-04,Outdoor Air/Water,NaN,68,R32,1.84,14,15.21,EN 14825,average,-7,34,13450,2.72,4945
Frigicoll,KHP-MO 16 DVR2,2021-03-04,Outdoor Air/Water,NaN,68,R32,1.84,14,13.02,EN 14825,average,-7,52,11520,1.99,5789
Frigicoll,KHP-MO 16 DVR2,2021-03-04,Outdoor Air/Water,NaN,68,R32,1.84,14,15.21,EN 14825,average,2,30,8570,4.41,1943
Frigicoll,KHP-MO 16 DVR2,2021-03-04,Outdoor Air/Water,NaN,68,R32,1.84,14,13.02,EN 14825,average,2,42,7180,3.34,2150
Frigicoll,KHP-MO 16 DVR2,2021-03-04,Outdoor Air/Water,NaN,68,R32,1.84,14,15.21,EN 14825,average,7,27,5700,6.56,869
Frigicoll,KHP-MO 16 DVR2,2021-03-04,Outdoor Air/Water,NaN,68,R32,1.84,14,13.02,EN 14825,average,7,36,4680,4.61,1015
Frigicoll,KHP-MO 16 DVR2,2021-03-04,Outdoor Air/Water,NaN,68,R32,1.84,14,15.21,EN 14825,average,12,24,3780,8.51,444
Frigicoll,KHP-MO 16 DVR2,2021-03-04,Outdoor Air/Water,NaN,68,R32,1.84,14,13.02,EN 14825,average,12,30,3320,6.07,547
Frigicoll,KHP-BI 12 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,64,R32,1.84,20,12.00,EN 14825,average,-7,34,10610,2.88,3684
Frigicoll,KHP-BI 12 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,64,R32,1.84,20,11.58,EN 14825,average,-7,52,10250,2.01,5100
Frigicoll,KHP-BI 12 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,64,R32,1.84,20,12.00,EN 14825,average,2,30,6690,4.65,1439
Frigicoll,KHP-BI 12 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,64,R32,1.84,20,11.58,EN 14825,average,2,42,6520,3.44,1895
Frigicoll,KHP-BI 12 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,64,R32,1.84,20,12.00,EN 14825,average,7,27,4440,6.62,671
Frigicoll,KHP-BI 12 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,64,R32,1.84,20,11.58,EN 14825,average,7,36,4360,4.59,950
Frigicoll,KHP-BI 12 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,64,R32,1.84,20,12.00,EN 14825,average,12,24,3740,8.47,442
Frigicoll,KHP-BI 12 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,64,R32,1.84,20,11.58,EN 14825,average,12,30,3300,6.05,545
Frigicoll,KHP-BI 14 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,65,R32,1.84,20,13.73,EN 14825,average,-7,34,12140,2.79,4351
Frigicoll,KHP-BI 14 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,65,R32,1.84,20,12.08,EN 14825,average,-7,52,10690,2.01,5318
Frigicoll,KHP-BI 14 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,65,R32,1.84,20,13.73,EN 14825,average,2,30,7950,4.52,1759
Frigicoll,KHP-BI 14 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,65,R32,1.84,20,12.08,EN 14825,average,2,42,6860,3.43,2000
Frigicoll,KHP-BI 14 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,65,R32,1.84,20,13.73,EN 14825,average,7,27,5200,6.68,778
Frigicoll,KHP-BI 14 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,65,R32,1.84,20,12.08,EN 14825,average,7,36,4640,4.66,996
Frigicoll,KHP-BI 14 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,65,R32,1.84,20,13.73,EN 14825,average,12,24,3760,8.52,441
Frigicoll,KHP-BI 14 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,65,R32,1.84,20,12.08,EN 14825,average,12,30,3320,6.13,542
Frigicoll,KHP-BI 16 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,68,R32,1.84,20,15.21,EN 14825,average,-7,34,13450,2.72,4945
Frigicoll,KHP-BI 16 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,68,R32,1.84,20,13.02,EN 14825,average,-7,52,11520,1.99,5789
Frigicoll,KHP-BI 16 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,68,R32,1.84,20,15.21,EN 14825,average,2,30,8570,4.41,1943
Frigicoll,KHP-BI 16 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,68,R32,1.84,20,13.02,EN 14825,average,2,42,7180,3.34,2150
Frigicoll,KHP-BI 16 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,68,R32,1.84,20,15.21,EN 14825,average,7,27,5700,6.56,869
Frigicoll,KHP-BI 16 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,68,R32,1.84,20,13.02,EN 14825,average,7,36,4680,4.61,1015
Frigicoll,KHP-BI 16 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,68,R32,1.84,20,15.21,EN 14825,average,12,24,3780,8.51,444
Frigicoll,KHP-BI 16 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,68,R32,1.84,20,13.02,EN 14825,average,12,30,3320,6.07,547
Frigicoll,KHP-MO 12 DTR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,20,12.00,EN 14825,average,-7,34,10610,2.88,3684
Frigicoll,KHP-MO 12 DTR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,20,11.58,EN 14825,average,-7,52,10250,2.01,5100
Frigicoll,KHP-MO 12 DTR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,20,12.00,EN 14825,average,2,30,6690,4.65,1439
Frigicoll,KHP-MO 12 DTR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,20,11.58,EN 14825,average,2,42,6520,3.44,1895
Frigicoll,KHP-MO 12 DTR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,20,12.00,EN 14825,average,7,27,4440,6.62,671
Frigicoll,KHP-MO 12 DTR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,20,11.58,EN 14825,average,7,36,4360,4.59,950
Frigicoll,KHP-MO 12 DTR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,20,12.00,EN 14825,average,12,24,3740,8.47,442
Frigicoll,KHP-MO 12 DTR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,20,11.58,EN 14825,average,12,30,3300,6.05,545
Frigicoll,KHP-MO 14 DTR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,20,13.73,EN 14825,average,-7,34,12140,2.79,4351
Frigicoll,KHP-MO 14 DTR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,20,12.08,EN 14825,average,-7,52,10690,2.01,5318
Frigicoll,KHP-MO 14 DTR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,20,13.73,EN 14825,average,2,30,7950,4.52,1759
Frigicoll,KHP-MO 14 DTR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,20,12.08,EN 14825,average,2,42,6860,3.43,2000
Frigicoll,KHP-MO 14 DTR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,20,13.73,EN 14825,average,7,27,5200,6.68,778
Frigicoll,KHP-MO 14 DTR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,20,12.08,EN 14825,average,7,36,4640,4.66,996
Frigicoll,KHP-MO 14 DTR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,20,13.73,EN 14825,average,12,24,3760,8.52,441
Frigicoll,KHP-MO 14 DTR2,2021-03-04,Outdoor Air/Water,NaN,65,R32,1.84,20,12.08,EN 14825,average,12,30,3320,6.13,542
Frigicoll,KHP-MO 16 DTR2,2021-03-04,Outdoor Air/Water,NaN,68,R32,1.84,20,15.21,EN 14825,average,-7,34,13450,2.72,4945
Frigicoll,KHP-MO 16 DTR2,2021-03-04,Outdoor Air/Water,NaN,68,R32,1.84,20,13.02,EN 14825,average,-7,52,11520,1.99,5789
Frigicoll,KHP-MO 16 DTR2,2021-03-04,Outdoor Air/Water,NaN,68,R32,1.84,20,15.21,EN 14825,average,2,30,8570,4.41,1943
Frigicoll,KHP-MO 16 DTR2,2021-03-04,Outdoor Air/Water,NaN,68,R32,1.84,20,13.02,EN 14825,average,2,42,7180,3.34,2150
Frigicoll,KHP-MO 16 DTR2,2021-03-04,Outdoor Air/Water,NaN,68,R32,1.84,20,15.21,EN 14825,average,7,27,5700,6.56,869
Frigicoll,KHP-MO 16 DTR2,2021-03-04,Outdoor Air/Water,NaN,68,R32,1.84,20,13.02,EN 14825,average,7,36,4680,4.61,1015
Frigicoll,KHP-MO 16 DTR2,2021-03-04,Outdoor Air/Water,NaN,68,R32,1.84,20,15.21,EN 14825,average,12,24,3780,8.51,444
Frigicoll,KHP-MO 16 DTR2,2021-03-04,Outdoor Air/Water,NaN,68,R32,1.84,20,13.02,EN 14825,average,12,30,3320,6.07,547
Frigicoll,KHP-BI 14 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,65,R32,1.84,14,13.73,EN 14825,average,-7,34,12140,2.79,4351
Frigicoll,KHP-BI 14 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,65,R32,1.84,14,12.08,EN 14825,average,-7,52,10690,2.01,5318
Frigicoll,KHP-BI 14 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,65,R32,1.84,14,13.73,EN 14825,average,2,30,7950,4.52,1759
Frigicoll,KHP-BI 14 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,65,R32,1.84,14,12.08,EN 14825,average,2,42,6860,3.43,2000
Frigicoll,KHP-BI 14 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,65,R32,1.84,14,13.73,EN 14825,average,7,27,5200,6.68,778
Frigicoll,KHP-BI 14 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,65,R32,1.84,14,12.08,EN 14825,average,7,36,4640,4.66,996
Frigicoll,KHP-BI 14 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,65,R32,1.84,14,13.73,EN 14825,average,12,24,3760,8.52,441
Frigicoll,KHP-BI 14 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43,65,R32,1.84,14,12.08,EN 14825,average,12,30,3320,6.13,542
Frigicoll,KHP-BI 4 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38,56,R32,1.5,14,5.52,EN 14825,average,-7,34,4880,3.19,1530
Frigicoll,KHP-BI 4 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38,56,R32,1.5,14,4.40,EN 14825,average,-7,52,3890,2.17,1793
Frigicoll,KHP-BI 4 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38,56,R32,1.5,14,5.52,EN 14825,average,2,30,3060,4.78,640
Frigicoll,KHP-BI 4 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38,56,R32,1.5,14,4.40,EN 14825,average,2,42,2380,3.3,721
Frigicoll,KHP-BI 4 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38,56,R32,1.5,14,5.52,EN 14825,average,7,27,1930,6.13,315
Frigicoll,KHP-BI 4 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38,56,R32,1.5,14,4.40,EN 14825,average,7,36,2950,4.41,669
Frigicoll,KHP-BI 4 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38,56,R32,1.5,14,5.52,EN 14825,average,12,24,1480,8.05,184
Frigicoll,KHP-BI 4 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38,56,R32,1.5,14,4.40,EN 14825,average,12,30,1320,5.66,233
Frigicoll,KHP-BI 6 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38,58,R32,1.5,14,6.82,EN 14825,average,-7,34,6030,3.09,1951
Frigicoll,KHP-BI 6 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38,58,R32,1.5,14,5.70,EN 14825,average,-7,52,5050,2.17,2327
Frigicoll,KHP-BI 6 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38,58,R32,1.5,14,6.82,EN 14825,average,2,30,3880,4.85,800
Frigicoll,KHP-BI 6 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38,58,R32,1.5,14,5.70,EN 14825,average,2,42,3120,3.51,889
Frigicoll,KHP-BI 6 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38,58,R32,1.5,14,6.82,EN 14825,average,7,27,2400,6.63,362
Frigicoll,KHP-BI 6 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38,58,R32,1.5,14,5.70,EN 14825,average,7,36,2090,4.54,460
Frigicoll,KHP-BI 6 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38,58,R32,1.5,14,6.82,EN 14825,average,12,24,1390,7.83,178
Frigicoll,KHP-BI 6 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38,58,R32,1.5,14,5.70,EN 14825,average,12,30,1280,5.59,229
Frigicoll,KHP-MO 4 DVR2,2021-03-04,Outdoor Air/Water,NaN,55,R32,1.5,14,5.52,EN 14825,average,-7,34,4880,3.19,1530
Frigicoll,KHP-MO 4 DVR2,2021-03-04,Outdoor Air/Water,NaN,55,R32,1.5,14,4.40,EN 14825,average,-7,52,3890,2.17,1793
Frigicoll,KHP-MO 4 DVR2,2021-03-04,Outdoor Air/Water,NaN,55,R32,1.5,14,5.52,EN 14825,average,2,30,3060,4.78,640
Frigicoll,KHP-MO 4 DVR2,2021-03-04,Outdoor Air/Water,NaN,55,R32,1.5,14,4.40,EN 14825,average,2,42,2380,3.3,721
Frigicoll,KHP-MO 4 DVR2,2021-03-04,Outdoor Air/Water,NaN,55,R32,1.5,14,5.52,EN 14825,average,7,27,1930,6.13,315
Frigicoll,KHP-MO 4 DVR2,2021-03-04,Outdoor Air/Water,NaN,55,R32,1.5,14,4.40,EN 14825,average,7,36,2950,4.41,669
Frigicoll,KHP-MO 4 DVR2,2021-03-04,Outdoor Air/Water,NaN,55,R32,1.5,14,5.52,EN 14825,average,12,24,1480,8.05,184
Frigicoll,KHP-MO 4 DVR2,2021-03-04,Outdoor Air/Water,NaN,55,R32,1.5,14,4.40,EN 14825,average,12,30,1320,5.66,233
Frigicoll,KHP-MO 6 DVR2,2021-03-04,Outdoor Air/Water,NaN,58,R32,1.5,14,6.82,EN 14825,average,-7,34,6030,3.09,1951
Frigicoll,KHP-MO 6 DVR2,2021-03-04,Outdoor Air/Water,NaN,58,R32,1.5,14,5.70,EN 14825,average,-7,52,5050,2.17,2327
Frigicoll,KHP-MO 6 DVR2,2021-03-04,Outdoor Air/Water,NaN,58,R32,1.5,14,6.82,EN 14825,average,2,30,3880,4.85,800
Frigicoll,KHP-MO 6 DVR2,2021-03-04,Outdoor Air/Water,NaN,58,R32,1.5,14,5.70,EN 14825,average,2,42,3120,3.51,889
Frigicoll,KHP-MO 6 DVR2,2021-03-04,Outdoor Air/Water,NaN,58,R32,1.5,14,6.82,EN 14825,average,7,27,2400,6.63,362
Frigicoll,KHP-MO 6 DVR2,2021-03-04,Outdoor Air/Water,NaN,58,R32,1.5,14,5.70,EN 14825,average,7,36,2090,4.54,460
Frigicoll,KHP-MO 6 DVR2,2021-03-04,Outdoor Air/Water,NaN,58,R32,1.5,14,6.82,EN 14825,average,12,24,1390,7.83,178
Frigicoll,KHP-MO 6 DVR2,2021-03-04,Outdoor Air/Water,NaN,58,R32,1.5,14,5.70,EN 14825,average,12,30,1280,5.59,229
Frigicoll,KHP-BI 8 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42,59,R32,1.65,14,8.12,EN 14825,average,-7,34,7190,3.35,2146
Frigicoll,KHP-BI 8 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42,59,R32,1.65,14,6.60,EN 14825,average,-7,52,5840,2.16,2704
Frigicoll,KHP-BI 8 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42,59,R32,1.65,14,8.12,EN 14825,average,2,30,4650,5.09,914
Frigicoll,KHP-BI 8 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42,59,R32,1.65,14,6.60,EN 14825,average,2,42,3760,3.3,1139
Frigicoll,KHP-BI 8 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42,59,R32,1.65,14,8.12,EN 14825,average,7,27,2900,6.82,425
Frigicoll,KHP-BI 8 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42,59,R32,1.65,14,6.60,EN 14825,average,7,36,2430,4.34,560
Frigicoll,KHP-BI 8 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42,59,R32,1.65,14,8.12,EN 14825,average,12,24,1630,8.35,195
Frigicoll,KHP-BI 8 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42,59,R32,1.65,14,6.60,EN 14825,average,12,30,1400,5.33,263
Frigicoll,KHP-BI 10 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42,60,R32,1.65,14,9.17,EN 14825,average,-7,34,8109,3.23,2511
Frigicoll,KHP-BI 10 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42,60,R32,1.65,14,7.67,EN 14825,average,-7,52,6780,2.24,3027
Frigicoll,KHP-BI 10 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42,60,R32,1.65,14,9.17,EN 14825,average,2,30,5180,5.01,1034
Frigicoll,KHP-BI 10 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42,60,R32,1.65,14,7.67,EN 14825,average,2,42,4290,3.42,1254
Frigicoll,KHP-BI 10 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42,60,R32,1.65,14,9.17,EN 14825,average,7,27,3320,7.08,469
Frigicoll,KHP-BI 10 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42,60,R32,1.65,14,7.67,EN 14825,average,7,36,2770,4.52,613
Frigicoll,KHP-BI 10 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42,60,R32,1.65,14,9.17,EN 14825,average,12,24,1650,8.58,192
Frigicoll,KHP-BI 10 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42,60,R32,1.65,14,7.67,EN 14825,average,12,30,1580,5.68,278
Frigicoll,KHP-MO 8 DVR2,2021-03-04,Outdoor Air/Water,NaN,59,R32,1.65,14,8.12,EN 14825,average,-7,34,7190,3.35,2146
Frigicoll,KHP-MO 8 DVR2,2021-03-04,Outdoor Air/Water,NaN,59,R32,1.65,14,6.60,EN 14825,average,-7,52,5840,2.16,2704
Frigicoll,KHP-MO 8 DVR2,2021-03-04,Outdoor Air/Water,NaN,59,R32,1.65,14,8.12,EN 14825,average,2,30,4650,5.09,914
Frigicoll,KHP-MO 8 DVR2,2021-03-04,Outdoor Air/Water,NaN,59,R32,1.65,14,6.60,EN 14825,average,2,42,3760,3.3,1139
Frigicoll,KHP-MO 8 DVR2,2021-03-04,Outdoor Air/Water,NaN,59,R32,1.65,14,8.12,EN 14825,average,7,27,2900,6.82,425
Frigicoll,KHP-MO 8 DVR2,2021-03-04,Outdoor Air/Water,NaN,59,R32,1.65,14,6.60,EN 14825,average,7,36,2430,4.34,560
Frigicoll,KHP-MO 8 DVR2,2021-03-04,Outdoor Air/Water,NaN,59,R32,1.65,14,8.12,EN 14825,average,12,24,1630,8.35,195
Frigicoll,KHP-MO 8 DVR2,2021-03-04,Outdoor Air/Water,NaN,59,R32,1.65,14,6.60,EN 14825,average,12,30,1400,5.33,263
Frigicoll,KHP-MO 10 DVR2,2021-03-04,Outdoor Air/Water,NaN,60,R32,1.65,14,9.17,EN 14825,average,-7,34,8109,3.23,2511
Frigicoll,KHP-MO 10 DVR2,2021-03-04,Outdoor Air/Water,NaN,60,R32,1.65,14,7.67,EN 14825,average,-7,52,6780,2.24,3027
Frigicoll,KHP-MO 10 DVR2,2021-03-04,Outdoor Air/Water,NaN,60,R32,1.65,14,9.17,EN 14825,average,2,30,5180,5.01,1034
Frigicoll,KHP-MO 10 DVR2,2021-03-04,Outdoor Air/Water,NaN,60,R32,1.65,14,7.67,EN 14825,average,2,42,4290,3.42,1254
Frigicoll,KHP-MO 10 DVR2,2021-03-04,Outdoor Air/Water,NaN,60,R32,1.65,14,9.17,EN 14825,average,7,27,3320,7.08,469
Frigicoll,KHP-MO 10 DVR2,2021-03-04,Outdoor Air/Water,NaN,60,R32,1.65,14,7.67,EN 14825,average,7,36,2770,4.52,613
Frigicoll,KHP-MO 10 DVR2,2021-03-04,Outdoor Air/Water,NaN,60,R32,1.65,14,9.17,EN 14825,average,12,24,1650,8.58,192
Frigicoll,KHP-MO 10 DVR2,2021-03-04,Outdoor Air/Water,NaN,60,R32,1.65,14,7.67,EN 14825,average,12,30,1580,5.68,278
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43,64,R32,1.84,14,12.00,EN 14825,average,-7,34,10610,2.88,3684
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43,64,R32,1.84,14,11.58,EN 14825,average,-7,52,10250,2.01,5100
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43,64,R32,1.84,14,12.00,EN 14825,average,2,30,6690,4.65,1439
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43,64,R32,1.84,14,11.58,EN 14825,average,2,42,6520,3.44,1895
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43,64,R32,1.84,14,12.00,EN 14825,average,7,27,4440,6.62,671
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43,64,R32,1.84,14,11.58,EN 14825,average,7,36,4360,4.59,950
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43,64,R32,1.84,14,12.00,EN 14825,average,12,24,3740,8.47,442
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43,64,R32,1.84,14,11.58,EN 14825,average,12,30,3300,6.05,545
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43,68,R32,1.84,14,15.21,EN 14825,average,-7,34,13450,2.72,4945
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43,68,R32,1.84,14,13.02,EN 14825,average,-7,52,11520,1.99,5789
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43,68,R32,1.84,14,15.21,EN 14825,average,2,30,8570,4.41,1943
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43,68,R32,1.84,14,13.02,EN 14825,average,2,42,7180,3.34,2150
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43,68,R32,1.84,14,15.21,EN 14825,average,7,27,5700,6.56,869
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43,68,R32,1.84,14,13.02,EN 14825,average,7,36,4680,4.61,1015
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43,68,R32,1.84,14,15.21,EN 14825,average,12,24,3780,8.51,444
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43,68,R32,1.84,14,13.02,EN 14825,average,12,30,3320,6.07,547
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,14,12.00,EN 14825,average,-7,34,10610,2.88,3684
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,14,11.58,EN 14825,average,-7,52,10250,2.01,5100
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,14,12.00,EN 14825,average,2,30,6690,4.65,1439
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,14,11.58,EN 14825,average,2,42,6520,3.44,1895
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,14,12.00,EN 14825,average,7,27,4440,6.62,671
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,14,11.58,EN 14825,average,7,36,4360,4.59,950
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,14,12.00,EN 14825,average,12,24,3740,8.47,442
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,14,11.58,EN 14825,average,12,30,3300,6.05,545
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,14,13.73,EN 14825,average,-7,34,12140,2.79,4351
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,14,12.08,EN 14825,average,-7,52,10690,2.01,5318
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,14,13.73,EN 14825,average,2,30,7950,4.52,1759
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,14,12.08,EN 14825,average,2,42,6860,3.43,2000
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,14,13.73,EN 14825,average,7,27,5200,6.68,778
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,14,12.08,EN 14825,average,7,36,4640,4.66,996
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,14,13.73,EN 14825,average,12,24,3760,8.52,441
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,14,12.08,EN 14825,average,12,30,3320,6.13,542
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,68,R32,1.84,14,15.21,EN 14825,average,-7,34,13450,2.72,4945
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,68,R32,1.84,14,13.02,EN 14825,average,-7,52,11520,1.99,5789
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,68,R32,1.84,14,15.21,EN 14825,average,2,30,8570,4.41,1943
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,68,R32,1.84,14,13.02,EN 14825,average,2,42,7180,3.34,2150
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,68,R32,1.84,14,15.21,EN 14825,average,7,27,5700,6.56,869
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,68,R32,1.84,14,13.02,EN 14825,average,7,36,4680,4.61,1015
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,68,R32,1.84,14,15.21,EN 14825,average,12,24,3780,8.51,444
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,68,R32,1.84,14,13.02,EN 14825,average,12,30,3320,6.07,547
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43,64,R32,1.84,20,12.00,EN 14825,average,-7,34,10610,2.88,3684
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43,64,R32,1.84,20,11.58,EN 14825,average,-7,52,10250,2.01,5100
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43,64,R32,1.84,20,12.00,EN 14825,average,2,30,6690,4.65,1439
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43,64,R32,1.84,20,11.58,EN 14825,average,2,42,6520,3.44,1895
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43,64,R32,1.84,20,12.00,EN 14825,average,7,27,4440,6.62,671
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43,64,R32,1.84,20,11.58,EN 14825,average,7,36,4360,4.59,950
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43,64,R32,1.84,20,12.00,EN 14825,average,12,24,3740,8.47,442
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43,64,R32,1.84,20,11.58,EN 14825,average,12,30,3300,6.05,545
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43,65,R32,1.84,20,13.73,EN 14825,average,-7,34,12140,2.79,4351
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43,65,R32,1.84,20,12.08,EN 14825,average,-7,52,10690,2.01,5318
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43,65,R32,1.84,20,13.73,EN 14825,average,2,30,7950,4.52,1759
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43,65,R32,1.84,20,12.08,EN 14825,average,2,42,6860,3.43,2000
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43,65,R32,1.84,20,13.73,EN 14825,average,7,27,5200,6.68,778
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43,65,R32,1.84,20,12.08,EN 14825,average,7,36,4640,4.66,996
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43,65,R32,1.84,20,13.73,EN 14825,average,12,24,3760,8.52,441
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43,65,R32,1.84,20,12.08,EN 14825,average,12,30,3320,6.13,542
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43,68,R32,1.84,20,15.21,EN 14825,average,-7,34,13450,2.72,4945
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43,68,R32,1.84,20,13.02,EN 14825,average,-7,52,11520,1.99,5789
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43,68,R32,1.84,20,15.21,EN 14825,average,2,30,8570,4.41,1943
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43,68,R32,1.84,20,13.02,EN 14825,average,2,42,7180,3.34,2150
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43,68,R32,1.84,20,15.21,EN 14825,average,7,27,5700,6.56,869
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43,68,R32,1.84,20,13.02,EN 14825,average,7,36,4680,4.61,1015
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43,68,R32,1.84,20,15.21,EN 14825,average,12,24,3780,8.51,444
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HB-A160/C****GN8B,2020-12-02,Outdoor Air/Water,43,68,R32,1.84,20,13.02,EN 14825,average,12,30,3320,6.07,547
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,20,12.00,EN 14825,average,-7,34,10610,2.88,3684
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,20,11.58,EN 14825,average,-7,52,10250,2.01,5100
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,20,12.00,EN 14825,average,2,30,6690,4.65,1439
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,20,11.58,EN 14825,average,2,42,6520,3.44,1895
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,20,12.00,EN 14825,average,7,27,4440,6.62,671
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,20,11.58,EN 14825,average,7,36,4360,4.59,950
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,20,12.00,EN 14825,average,12,24,3740,8.47,442
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,20,11.58,EN 14825,average,12,30,3300,6.05,545
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,20,13.73,EN 14825,average,-7,34,12140,2.79,4351
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,20,12.08,EN 14825,average,-7,52,10690,2.01,5318
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,20,13.73,EN 14825,average,2,30,7950,4.52,1759
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,20,12.08,EN 14825,average,2,42,6860,3.43,2000
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,20,13.73,EN 14825,average,7,27,5200,6.68,778
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,20,12.08,EN 14825,average,7,36,4640,4.66,996
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,20,13.73,EN 14825,average,12,24,3760,8.52,441
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8-B****,2020-12-02,Outdoor Air/Water,NaN,65,R32,1.84,20,12.08,EN 14825,average,12,30,3320,6.13,542
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8-B****,2020-12-02,Outdoor Air/Water,NaN,68,R32,1.84,20,15.21,EN 14825,average,-7,34,13450,2.72,4945
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8-B****,2020-12-02,Outdoor Air/Water,NaN,68,R32,1.84,20,13.02,EN 14825,average,-7,52,11520,1.99,5789
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8-B****,2020-12-02,Outdoor Air/Water,NaN,68,R32,1.84,20,15.21,EN 14825,average,2,30,8570,4.41,1943
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8-B****,2020-12-02,Outdoor Air/Water,NaN,68,R32,1.84,20,13.02,EN 14825,average,2,42,7180,3.34,2150
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8-B****,2020-12-02,Outdoor Air/Water,NaN,68,R32,1.84,20,15.21,EN 14825,average,7,27,5700,6.56,869
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8-B****,2020-12-02,Outdoor Air/Water,NaN,68,R32,1.84,20,13.02,EN 14825,average,7,36,4680,4.61,1015
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8-B****,2020-12-02,Outdoor Air/Water,NaN,68,R32,1.84,20,15.21,EN 14825,average,12,24,3780,8.51,444
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8-B****,2020-12-02,Outdoor Air/Water,NaN,68,R32,1.84,20,13.02,EN 14825,average,12,30,3320,6.07,547
