Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43,65,R32,1.84,14,13.73,EN 14825,average,-7,34,12140,2.79,4351
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43,65,R32,1.84,14,12.08,EN 14825,average,-7,52,10690,2.01,5318
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43,65,R32,1.84,14,13.73,EN 14825,average,2,30,7950,4.52,1759
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43,65,R32,1.84,14,12.08,EN 14825,average,2,42,6860,3.43,2000
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43,65,R32,1.84,14,13.73,EN 14825,average,7,27,5200,6.68,778
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43,65,R32,1.84,14,12.08,EN 14825,average,7,36,4640,4.66,996
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43,65,R32,1.84,14,13.73,EN 14825,average,12,24,3760,8.52,441
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HB-A160/C****GN8-B,2020-12-02,Outdoor Air/Water,43,65,R32,1.84,14,12.08,EN 14825,average,12,30,3320,6.13,542
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,64,R32,1.84,14,12.00,EN 14825,average,-7,34,10610,2.88,3684
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,64,R32,1.84,14,11.58,EN 14825,average,-7,52,10250,2.01,5100
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,64,R32,1.84,14,12.00,EN 14825,average,2,30,6690,4.65,1439
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,64,R32,1.84,14,11.58,EN 14825,average,2,42,6520,3.44,1895
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,64,R32,1.84,14,12.00,EN 14825,average,7,27,4440,6.62,671
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,64,R32,1.84,14,11.58,EN 14825,average,7,36,4360,4.59,950
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,64,R32,1.84,14,12.00,EN 14825,average,12,24,3740,8.47,442
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,64,R32,1.84,14,11.58,EN 14825,average,12,30,3300,6.05,545
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,65,R32,1.84,14,13.73,EN 14825,average,-7,34,12140,2.79,4351
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,65,R32,1.84,14,12.08,EN 14825,average,-7,52,10690,2.01,5318
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,65,R32,1.84,14,13.73,EN 14825,average,2,30,7950,4.52,1759
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,65,R32,1.84,14,12.08,EN 14825,average,2,42,6860,3.43,2000
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,65,R32,1.84,14,13.73,EN 14825,average,7,27,5200,6.68,778
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,65,R32,1.84,14,12.08,EN 14825,average,7,36,4640,4.66,996
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,65,R32,1.84,14,13.73,EN 14825,average,12,24,3760,8.52,441
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,65,R32,1.84,14,12.08,EN 14825,average,12,30,3320,6.13,542
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,68,R32,1.84,14,15.21,EN 14825,average,-7,34,13450,2.72,4945
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,68,R32,1.84,14,13.02,EN 14825,average,-7,52,11520,1.99,5789
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,68,R32,1.84,14,15.21,EN 14825,average,2,30,8570,4.41,1943
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,68,R32,1.84,14,13.02,EN 14825,average,2,42,7180,3.34,2150
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,68,R32,1.84,14,15.21,EN 14825,average,7,27,5700,6.56,869
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,68,R32,1.84,14,13.02,EN 14825,average,7,36,4680,4.61,1015
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,68,R32,1.84,14,15.21,EN 14825,average,12,24,3780,8.51,444
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2N8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,68,R32,1.84,14,13.02,EN 14825,average,12,30,3320,6.07,547
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,64,R32,1.84,20,12.00,EN 14825,average,-7,34,10610,2.88,3684
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,64,R32,1.84,20,11.58,EN 14825,average,-7,52,10250,2.01,5100
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,64,R32,1.84,20,12.00,EN 14825,average,2,30,6690,4.65,1439
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,64,R32,1.84,20,11.58,EN 14825,average,2,42,6520,3.44,1895
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,64,R32,1.84,20,12.00,EN 14825,average,7,27,4440,6.62,671
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,64,R32,1.84,20,11.58,EN 14825,average,7,36,4360,4.59,950
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,64,R32,1.84,20,12.00,EN 14825,average,12,24,3740,8.47,442
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V12W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,64,R32,1.84,20,11.58,EN 14825,average,12,30,3300,6.05,545
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,65,R32,1.84,20,13.73,EN 14825,average,-7,34,12140,2.79,4351
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,65,R32,1.84,20,12.08,EN 14825,average,-7,52,10690,2.01,5318
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,65,R32,1.84,20,13.73,EN 14825,average,2,30,7950,4.52,1759
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,65,R32,1.84,20,12.08,EN 14825,average,2,42,6860,3.43,2000
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,65,R32,1.84,20,13.73,EN 14825,average,7,27,5200,6.68,778
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,65,R32,1.84,20,12.08,EN 14825,average,7,36,4640,4.66,996
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,65,R32,1.84,20,13.73,EN 14825,average,12,24,3760,8.52,441
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V14W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,65,R32,1.84,20,12.08,EN 14825,average,12,30,3320,6.13,542
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,68,R32,1.84,20,15.21,EN 14825,average,-7,34,13450,2.72,4945
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,68,R32,1.84,20,13.02,EN 14825,average,-7,52,11520,1.99,5789
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,68,R32,1.84,20,15.21,EN 14825,average,2,30,8570,4.41,1943
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,68,R32,1.84,20,13.02,EN 14825,average,2,42,7180,3.34,2150
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,68,R32,1.84,20,15.21,EN 14825,average,7,27,5700,6.56,869
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,68,R32,1.84,20,13.02,EN 14825,average,7,36,4680,4.61,1015
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,68,R32,1.84,20,15.21,EN 14825,average,12,24,3780,8.51,444
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V16W/D2RN8-B+HBTA160/240C****GN8-B,2020-06-12,Outdoor Air/Water,43,68,R32,1.84,20,13.02,EN 14825,average,12,30,3320,6.07,547
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V18W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,71,R32,5,18,17.99,EN 14825,average,-7,34,15900,2.85,5579
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V18W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,71,R32,5,18,17.67,EN 14825,average,-7,52,15610,1.72,9076
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V18W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,71,R32,5,18,17.99,EN 14825,average,2,30,9660,4.59,2105
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V18W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,71,R32,5,18,17.67,EN 14825,average,2,42,9590,3.32,2889
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V18W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,71,R32,5,18,17.99,EN 14825,average,7,27,6560,5.99,1095
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V18W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,71,R32,5,18,17.67,EN 14825,average,7,36,6370,4.48,1422
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V18W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,71,R32,5,18,17.99,EN 14825,average,12,24,3760,7.08,531
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V18W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,71,R32,5,18,17.67,EN 14825,average,12,30,3570,5.27,677
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V22W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,73,R32,5,18,22.31,EN 14825,average,-7,34,19720,2.74,7197
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V22W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,73,R32,5,18,22.43,EN 14825,average,-7,52,19820,1.74,11391
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V22W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,73,R32,5,18,22.31,EN 14825,average,2,30,12030,4.41,2728
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V22W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,73,R32,5,18,22.43,EN 14825,average,2,42,11890,3.32,3581
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V22W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,73,R32,5,18,22.31,EN 14825,average,7,27,8000,6.29,1272
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V22W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,73,R32,5,18,22.43,EN 14825,average,7,36,7970,4.66,1710
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V22W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,73,R32,5,18,22.31,EN 14825,average,12,24,3790,7.14,531
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V22W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,73,R32,5,18,22.43,EN 14825,average,12,30,3600,5.32,677
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V26W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,75,R32,5,18,25.04,EN 14825,average,-7,34,22120,2.57,8607
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V26W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,75,R32,5,18,26.15,EN 14825,average,-7,52,20640,1.69,12213
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V26W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,75,R32,5,18,25.04,EN 14825,average,2,30,13760,4.44,3099
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V26W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,75,R32,5,18,26.15,EN 14825,average,2,42,14260,3.12,4571
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V26W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,75,R32,5,18,25.04,EN 14825,average,7,27,9360,6.52,1436
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V26W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,75,R32,5,18,26.15,EN 14825,average,7,36,9290,4.74,1960
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V26W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,75,R32,5,18,25.04,EN 14825,average,12,24,4090,7.35,556
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V26W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,75,R32,5,18,26.15,EN 14825,average,12,30,3890,5.48,710
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V30W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,77,R32,5,18,29.18,EN 14825,average,-7,34,21900,2.54,8622
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V30W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,77,R32,5,18,29.69,EN 14825,average,-7,52,20110,1.63,12337
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V30W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,77,R32,5,18,29.18,EN 14825,average,2,30,16160,4.16,3885
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V30W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,77,R32,5,18,29.69,EN 14825,average,2,42,16490,3.09,5337
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V30W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,77,R32,5,18,29.18,EN 14825,average,7,27,10640,6.38,1668
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V30W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,77,R32,5,18,29.69,EN 14825,average,7,36,10500,4.75,2211
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V30W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,77,R32,5,18,29.18,EN 14825,average,12,24,4540,7.72,588
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V30W/D2RN8,2020-12-02,Outdoor Air/Water,NaN,77,R32,5,18,29.69,EN 14825,average,12,30,4640,5.91,785
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38,56,R32,1.5,14,5.52,EN 14825,average,-7,34,4880,3.19,1530
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38,56,R32,1.5,14,4.40,EN 14825,average,-7,52,3890,2.17,1793
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38,56,R32,1.5,14,5.52,EN 14825,average,2,30,3060,4.78,640
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38,56,R32,1.5,14,4.40,EN 14825,average,2,42,2380,3.3,721
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38,56,R32,1.5,14,5.52,EN 14825,average,7,27,1930,6.13,315
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38,56,R32,1.5,14,4.40,EN 14825,average,7,36,2950,4.41,669
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38,56,R32,1.5,14,5.52,EN 14825,average,12,24,1480,8.05,184
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38,56,R32,1.5,14,4.40,EN 14825,average,12,30,1320,5.66,233
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38,58,R32,1.5,14,6.82,EN 14825,average,-7,34,6030,3.09,1951
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38,58,R32,1.5,14,5.70,EN 14825,average,-7,52,5050,2.17,2327
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38,58,R32,1.5,14,6.82,EN 14825,average,2,30,3880,4.85,800
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38,58,R32,1.5,14,5.70,EN 14825,average,2,42,3120,3.51,889
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38,58,R32,1.5,14,6.82,EN 14825,average,7,27,2400,6.63,362
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38,58,R32,1.5,14,5.70,EN 14825,average,7,36,2090,4.54,460
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38,58,R32,1.5,14,6.82,EN 14825,average,12,24,1390,7.83,178
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38,58,R32,1.5,14,5.70,EN 14825,average,12,30,1280,5.59,229
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V4W/D2N8-B***,2020-12-02,Outdoor Air/Water,NaN,55,R32,1.5,14,5.52,EN 14825,average,-7,34,4880,3.19,1530
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V4W/D2N8-B***,2020-12-02,Outdoor Air/Water,NaN,55,R32,1.5,14,4.40,EN 14825,average,-7,52,3890,2.17,1793
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V4W/D2N8-B***,2020-12-02,Outdoor Air/Water,NaN,55,R32,1.5,14,5.52,EN 14825,average,2,30,3060,4.78,640
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V4W/D2N8-B***,2020-12-02,Outdoor Air/Water,NaN,55,R32,1.5,14,4.40,EN 14825,average,2,42,2380,3.3,721
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V4W/D2N8-B***,2020-12-02,Outdoor Air/Water,NaN,55,R32,1.5,14,5.52,EN 14825,average,7,27,1930,6.13,315
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V4W/D2N8-B***,2020-12-02,Outdoor Air/Water,NaN,55,R32,1.5,14,4.40,EN 14825,average,7,36,2950,4.41,669
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V4W/D2N8-B***,2020-12-02,Outdoor Air/Water,NaN,55,R32,1.5,14,5.52,EN 14825,average,12,24,1480,8.05,184
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V4W/D2N8-B***,2020-12-02,Outdoor Air/Water,NaN,55,R32,1.5,14,4.40,EN 14825,average,12,30,1320,5.66,233
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V6W/D2N8-B***,2020-12-02,Outdoor Air/Water,NaN,58,R32,1.5,14,6.82,EN 14825,average,-7,34,6030,3.09,1951
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V6W/D2N8-B***,2020-12-02,Outdoor Air/Water,NaN,58,R32,1.5,14,5.70,EN 14825,average,-7,52,5050,2.17,2327
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V6W/D2N8-B***,2020-12-02,Outdoor Air/Water,NaN,58,R32,1.5,14,6.82,EN 14825,average,2,30,3880,4.85,800
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V6W/D2N8-B***,2020-12-02,Outdoor Air/Water,NaN,58,R32,1.5,14,5.70,EN 14825,average,2,42,3120,3.51,889
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V6W/D2N8-B***,2020-12-02,Outdoor Air/Water,NaN,58,R32,1.5,14,6.82,EN 14825,average,7,27,2400,6.63,362
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V6W/D2N8-B***,2020-12-02,Outdoor Air/Water,NaN,58,R32,1.5,14,5.70,EN 14825,average,7,36,2090,4.54,460
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V6W/D2N8-B***,2020-12-02,Outdoor Air/Water,NaN,58,R32,1.5,14,6.82,EN 14825,average,12,24,1390,7.83,178
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V6W/D2N8-B***,2020-12-02,Outdoor Air/Water,NaN,58,R32,1.5,14,5.70,EN 14825,average,12,30,1280,5.59,229
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,56,R32,1.5,14,5.52,EN 14825,average,-7,34,4880,3.19,1530
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,56,R32,1.5,14,4.40,EN 14825,average,-7,52,3890,2.17,1793
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,56,R32,1.5,14,5.52,EN 14825,average,2,30,3060,4.78,640
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,56,R32,1.5,14,4.40,EN 14825,average,2,42,2380,3.3,721
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,56,R32,1.5,14,5.52,EN 14825,average,7,27,1930,6.13,315
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,56,R32,1.5,14,4.40,EN 14825,average,7,36,2950,4.41,669
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,56,R32,1.5,14,5.52,EN 14825,average,12,24,1480,8.05,184
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,56,R32,1.5,14,4.40,EN 14825,average,12,30,1320,5.66,233
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,58,R32,1.5,14,6.82,EN 14825,average,-7,34,6030,3.09,1951
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,58,R32,1.5,14,5.70,EN 14825,average,-7,52,5050,2.17,2327
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,58,R32,1.5,14,6.82,EN 14825,average,2,30,3880,4.85,800
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,58,R32,1.5,14,5.70,EN 14825,average,2,42,3120,3.51,889
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,58,R32,1.5,14,6.82,EN 14825,average,7,27,2400,6.63,362
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,58,R32,1.5,14,5.70,EN 14825,average,7,36,2090,4.54,460
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,58,R32,1.5,14,6.82,EN 14825,average,12,24,1390,7.83,178
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,58,R32,1.5,14,5.70,EN 14825,average,12,30,1280,5.59,229
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,56,R32,1.5,14,5.52,EN 14825,average,-7,34,4880,3.19,1530
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,56,R32,1.5,14,4.40,EN 14825,average,-7,52,3890,2.17,1793
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,56,R32,1.5,14,5.52,EN 14825,average,2,30,3060,4.78,640
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,56,R32,1.5,14,4.40,EN 14825,average,2,42,2380,3.3,721
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,56,R32,1.5,14,5.52,EN 14825,average,7,27,1930,6.13,315
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,56,R32,1.5,14,4.40,EN 14825,average,7,36,2950,4.41,669
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,56,R32,1.5,14,5.52,EN 14825,average,12,24,1480,8.05,184
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,56,R32,1.5,14,4.40,EN 14825,average,12,30,1320,5.66,233
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,58,R32,1.5,14,6.82,EN 14825,average,-7,34,6030,3.09,1951
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,58,R32,1.5,14,5.70,EN 14825,average,-7,52,5050,2.17,2327
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,58,R32,1.5,14,6.82,EN 14825,average,2,30,3880,4.85,800
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,58,R32,1.5,14,5.70,EN 14825,average,2,42,3120,3.51,889
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,58,R32,1.5,14,6.82,EN 14825,average,7,27,2400,6.63,362
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,58,R32,1.5,14,5.70,EN 14825,average,7,36,2090,4.54,460
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,58,R32,1.5,14,6.82,EN 14825,average,12,24,1390,7.83,178
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,58,R32,1.5,14,5.70,EN 14825,average,12,30,1280,5.59,229
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42,59,R32,1.65,14,8.12,EN 14825,average,-7,34,7190,3.35,2146
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42,59,R32,1.65,14,6.60,EN 14825,average,-7,52,5840,2.16,2704
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42,59,R32,1.65,14,8.12,EN 14825,average,2,30,4650,5.09,914
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42,59,R32,1.65,14,6.60,EN 14825,average,2,42,3760,3.3,1139
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42,59,R32,1.65,14,8.12,EN 14825,average,7,27,2900,6.82,425
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42,59,R32,1.65,14,6.60,EN 14825,average,7,36,2430,4.34,560
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42,59,R32,1.65,14,8.12,EN 14825,average,12,24,1630,8.35,195
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42,59,R32,1.65,14,6.60,EN 14825,average,12,30,1400,5.33,263
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42,60,R32,1.65,14,9.17,EN 14825,average,-7,34,8109,3.23,2511
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42,60,R32,1.65,14,7.67,EN 14825,average,-7,52,6780,2.24,3027
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42,60,R32,1.65,14,9.17,EN 14825,average,2,30,5180,5.01,1034
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42,60,R32,1.65,14,7.67,EN 14825,average,2,42,4290,3.42,1254
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42,60,R32,1.65,14,9.17,EN 14825,average,7,27,3320,7.08,469
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42,60,R32,1.65,14,7.67,EN 14825,average,7,36,2770,4.52,613
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42,60,R32,1.65,14,9.17,EN 14825,average,12,24,1650,8.58,192
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42,60,R32,1.65,14,7.67,EN 14825,average,12,30,1580,5.68,278
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V8W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,59,R32,1.65,14,8.12,EN 14825,average,-7,34,7190,3.35,2146
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V8W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,59,R32,1.65,14,6.60,EN 14825,average,-7,52,5840,2.16,2704
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V8W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,59,R32,1.65,14,8.12,EN 14825,average,2,30,4650,5.09,914
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V8W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,59,R32,1.65,14,6.60,EN 14825,average,2,42,3760,3.3,1139
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V8W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,59,R32,1.65,14,8.12,EN 14825,average,7,27,2900,6.82,425
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V8W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,59,R32,1.65,14,6.60,EN 14825,average,7,36,2430,4.34,560
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V8W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,59,R32,1.65,14,8.12,EN 14825,average,12,24,1630,8.35,195
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V8W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,59,R32,1.65,14,6.60,EN 14825,average,12,30,1400,5.33,263
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V10W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,60,R32,1.65,14,9.17,EN 14825,average,-7,34,8109,3.23,2511
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V10W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,60,R32,1.65,14,7.67,EN 14825,average,-7,52,6780,2.24,3027
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V10W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,60,R32,1.65,14,9.17,EN 14825,average,2,30,5180,5.01,1034
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V10W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,60,R32,1.65,14,7.67,EN 14825,average,2,42,4290,3.42,1254
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V10W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,60,R32,1.65,14,9.17,EN 14825,average,7,27,3320,7.08,469
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V10W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,60,R32,1.65,14,7.67,EN 14825,average,7,36,2770,4.52,613
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V10W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,60,R32,1.65,14,9.17,EN 14825,average,12,24,1650,8.58,192
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V10W/D2N8-B****,2020-12-02,Outdoor Air/Water,NaN,60,R32,1.65,14,7.67,EN 14825,average,12,30,1580,5.68,278
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,59,R32,1.65,14,8.12,EN 14825,average,-7,34,7190,3.35,2146
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,59,R32,1.65,14,6.60,EN 14825,average,-7,52,5840,2.16,2704
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,59,R32,1.65,14,8.12,EN 14825,average,2,30,4650,5.09,914
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,59,R32,1.65,14,6.60,EN 14825,average,2,42,3760,3.3,1139
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,59,R32,1.65,14,8.12,EN 14825,average,7,27,2900,6.82,425
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,59,R32,1.65,14,6.60,EN 14825,average,7,36,2430,4.34,560
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,59,R32,1.65,14,8.12,EN 14825,average,12,24,1630,8.35,195
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,59,R32,1.65,14,6.60,EN 14825,average,12,30,1400,5.33,263
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,60,R32,1.65,14,9.17,EN 14825,average,-7,34,8109,3.23,2511
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,60,R32,1.65,14,7.67,EN 14825,average,-7,52,6780,2.24,3027
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,60,R32,1.65,14,9.17,EN 14825,average,2,30,5180,5.01,1034
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,60,R32,1.65,14,7.67,EN 14825,average,2,42,4290,3.42,1254
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,60,R32,1.65,14,9.17,EN 14825,average,7,27,3320,7.08,469
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,60,R32,1.65,14,7.67,EN 14825,average,7,36,2770,4.52,613
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,60,R32,1.65,14,9.17,EN 14825,average,12,24,1650,8.58,192
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42,60,R32,1.65,14,7.67,EN 14825,average,12,30,1580,5.68,278
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,59,R32,1.65,14,8.12,EN 14825,average,-7,34,7190,3.35,2146
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,59,R32,1.65,14,6.60,EN 14825,average,-7,52,5840,2.16,2704
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,59,R32,1.65,14,8.12,EN 14825,average,2,30,4650,5.09,914
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,59,R32,1.65,14,6.60,EN 14825,average,2,42,3760,3.3,1139
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,59,R32,1.65,14,8.12,EN 14825,average,7,27,2900,6.82,425
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,59,R32,1.65,14,6.60,EN 14825,average,7,36,2430,4.34,560
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,59,R32,1.65,14,8.12,EN 14825,average,12,24,1630,8.35,195
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,59,R32,1.65,14,6.60,EN 14825,average,12,30,1400,5.33,263
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,60,R32,1.65,14,9.17,EN 14825,average,-7,34,8109,3.23,2511
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,60,R32,1.65,14,7.67,EN 14825,average,-7,52,6780,2.24,3027
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,60,R32,1.65,14,9.17,EN 14825,average,2,30,5180,5.01,1034
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,60,R32,1.65,14,7.67,EN 14825,average,2,42,4290,3.42,1254
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,60,R32,1.65,14,9.17,EN 14825,average,7,27,3320,7.08,469
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,60,R32,1.65,14,7.67,EN 14825,average,7,36,2770,4.52,613
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,60,R32,1.65,14,9.17,EN 14825,average,12,24,1650,8.58,192
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42,60,R32,1.65,14,7.67,EN 14825,average,12,30,1580,5.68,278
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8,2019-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,12.00,EN 14825,average,-7,34,10520,2.88,3653
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8,2019-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,13.00,EN 14825,average,-7,52,11290,2.05,5507
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8,2019-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,12.00,EN 14825,average,2,30,6500,4.15,1566
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8,2019-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,13.00,EN 14825,average,2,42,7310,3.14,2328
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8,2019-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,12.00,EN 14825,average,7,27,4120,5.74,718
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8,2019-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,13.00,EN 14825,average,7,36,4960,4.25,1167
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8,2019-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,12.00,EN 14825,average,12,24,2230,5.4,413
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8,2019-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,13.00,EN 14825,average,12,30,2370,4.94,480
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8,2019-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,14.00,EN 14825,average,-7,34,12470,2.84,4391
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8,2019-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,14.00,EN 14825,average,-7,52,12180,2.05,5941
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8,2019-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,14.00,EN 14825,average,2,30,7480,4.19,1785
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8,2019-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,14.00,EN 14825,average,2,42,7840,3.18,2465
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8,2019-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,14.00,EN 14825,average,7,27,5040,5.99,841
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8,2019-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,14.00,EN 14825,average,7,36,5210,4.29,1214
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8,2019-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,14.00,EN 14825,average,12,24,2230,5.3,421
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8,2019-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,14.00,EN 14825,average,12,30,2570,5.14,500
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8,2019-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,16.00,EN 14825,average,-7,34,14150,2.72,5202
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8,2019-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,15.00,EN 14825,average,-7,52,12900,2.04,6324
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8,2019-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,16.00,EN 14825,average,2,30,8920,4.17,2139
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8,2019-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,15.00,EN 14825,average,2,42,8250,3.21,2570
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8,2019-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,16.00,EN 14825,average,7,27,5640,5.86,962
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8,2019-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,15.00,EN 14825,average,7,36,5450,4.32,1262
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8,2019-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,16.00,EN 14825,average,12,24,2470,6.28,393
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8,2019-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,15.00,EN 14825,average,12,30,2570,5.12,502
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,12.00,EN 14825,average,-7,34,10520,2.88,3653
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,13.00,EN 14825,average,-7,52,11290,2.05,5507
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,12.00,EN 14825,average,2,30,6500,4.15,1566
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,13.00,EN 14825,average,2,42,7310,3.14,2328
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,12.00,EN 14825,average,7,27,4120,5.74,718
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,13.00,EN 14825,average,7,36,4960,4.25,1167
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,12.00,EN 14825,average,12,24,2230,5.4,413
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2RN8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,13.00,EN 14825,average,12,30,2370,4.94,480
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,14.00,EN 14825,average,-7,34,12470,2.84,4391
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,14.00,EN 14825,average,-7,52,12180,2.05,5941
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,14.00,EN 14825,average,2,30,7480,4.19,1785
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,14.00,EN 14825,average,2,42,7840,3.18,2465
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,14.00,EN 14825,average,7,27,5040,5.99,841
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,14.00,EN 14825,average,7,36,5210,4.29,1214
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,14.00,EN 14825,average,12,24,2230,5.3,421
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2RN8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,14.00,EN 14825,average,12,30,2570,5.14,500
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,16.00,EN 14825,average,-7,34,14150,2.72,5202
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,15.00,EN 14825,average,-7,52,12900,2.04,6324
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,16.00,EN 14825,average,2,30,8920,4.17,2139
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,15.00,EN 14825,average,2,42,8250,3.21,2570
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,16.00,EN 14825,average,7,27,5640,5.86,962
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,15.00,EN 14825,average,7,36,5450,4.32,1262
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,16.00,EN 14825,average,12,24,2470,6.28,393
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2RN8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2.8,9,15.00,EN 14825,average,12,30,2570,5.12,502
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V5W/D2N8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,-7,34,5880,2.91,2021
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V5W/D2N8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,-7,52,5830,1.97,2959
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V5W/D2N8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,2,30,3640,4.38,831
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V5W/D2N8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,2,42,3680,3.22,1143
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V5W/D2N8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,7,27,2420,5.89,411
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V5W/D2N8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,7,36,2470,4.21,587
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V5W/D2N8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,12,24,1030,5.89,175
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V5W/D2N8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,12,30,1260,4.91,257
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V7W/D2N8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,-7,34,5880,2.91,2021
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V7W/D2N8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,-7,52,5830,1.97,2959
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V7W/D2N8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,2,30,3640,4.38,831
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V7W/D2N8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,2,42,3680,3.22,1143
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V7W/D2N8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,7,27,2420,5.89,411
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V7W/D2N8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,7,36,2470,4.21,587
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V7W/D2N8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,12,24,1030,5.89,175
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V7W/D2N8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,12,30,1260,4.91,257
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V9W/D2N8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2,9,8.00,EN 14825,average,-7,34,7420,2.8,2650
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V9W/D2N8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,-7,52,6580,1.87,3519
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V9W/D2N8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2,9,8.00,EN 14825,average,2,30,4830,4.33,1115
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V9W/D2N8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,2,42,4250,3.19,1332
