Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V9W/D2N8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2,9,8.00,EN 14825,average,7,27,3200,6.2,516
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V9W/D2N8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,7,36,2800,4.38,639
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V9W/D2N8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2,9,8.00,EN 14825,average,12,24,1550,7.61,204
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V9W/D2N8,2020-01-17,Outdoor Air/Water,NaN,NaN,R32,2,9,7.00,EN 14825,average,12,30,1270,5.04,252
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,61,R32,1.55,15,4.52,EN 14825,average,-7,34,4000,3.26,1227
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,61,R32,1.55,15,5.41,EN 14825,average,-7,52,4260,2.1,2029
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,61,R32,1.55,15,4.52,EN 14825,average,2,30,2370,4.7,504
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,61,R32,1.55,15,5.41,EN 14825,average,2,42,3090,3.28,942
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,61,R32,1.55,15,4.52,EN 14825,average,7,27,1630,5.78,282
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,61,R32,1.55,15,5.41,EN 14825,average,7,36,1980,4.49,441
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,61,R32,1.55,15,4.52,EN 14825,average,12,24,1380,7.31,189
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,61,R32,1.55,15,5.41,EN 14825,average,12,30,1270,5.53,230
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,62,R32,1.55,15,5.91,EN 14825,average,-7,34,5230,3.09,1693
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,62,R32,1.55,15,5.84,EN 14825,average,-7,52,5170,2.09,2474
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,62,R32,1.55,15,5.91,EN 14825,average,2,30,3200,4.58,699
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,62,R32,1.55,15,5.84,EN 14825,average,2,42,3090,3.28,942
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,62,R32,1.55,15,5.91,EN 14825,average,7,27,2210,7.18,308
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,62,R32,1.55,15,5.84,EN 14825,average,7,36,1980,4.49,441
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,62,R32,1.55,15,5.91,EN 14825,average,12,24,1380,7.31,189
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,62,R32,1.55,15,5.84,EN 14825,average,12,30,1270,5.53,230
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,61,R32,1.55,15,4.52,EN 14825,average,-7,34,4000,3.26,1227
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,61,R32,1.55,15,5.41,EN 14825,average,-7,52,4260,2.1,2029
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,61,R32,1.55,15,4.52,EN 14825,average,2,30,2370,4.7,504
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,61,R32,1.55,15,5.41,EN 14825,average,2,42,3090,3.28,942
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,61,R32,1.55,15,4.52,EN 14825,average,7,27,1630,5.78,282
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,61,R32,1.55,15,5.41,EN 14825,average,7,36,1980,4.49,441
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,61,R32,1.55,15,4.52,EN 14825,average,12,24,1380,7.31,189
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,61,R32,1.55,15,5.41,EN 14825,average,12,30,1270,5.53,230
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,62,R32,1.55,15,5.91,EN 14825,average,-7,34,5230,3.09,1693
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,62,R32,1.55,15,5.84,EN 14825,average,-7,52,5170,2.09,2474
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,62,R32,1.55,15,5.91,EN 14825,average,2,30,3200,4.58,699
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,62,R32,1.55,15,5.84,EN 14825,average,2,42,3090,3.28,942
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,62,R32,1.55,15,5.91,EN 14825,average,7,27,2210,7.18,308
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,62,R32,1.55,15,5.84,EN 14825,average,7,36,1980,4.49,441
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,62,R32,1.55,15,5.91,EN 14825,average,12,24,1380,7.31,189
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,62,R32,1.55,15,5.84,EN 14825,average,12,30,1270,5.53,230
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMK-60/CGN8,2019-12-11,Outdoor Air/Water,43,61,R32,1.55,15,6.21,EN 14825,average,-7,34,5490,2.84,1933
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMK-60/CGN8,2019-12-11,Outdoor Air/Water,43,61,R32,1.55,15,6.00,EN 14825,average,-7,52,5310,2.0,2655
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMK-60/CGN8,2019-12-11,Outdoor Air/Water,43,61,R32,1.55,15,6.21,EN 14825,average,2,30,3340,4.6,726
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMK-60/CGN8,2019-12-11,Outdoor Air/Water,43,61,R32,1.55,15,6.00,EN 14825,average,2,42,3230,3.23,1000
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMK-60/CGN8,2019-12-11,Outdoor Air/Water,43,61,R32,1.55,15,6.21,EN 14825,average,7,27,2150,6.48,332
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMK-60/CGN8,2019-12-11,Outdoor Air/Water,43,61,R32,1.55,15,6.00,EN 14825,average,7,36,2080,4.6,452
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMK-60/CGN8,2019-12-11,Outdoor Air/Water,43,61,R32,1.55,15,6.21,EN 14825,average,12,24,960,8.93,108
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8+SMK-60/CGN8,2019-12-11,Outdoor Air/Water,43,61,R32,1.55,15,6.00,EN 14825,average,12,30,920,6.1,151
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMK-60/CGN8,2019-12-11,Outdoor Air/Water,4,62,R32,1.55,15,6.21,EN 14825,average,-7,34,5490,2.84,1933
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMK-60/CGN8,2019-12-11,Outdoor Air/Water,43,62,R32,1.55,15,6.00,EN 14825,average,-7,52,5310,2.0,2655
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMK-60/CGN8,2019-12-11,Outdoor Air/Water,4,62,R32,1.55,15,6.21,EN 14825,average,2,30,3340,4.6,726
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMK-60/CGN8,2019-12-11,Outdoor Air/Water,43,62,R32,1.55,15,6.00,EN 14825,average,2,42,3230,3.23,1000
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMK-60/CGN8,2019-12-11,Outdoor Air/Water,4,62,R32,1.55,15,6.21,EN 14825,average,7,27,2150,6.48,332
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMK-60/CGN8,2019-12-11,Outdoor Air/Water,43,62,R32,1.55,15,6.00,EN 14825,average,7,36,2080,4.6,452
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMK-60/CGN8,2019-12-11,Outdoor Air/Water,4,62,R32,1.55,15,6.21,EN 14825,average,12,24,960,8.93,108
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8+SMK-60/CGN8,2019-12-11,Outdoor Air/Water,43,62,R32,1.55,15,6.00,EN 14825,average,12,30,920,6.1,151
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,63,R32,1.65,15,8.23,EN 14825,average,-7,34,7280,3.07,2371
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,63,R32,1.65,15,7.57,EN 14825,average,-7,52,6700,2.03,3300
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,63,R32,1.65,15,8.23,EN 14825,average,2,30,4710,4.78,985
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,63,R32,1.65,15,7.57,EN 14825,average,2,42,4340,3.4,1276
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,63,R32,1.65,15,8.23,EN 14825,average,7,27,2730,6.73,406
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,63,R32,1.65,15,7.57,EN 14825,average,7,36,2770,4.47,620
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,63,R32,1.65,15,8.23,EN 14825,average,12,24,1570,8.53,184
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,63,R32,1.65,15,7.57,EN 14825,average,12,30,1270,5.04,252
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,65,R32,1.65,15,9.51,EN 14825,average,-7,34,8410,3.17,2653
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,65,R32,1.65,15,8.50,EN 14825,average,-7,52,7520,2.25,3342
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,65,R32,1.65,15,9.51,EN 14825,average,2,30,5320,4.71,1130
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,65,R32,1.65,15,8.50,EN 14825,average,2,42,4910,3.49,1407
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,65,R32,1.65,15,9.51,EN 14825,average,7,27,3580,7.12,503
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,65,R32,1.65,15,8.50,EN 14825,average,7,36,3130,4.71,665
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,65,R32,1.65,15,9.51,EN 14825,average,12,24,1610,9.88,163
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39,65,R32,1.65,15,8.50,EN 14825,average,12,30,1340,5.57,241
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,63,R32,1.65,15,8.23,EN 14825,average,-7,34,7280,3.07,2371
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,63,R32,1.65,15,7.57,EN 14825,average,-7,52,6700,2.03,3300
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,63,R32,1.65,15,8.23,EN 14825,average,2,30,4710,4.78,985
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,63,R32,1.65,15,7.57,EN 14825,average,2,42,4340,3.4,1276
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,63,R32,1.65,15,8.23,EN 14825,average,7,27,2730,6.73,406
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,63,R32,1.65,15,7.57,EN 14825,average,7,36,2770,4.47,620
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,63,R32,1.65,15,8.23,EN 14825,average,12,24,1570,8.53,184
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,63,R32,1.65,15,7.57,EN 14825,average,12,30,1270,5.04,252
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,65,R32,1.65,15,9.51,EN 14825,average,-7,34,8410,3.17,2653
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,65,R32,1.65,15,8.50,EN 14825,average,-7,52,7520,2.25,3342
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,65,R32,1.65,15,9.51,EN 14825,average,2,30,5320,4.71,1130
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,65,R32,1.65,15,8.50,EN 14825,average,2,42,4910,3.49,1407
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,65,R32,1.65,15,9.51,EN 14825,average,7,27,3580,7.12,503
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,65,R32,1.65,15,8.50,EN 14825,average,7,36,3130,4.71,665
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,65,R32,1.65,15,9.51,EN 14825,average,12,24,1610,9.88,163
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39,65,R32,1.65,15,8.50,EN 14825,average,12,30,1340,5.57,241
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43,63,R32,1.65,14,8.88,EN 14825,average,-7,34,7850,2.96,2652
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43,63,R32,1.65,14,7.92,EN 14825,average,-7,52,7010,2.02,3470
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43,63,R32,1.65,14,8.88,EN 14825,average,2,30,4780,4.55,1051
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43,63,R32,1.65,14,7.92,EN 14825,average,2,42,4270,3.19,1339
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43,63,R32,1.65,14,8.88,EN 14825,average,7,27,3070,6.58,467
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43,63,R32,1.65,14,7.92,EN 14825,average,7,36,2740,4.41,621
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43,63,R32,1.65,14,8.88,EN 14825,average,12,24,1370,8.66,158
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43,63,R32,1.65,14,7.92,EN 14825,average,12,30,1220,5.11,239
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43,63,R32,1.65,14,8.88,EN 14825,average,-7,34,7850,2.96,2652
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43,63,R32,1.65,14,7.92,EN 14825,average,-7,52,7010,2.02,3470
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43,63,R32,1.65,14,8.88,EN 14825,average,2,30,4780,4.55,1051
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43,63,R32,1.65,14,7.92,EN 14825,average,2,42,4270,3.19,1339
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43,63,R32,1.65,14,8.88,EN 14825,average,7,27,3070,6.58,467
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43,63,R32,1.65,14,7.92,EN 14825,average,7,36,2740,4.41,621
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43,63,R32,1.65,14,8.88,EN 14825,average,12,24,1370,8.66,158
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43,63,R32,1.65,14,7.92,EN 14825,average,12,30,1220,5.11,239
Groupe Atlantic,ACV Alféa Excellia Tri 11 BS,2019-12-19,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,ACV Alféa Excellia Tri 11 BS,2019-12-19,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,ACV Alféa Excellia Tri 11 BS,2019-12-19,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,ACV Alféa Excellia Tri 11 BS,2019-12-19,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,ACV Alféa Excellia Tri 11 BS,2019-12-19,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,ACV Alféa Excellia Tri 11 BS,2019-12-19,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,ACV Alféa Excellia Tri 11 BS,2019-12-19,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,ACV Alféa Excellia Tri 11 BS,2019-12-19,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,12,30,7000,5.2,1346
Groupe Atlantic,ACV Alféa Excellia Tri 14 BS,2019-12-19,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,ACV Alféa Excellia Tri 14 BS,2019-12-19,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,-7,52,10000,2.0,5000
Groupe Atlantic,ACV Alféa Excellia Tri 14 BS,2019-12-19,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,2,30,6700,3.7,1811
Groupe Atlantic,ACV Alféa Excellia Tri 14 BS,2019-12-19,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,2,42,6100,2.9,2103
Groupe Atlantic,ACV Alféa Excellia Tri 14 BS,2019-12-19,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,ACV Alféa Excellia Tri 14 BS,2019-12-19,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,7,36,5900,4.1,1439
Groupe Atlantic,ACV Alféa Excellia Tri 14 BS,2019-12-19,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,12,24,7300,7.0,1043
Groupe Atlantic,ACV Alféa Excellia Tri 14 BS,2019-12-19,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,12,30,7100,5.4,1315
Groupe Atlantic,ACV Alféa Excellia Tri 16 BS,2019-12-19,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,-7,34,12000,2.4,5000
Groupe Atlantic,ACV Alféa Excellia Tri 16 BS,2019-12-19,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,-7,52,11500,1.8,6389
Groupe Atlantic,ACV Alféa Excellia Tri 16 BS,2019-12-19,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,2,30,7300,3.6,2028
Groupe Atlantic,ACV Alféa Excellia Tri 16 BS,2019-12-19,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,2,42,7000,2.9,2414
Groupe Atlantic,ACV Alféa Excellia Tri 16 BS,2019-12-19,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,7,27,6300,5.5,1145
Groupe Atlantic,ACV Alféa Excellia Tri 16 BS,2019-12-19,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,7,36,5800,4.1,1415
Groupe Atlantic,ACV Alféa Excellia Tri 16 BS,2019-12-19,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,12,24,7400,7.2,1028
Groupe Atlantic,ACV Alféa Excellia Tri 16 BS,2019-12-19,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,12,30,7100,5.5,1291
Groupe Atlantic,Alféa Excellia 11,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,-7,34,10000,2.6,3846
Groupe Atlantic,Alféa Excellia 11,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,9.00,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Excellia 11,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Excellia 11,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,9.00,EN 14825,average,2,42,5000,2.8,1786
Groupe Atlantic,Alféa Excellia 11,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,7,27,6200,5.3,1170
Groupe Atlantic,Alféa Excellia 11,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,9.00,EN 14825,average,7,36,5900,3.8,1553
Groupe Atlantic,Alféa Excellia 11,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,12,24,7400,6.9,1072
Groupe Atlantic,Alféa Excellia 11,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,9.00,EN 14825,average,12,30,7000,4.8,1458
Groupe Atlantic,Alféa Excellia Duo 11,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,-7,34,10000,2.6,3846
Groupe Atlantic,Alféa Excellia Duo 11,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,9.00,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Excellia Duo 11,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Excellia Duo 11,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,9.00,EN 14825,average,2,42,5000,2.8,1786
Groupe Atlantic,Alféa Excellia Duo 11,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,7,27,6200,5.3,1170
Groupe Atlantic,Alféa Excellia Duo 11,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,9.00,EN 14825,average,7,36,5900,3.8,1553
Groupe Atlantic,Alféa Excellia Duo 11,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,12,24,7400,6.9,1072
Groupe Atlantic,Alféa Excellia Duo 11,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,9.00,EN 14825,average,12,30,7000,4.8,1458
Groupe Atlantic,Alféa Excellia Duo A.I. 11,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,-7,34,10000,2.6,3846
Groupe Atlantic,Alféa Excellia Duo A.I. 11,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,9.00,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Excellia Duo A.I. 11,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Excellia Duo A.I. 11,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,9.00,EN 14825,average,2,42,5000,2.8,1786
Groupe Atlantic,Alféa Excellia Duo A.I. 11,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,7,27,6200,5.3,1170
Groupe Atlantic,Alféa Excellia Duo A.I. 11,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,9.00,EN 14825,average,7,36,5900,3.8,1553
Groupe Atlantic,Alféa Excellia Duo A.I. 11,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,12,24,7400,6.9,1072
Groupe Atlantic,Alféa Excellia Duo A.I. 11,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,9.00,EN 14825,average,12,30,7000,4.8,1458
Groupe Atlantic,Alféa Excellia 14,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,13.00,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Excellia 14,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,-7,52,10000,1.9,5263
Groupe Atlantic,Alféa Excellia 14,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,13.00,EN 14825,average,2,30,6700,3.6,1861
Groupe Atlantic,Alféa Excellia 14,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,2,42,6100,2.8,2179
Groupe Atlantic,Alféa Excellia 14,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,13.00,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Excellia 14,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Excellia 14,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,13.00,EN 14825,average,12,24,7300,6.9,1058
Groupe Atlantic,Alféa Excellia 14,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,12,30,7100,5.1,1392
Groupe Atlantic,Alféa Excellia Duo 14,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,13.00,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Excellia Duo 14,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,-7,52,10000,1.9,5263
Groupe Atlantic,Alféa Excellia Duo 14,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,13.00,EN 14825,average,2,30,6700,3.6,1861
Groupe Atlantic,Alféa Excellia Duo 14,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,2,42,6100,2.8,2179
Groupe Atlantic,Alféa Excellia Duo 14,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,13.00,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Excellia Duo 14,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Excellia Duo 14,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,13.00,EN 14825,average,12,24,7300,6.9,1058
Groupe Atlantic,Alféa Excellia Duo 14,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,12,30,7100,5.1,1392
Groupe Atlantic,Alféa Excellia Duo A.I. 14,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,13.00,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Excellia Duo A.I. 14,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,-7,52,10000,1.9,5263
Groupe Atlantic,Alféa Excellia Duo A.I. 14,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,13.00,EN 14825,average,2,30,6700,3.6,1861
Groupe Atlantic,Alféa Excellia Duo A.I. 14,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,2,42,6100,2.8,2179
Groupe Atlantic,Alféa Excellia Duo A.I. 14,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,13.00,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Excellia Duo A.I. 14,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Excellia Duo A.I. 14,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,13.00,EN 14825,average,12,24,7300,6.9,1058
Groupe Atlantic,Alféa Excellia Duo A.I. 14,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,12,30,7100,5.1,1392
Groupe Atlantic,Alféa Excellia HP A.I. 16,2020-12-17,Outdoor Air/Water,45,67,R410a,3.8,23,16.00,EN 14825,average,-7,34,14200,2.79,5090
Groupe Atlantic,Alféa Excellia HP A.I. 16,2020-12-17,Outdoor Air/Water,45,67,R410a,3.8,23,14.00,EN 14825,average,-7,52,12000,1.98,6061
Groupe Atlantic,Alféa Excellia HP A.I. 16,2020-12-17,Outdoor Air/Water,45,67,R410a,3.8,23,16.00,EN 14825,average,2,30,8700,4.17,2086
Groupe Atlantic,Alféa Excellia HP A.I. 16,2020-12-17,Outdoor Air/Water,45,67,R410a,3.8,23,14.00,EN 14825,average,2,42,7300,3.15,2317
Groupe Atlantic,Alféa Excellia HP A.I. 16,2020-12-17,Outdoor Air/Water,45,67,R410a,3.8,23,16.00,EN 14825,average,7,27,7000,5.34,1311
Groupe Atlantic,Alféa Excellia HP A.I. 16,2020-12-17,Outdoor Air/Water,45,67,R410a,3.8,23,14.00,EN 14825,average,7,36,6300,4.3,1465
Groupe Atlantic,Alféa Excellia HP A.I. 16,2020-12-17,Outdoor Air/Water,45,67,R410a,3.8,23,16.00,EN 14825,average,12,24,8100,6.76,1198
Groupe Atlantic,Alféa Excellia HP A.I. 16,2020-12-17,Outdoor Air/Water,45,67,R410a,3.8,23,14.00,EN 14825,average,12,30,7600,5.99,1269
Groupe Atlantic,Alféa Excellia HP Duo A.I. 16,2020-12-17,Outdoor Air/Water,45,67,R410a,3.8,23,16.00,EN 14825,average,-7,34,14200,2.79,5090
Groupe Atlantic,Alféa Excellia HP Duo A.I. 16,2020-12-17,Outdoor Air/Water,45,67,R410a,3.8,23,14.00,EN 14825,average,-7,52,12000,1.98,6061
Groupe Atlantic,Alféa Excellia HP Duo A.I. 16,2020-12-17,Outdoor Air/Water,45,67,R410a,3.8,23,16.00,EN 14825,average,2,30,8700,4.17,2086
Groupe Atlantic,Alféa Excellia HP Duo A.I. 16,2020-12-17,Outdoor Air/Water,45,67,R410a,3.8,23,14.00,EN 14825,average,2,42,7300,3.15,2317
Groupe Atlantic,Alféa Excellia HP Duo A.I. 16,2020-12-17,Outdoor Air/Water,45,67,R410a,3.8,23,16.00,EN 14825,average,7,27,7000,5.34,1311
Groupe Atlantic,Alféa Excellia HP Duo A.I. 16,2020-12-17,Outdoor Air/Water,45,67,R410a,3.8,23,14.00,EN 14825,average,7,36,6300,4.3,1465
Groupe Atlantic,Alféa Excellia HP Duo A.I. 16,2020-12-17,Outdoor Air/Water,45,67,R410a,3.8,23,16.00,EN 14825,average,12,24,8100,6.76,1198
Groupe Atlantic,Alféa Excellia HP Duo A.I. 16,2020-12-17,Outdoor Air/Water,45,67,R410a,3.8,23,14.00,EN 14825,average,12,30,7600,5.99,1269
Groupe Atlantic,Alféa Excellia HP A.I. Tri 15,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,-7,34,15400,2.9,5310
Groupe Atlantic,Alféa Excellia HP A.I. Tri 15,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,16.00,EN 14825,average,-7,52,14200,2.12,6698
Groupe Atlantic,Alféa Excellia HP A.I. Tri 15,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,2,30,9400,4.19,2243
Groupe Atlantic,Alféa Excellia HP A.I. Tri 15,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,16.00,EN 14825,average,2,42,8600,3.3,2606
Groupe Atlantic,Alféa Excellia HP A.I. Tri 15,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,7,27,6700,5.13,1306
Groupe Atlantic,Alféa Excellia HP A.I. Tri 15,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,16.00,EN 14825,average,7,36,6400,4.21,1520
Groupe Atlantic,Alféa Excellia HP A.I. Tri 15,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,12,24,8000,6.83,1171
Groupe Atlantic,Alféa Excellia HP A.I. Tri 15,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,16.00,EN 14825,average,12,30,7600,6.02,1262
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 15,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,-7,34,15400,2.9,5310
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 15,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,16.00,EN 14825,average,-7,52,14200,2.12,6698
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 15,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,2,30,9400,4.19,2243
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 15,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,16.00,EN 14825,average,2,42,8600,3.3,2606
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 15,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,7,27,6700,5.13,1306
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 15,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,16.00,EN 14825,average,7,36,6400,4.21,1520
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 15,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,12,24,8000,6.83,1171
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 15,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,16.00,EN 14825,average,12,30,7600,6.02,1262
Groupe Atlantic,Alféa Excellia HP A.I. Tri 17,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,18.00,EN 14825,average,-7,34,16000,2.82,5674
Groupe Atlantic,Alféa Excellia HP A.I. Tri 17,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,-7,52,15000,2.1,7143
Groupe Atlantic,Alféa Excellia HP A.I. Tri 17,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,18.00,EN 14825,average,2,30,9700,4.13,2349
Groupe Atlantic,Alféa Excellia HP A.I. Tri 17,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,2,42,9000,3.32,2711
Groupe Atlantic,Alféa Excellia HP A.I. Tri 17,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,18.00,EN 14825,average,7,27,6800,5.01,1357
Groupe Atlantic,Alféa Excellia HP A.I. Tri 17,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,7,36,6300,4.23,1489
Groupe Atlantic,Alféa Excellia HP A.I. Tri 17,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,18.00,EN 14825,average,12,24,8000,6.64,1205
Groupe Atlantic,Alféa Excellia HP A.I. Tri 17,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,12,30,7700,5.95,1294
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 17,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,18.00,EN 14825,average,-7,34,16000,2.82,5674
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 17,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,-7,52,15000,2.1,7143
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 17,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,18.00,EN 14825,average,2,30,9700,4.13,2349
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 17,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,2,42,9000,3.32,2711
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 17,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,18.00,EN 14825,average,7,27,6800,5.01,1357
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 17,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,7,36,6300,4.23,1489
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 17,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,18.00,EN 14825,average,12,24,8000,6.64,1205
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 17,2021-03-05,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,12,30,7700,5.95,1294
Groupe Atlantic,Alféa Excellia Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,Alféa Excellia Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Excellia Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Excellia Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,Alféa Excellia Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,Alféa Excellia Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Excellia Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,Alféa Excellia Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,12,30,7000,5.2,1346
Groupe Atlantic,Alféa Excellia A.I. Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,Alféa Excellia A.I. Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Excellia A.I. Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Excellia A.I. Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,Alféa Excellia A.I. Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,Alféa Excellia A.I. Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Excellia A.I. Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,Alféa Excellia A.I. Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,12,30,7000,5.2,1346
Groupe Atlantic,Alféa Excellia Duo Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,Alféa Excellia Duo Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Excellia Duo Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Excellia Duo Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,Alféa Excellia Duo Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,Alféa Excellia Duo Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Excellia Duo Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,Alféa Excellia Duo Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,12,30,7000,5.2,1346
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 11,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,12,30,7000,5.2,1346
Groupe Atlantic,Hydrapac 11B10,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,Hydrapac 11B10,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Hydrapac 11B10,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Hydrapac 11B10,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,Hydrapac 11B10,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,Hydrapac 11B10,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Hydrapac 11B10,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,Hydrapac 11B10,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,12,30,7000,5.2,1346
Groupe Atlantic,Hydrapac 11B25,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,Hydrapac 11B25,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Hydrapac 11B25,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Hydrapac 11B25,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,Hydrapac 11B25,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,Hydrapac 11B25,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Hydrapac 11B25,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,Hydrapac 11B25,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,12,30,7000,5.2,1346
Groupe Atlantic,Hydramax Gaz 11B10,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,Hydramax Gaz 11B10,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Hydramax Gaz 11B10,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Hydramax Gaz 11B10,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,Hydramax Gaz 11B10,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,Hydramax Gaz 11B10,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Hydramax Gaz 11B10,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,Hydramax Gaz 11B10,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,12,30,7000,5.2,1346
Groupe Atlantic,Hydramax Gaz 11B25,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,Hydramax Gaz 11B25,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Hydramax Gaz 11B25,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Hydramax Gaz 11B25,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,Hydramax Gaz 11B25,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,Hydramax Gaz 11B25,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Hydramax Gaz 11B25,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,Hydramax Gaz 11B25,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,12,30,7000,5.2,1346
Groupe Atlantic,Alféa Excellia Tri 11 BS,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,Alféa Excellia Tri 11 BS,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Excellia Tri 11 BS,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Excellia Tri 11 BS,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,Alféa Excellia Tri 11 BS,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,Alféa Excellia Tri 11 BS,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Excellia Tri 11 BS,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,Alféa Excellia Tri 11 BS,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,12,30,7000,5.2,1346
Groupe Atlantic,Alféa Excellia Tri 14,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Excellia Tri 14,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,-7,52,10000,2.0,5000
Groupe Atlantic,Alféa Excellia Tri 14,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,2,30,6700,3.7,1811
Groupe Atlantic,Alféa Excellia Tri 14,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,2,42,6100,2.9,2103
Groupe Atlantic,Alféa Excellia Tri 14,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Excellia Tri 14,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,7,36,5900,4.1,1439
Groupe Atlantic,Alféa Excellia Tri 14,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,12,24,7300,7.0,1043
Groupe Atlantic,Alféa Excellia Tri 14,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,12,30,7100,5.4,1315
Groupe Atlantic,Alféa Excellia A.I. Tri 14,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Excellia A.I. Tri 14,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,-7,52,10000,2.0,5000
Groupe Atlantic,Alféa Excellia A.I. Tri 14,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,2,30,6700,3.7,1811
Groupe Atlantic,Alféa Excellia A.I. Tri 14,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,2,42,6100,2.9,2103
Groupe Atlantic,Alféa Excellia A.I. Tri 14,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Excellia A.I. Tri 14,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,7,36,5900,4.1,1439
Groupe Atlantic,Alféa Excellia A.I. Tri 14,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,12,24,7300,7.0,1043
Groupe Atlantic,Alféa Excellia A.I. Tri 14,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,12,30,7100,5.4,1315
Groupe Atlantic,Alféa Excellia Duo Tri 14,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Excellia Duo Tri 14,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,-7,52,10000,2.0,5000
Groupe Atlantic,Alféa Excellia Duo Tri 14,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,2,30,6700,3.7,1811
Groupe Atlantic,Alféa Excellia Duo Tri 14,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,2,42,6100,2.9,2103
Groupe Atlantic,Alféa Excellia Duo Tri 14,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Excellia Duo Tri 14,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,7,36,5900,4.1,1439
Groupe Atlantic,Alféa Excellia Duo Tri 14,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,12,24,7300,7.0,1043
Groupe Atlantic,Alféa Excellia Duo Tri 14,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,12,30,7100,5.4,1315
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 14,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,13.00,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 14,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,-7,52,10000,2.0,5000
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 14,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,13.00,EN 14825,average,2,30,6700,3.7,1811
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 14,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,2,42,6100,2.9,2103
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 14,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,13.00,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 14,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,7,36,5900,4.1,1439
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 14,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,13.00,EN 14825,average,12,24,7300,7.0,1043
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 14,2016-07-15,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,12,30,7100,5.4,1315
Groupe Atlantic,Hydrapac 14B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Hydrapac 14B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,-7,52,10000,2.0,5000
Groupe Atlantic,Hydrapac 14B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,2,30,6700,3.7,1811
Groupe Atlantic,Hydrapac 14B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,2,42,6100,2.9,2103
Groupe Atlantic,Hydrapac 14B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Hydrapac 14B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,7,36,5900,4.1,1439
Groupe Atlantic,Hydrapac 14B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,12,24,7300,7.0,1043
Groupe Atlantic,Hydrapac 14B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,12,30,7100,5.4,1315
Groupe Atlantic,Hydramax Gaz 14B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Hydramax Gaz 14B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,-7,52,10000,2.0,5000
Groupe Atlantic,Hydramax Gaz 14B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,2,30,6700,3.7,1811
