Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Groupe Atlantic,Hydramax Gaz 14B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,2,42,6100,2.9,2103
Groupe Atlantic,Hydramax Gaz 14B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Hydramax Gaz 14B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,7,36,5900,4.1,1439
Groupe Atlantic,Hydramax Gaz 14B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,12,24,7300,7.0,1043
Groupe Atlantic,Hydramax Gaz 14B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,12,30,7100,5.4,1315
Groupe Atlantic,Alféa Excellia Tri 14 BS,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Excellia Tri 14 BS,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,-7,52,10000,2.0,5000
Groupe Atlantic,Alféa Excellia Tri 14 BS,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,2,30,6700,3.7,1811
Groupe Atlantic,Alféa Excellia Tri 14 BS,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,2,42,6100,2.9,2103
Groupe Atlantic,Alféa Excellia Tri 14 BS,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Excellia Tri 14 BS,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,7,36,5900,4.1,1439
Groupe Atlantic,Alféa Excellia Tri 14 BS,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,12,24,7300,7.0,1043
Groupe Atlantic,Alféa Excellia Tri 14 BS,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,12,30,7100,5.4,1315
Groupe Atlantic,Alféa Excellia A.I. Tri 14 (LFC),2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Excellia A.I. Tri 14 (LFC),2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,-7,52,10000,2.0,5000
Groupe Atlantic,Alféa Excellia A.I. Tri 14 (LFC),2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,2,30,6700,3.7,1811
Groupe Atlantic,Alféa Excellia A.I. Tri 14 (LFC),2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,2,42,6100,2.9,2103
Groupe Atlantic,Alféa Excellia A.I. Tri 14 (LFC),2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Excellia A.I. Tri 14 (LFC),2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,7,36,5900,4.1,1439
Groupe Atlantic,Alféa Excellia A.I. Tri 14 (LFC),2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,12,24,7300,7.0,1043
Groupe Atlantic,Alféa Excellia A.I. Tri 14 (LFC),2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,12,30,7100,5.4,1315
Groupe Atlantic,Alféa Excellia Tri 16,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,-7,34,12000,2.4,5000
Groupe Atlantic,Alféa Excellia Tri 16,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,-7,52,11500,1.8,6389
Groupe Atlantic,Alféa Excellia Tri 16,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,2,30,7300,3.6,2028
Groupe Atlantic,Alféa Excellia Tri 16,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,2,42,7000,2.9,2414
Groupe Atlantic,Alféa Excellia Tri 16,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,7,27,6300,5.5,1145
Groupe Atlantic,Alféa Excellia Tri 16,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,7,36,5800,4.1,1415
Groupe Atlantic,Alféa Excellia Tri 16,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,12,24,7400,7.2,1028
Groupe Atlantic,Alféa Excellia Tri 16,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,12,30,7100,5.5,1291
Groupe Atlantic,Alféa Excellia Duo Tri 16,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,-7,34,12000,2.4,5000
Groupe Atlantic,Alféa Excellia Duo Tri 16,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,-7,52,11500,1.8,6389
Groupe Atlantic,Alféa Excellia Duo Tri 16,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,2,30,7300,3.6,2028
Groupe Atlantic,Alféa Excellia Duo Tri 16,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,2,42,7000,2.9,2414
Groupe Atlantic,Alféa Excellia Duo Tri 16,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,7,27,6300,5.5,1145
Groupe Atlantic,Alféa Excellia Duo Tri 16,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,7,36,5800,4.1,1415
Groupe Atlantic,Alféa Excellia Duo Tri 16,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,12,24,7400,7.2,1028
Groupe Atlantic,Alféa Excellia Duo Tri 16,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,12,30,7100,5.5,1291
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 16,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,-7,34,12000,2.4,5000
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 16,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,-7,52,11500,1.8,6389
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 16,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,2,30,7300,3.6,2028
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 16,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,2,42,7000,2.9,2414
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 16,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,7,27,6300,5.5,1145
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 16,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,7,36,5800,4.1,1415
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 16,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,12,24,7400,7.2,1028
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 16,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,12,30,7100,5.5,1291
Groupe Atlantic,Hydrapac 16B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,-7,34,12000,2.4,5000
Groupe Atlantic,Hydrapac 16B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,-7,52,11500,1.8,6389
Groupe Atlantic,Hydrapac 16B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,2,30,7300,3.6,2028
Groupe Atlantic,Hydrapac 16B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,2,42,7000,2.9,2414
Groupe Atlantic,Hydrapac 16B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,7,27,6300,5.5,1145
Groupe Atlantic,Hydrapac 16B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,7,36,5800,4.1,1415
Groupe Atlantic,Hydrapac 16B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,12,24,7400,7.2,1028
Groupe Atlantic,Hydrapac 16B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,12,30,7100,5.5,1291
Groupe Atlantic,Hydramax Gaz 16B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,-7,34,12000,2.4,5000
Groupe Atlantic,Hydramax Gaz 16B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,-7,52,11500,1.8,6389
Groupe Atlantic,Hydramax Gaz 16B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,2,30,7300,3.6,2028
Groupe Atlantic,Hydramax Gaz 16B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,2,42,7000,2.9,2414
Groupe Atlantic,Hydramax Gaz 16B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,7,27,6300,5.5,1145
Groupe Atlantic,Hydramax Gaz 16B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,7,36,5800,4.1,1415
Groupe Atlantic,Hydramax Gaz 16B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,12,24,7400,7.2,1028
Groupe Atlantic,Hydramax Gaz 16B25,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,12,30,7100,5.5,1291
Groupe Atlantic,Alféa Excellia Tri 16 BS,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,-7,34,12000,2.4,5000
Groupe Atlantic,Alféa Excellia Tri 16 BS,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,-7,52,11500,1.8,6389
Groupe Atlantic,Alféa Excellia Tri 16 BS,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,2,30,7300,3.6,2028
Groupe Atlantic,Alféa Excellia Tri 16 BS,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,2,42,7000,2.9,2414
Groupe Atlantic,Alféa Excellia Tri 16 BS,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,7,27,6300,5.5,1145
Groupe Atlantic,Alféa Excellia Tri 16 BS,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,7,36,5800,4.1,1415
Groupe Atlantic,Alféa Excellia Tri 16 BS,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,12,24,7400,7.2,1028
Groupe Atlantic,Alféa Excellia Tri 16 BS,2016-07-15,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,12,30,7100,5.5,1291
Groupe Atlantic,Alféa Extensa A.I. 5 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,-7,34,4400,2.84,1549
Groupe Atlantic,Alféa Extensa A.I. 5 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,-7,52,4200,1.99,2111
Groupe Atlantic,Alféa Extensa A.I. 5 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,2,30,2700,4.4,614
Groupe Atlantic,Alféa Extensa A.I. 5 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,2,42,2500,3.11,804
Groupe Atlantic,Alféa Extensa A.I. 5 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,7,27,2100,5.85,359
Groupe Atlantic,Alféa Extensa A.I. 5 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,7,36,1900,4.25,447
Groupe Atlantic,Alféa Extensa A.I. 5 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,12,24,2400,7.39,325
Groupe Atlantic,Alféa Extensa A.I. 5 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,12,30,2300,5.91,389
Groupe Atlantic,Alféa Extensa Duo A.I. 5 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,-7,34,4400,2.84,1549
Groupe Atlantic,Alféa Extensa Duo A.I. 5 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,-7,52,4200,1.99,2111
Groupe Atlantic,Alféa Extensa Duo A.I. 5 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,2,30,2700,4.4,614
Groupe Atlantic,Alféa Extensa Duo A.I. 5 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,2,42,2500,3.11,804
Groupe Atlantic,Alféa Extensa Duo A.I. 5 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,7,27,2100,5.85,359
Groupe Atlantic,Alféa Extensa Duo A.I. 5 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,7,36,1900,4.25,447
Groupe Atlantic,Alféa Extensa Duo A.I. 5 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,12,24,2400,7.39,325
Groupe Atlantic,Alféa Extensa Duo A.I. 5 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,12,30,2300,5.91,389
Groupe Atlantic,Alféa Extensa A.I. 6 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,-7,34,5000,2.74,1825
Groupe Atlantic,Alféa Extensa A.I. 6 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,-7,52,4700,1.97,2386
Groupe Atlantic,Alféa Extensa A.I. 6 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,2,30,3000,4.68,641
Groupe Atlantic,Alféa Extensa A.I. 6 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,2,42,2900,3.11,932
Groupe Atlantic,Alféa Extensa A.I. 6 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,7,27,2100,6.04,348
Groupe Atlantic,Alféa Extensa A.I. 6 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,7,36,1800,4.29,420
Groupe Atlantic,Alféa Extensa A.I. 6 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,12,24,2400,7.43,323
Groupe Atlantic,Alféa Extensa A.I. 6 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,12,30,2300,6.06,380
Groupe Atlantic,Alféa Extensa A.I. Duo 6 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,-7,34,5000,2.74,1825
Groupe Atlantic,Alféa Extensa A.I. Duo 6 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,-7,52,4700,1.97,2386
Groupe Atlantic,Alféa Extensa A.I. Duo 6 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,2,30,3000,4.68,641
Groupe Atlantic,Alféa Extensa A.I. Duo 6 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,2,42,2900,3.11,932
Groupe Atlantic,Alféa Extensa A.I. Duo 6 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,7,27,2100,6.04,348
Groupe Atlantic,Alféa Extensa A.I. Duo 6 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,7,36,1800,4.29,420
Groupe Atlantic,Alféa Extensa A.I. Duo 6 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,12,24,2400,7.43,323
Groupe Atlantic,Alféa Extensa A.I. Duo 6 R32,2019-10-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,12,30,2300,6.06,380
Groupe Atlantic,Alféa Extensa A.I. 8 R32,2020-01-27,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,-7,34,5800,2.7,2148
Groupe Atlantic,Alféa Extensa A.I. 8 R32,2020-01-27,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,-7,52,5500,1.91,2880
Groupe Atlantic,Alféa Extensa A.I. 8 R32,2020-01-27,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,2,30,3500,4.35,805
Groupe Atlantic,Alféa Extensa A.I. 8 R32,2020-01-27,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,2,42,3300,3.18,1038
Groupe Atlantic,Alféa Extensa A.I. 8 R32,2020-01-27,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,7,27,2300,6.32,364
Groupe Atlantic,Alféa Extensa A.I. 8 R32,2020-01-27,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,7,36,2100,4.52,465
Groupe Atlantic,Alféa Extensa A.I. 8 R32,2020-01-27,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,12,24,2500,8.07,310
Groupe Atlantic,Alféa Extensa A.I. 8 R32,2020-01-27,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,12,30,2400,6.37,377
Groupe Atlantic,Alféa Extensa Duo A.I. 8 R32,2020-01-27,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,-7,34,5800,2.7,2148
Groupe Atlantic,Alféa Extensa Duo A.I. 8 R32,2020-01-27,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,-7,52,5500,1.91,2880
Groupe Atlantic,Alféa Extensa Duo A.I. 8 R32,2020-01-27,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,2,30,3500,4.35,805
Groupe Atlantic,Alféa Extensa Duo A.I. 8 R32,2020-01-27,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,2,42,3300,3.18,1038
Groupe Atlantic,Alféa Extensa Duo A.I. 8 R32,2020-01-27,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,7,27,2300,6.32,364
Groupe Atlantic,Alféa Extensa Duo A.I. 8 R32,2020-01-27,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,7,36,2100,4.52,465
Groupe Atlantic,Alféa Extensa Duo A.I. 8 R32,2020-01-27,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,12,24,2500,8.07,310
Groupe Atlantic,Alféa Extensa Duo A.I. 8 R32,2020-01-27,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,12,30,2400,6.37,377
Groupe Atlantic,Alféa Extensa +10,2020-12-17,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,-7,34,7500,2.4,3125
Groupe Atlantic,Alféa Extensa +10,2020-12-17,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,-7,52,6700,1.7,3941
Groupe Atlantic,Alféa Extensa +10,2020-12-17,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,2,30,4500,3.8,1184
Groupe Atlantic,Alféa Extensa +10,2020-12-17,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,2,42,4100,2.7,1519
Groupe Atlantic,Alféa Extensa +10,2020-12-17,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,7,27,3500,5.7,614
Groupe Atlantic,Alféa Extensa +10,2020-12-17,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,7,36,3200,4.1,780
Groupe Atlantic,Alféa Extensa +10,2020-12-17,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,12,24,4000,7.2,556
Groupe Atlantic,Alféa Extensa +10,2020-12-17,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,12,30,4000,5.7,702
Groupe Atlantic,Alféa Extensa Duo +10,2020-12-17,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,-7,34,7500,2.4,3125
Groupe Atlantic,Alféa Extensa Duo +10,2020-12-17,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,-7,52,6700,1.7,3941
Groupe Atlantic,Alféa Extensa Duo +10,2020-12-17,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,2,30,4500,3.8,1184
Groupe Atlantic,Alféa Extensa Duo +10,2020-12-17,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,2,42,4100,2.7,1519
Groupe Atlantic,Alféa Extensa Duo +10,2020-12-17,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,7,27,3500,5.7,614
Groupe Atlantic,Alféa Extensa Duo +10,2020-12-17,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,7,36,3200,4.1,780
Groupe Atlantic,Alféa Extensa Duo +10,2020-12-17,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,12,24,4000,7.2,556
Groupe Atlantic,Alféa Extensa Duo +10,2020-12-17,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,12,30,4000,5.7,702
Groupe Atlantic,Alféa Extensa Duo A.I. 10,2020-12-17,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,-7,34,7500,2.4,3125
Groupe Atlantic,Alféa Extensa Duo A.I. 10,2020-12-17,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,-7,52,6700,1.7,3941
Groupe Atlantic,Alféa Extensa Duo A.I. 10,2020-12-17,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,2,30,4500,3.8,1184
Groupe Atlantic,Alféa Extensa Duo A.I. 10,2020-12-17,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,2,42,4100,2.7,1519
Groupe Atlantic,Alféa Extensa Duo A.I. 10,2020-12-17,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,7,27,3500,5.7,614
Groupe Atlantic,Alféa Extensa Duo A.I. 10,2020-12-17,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,7,36,3200,4.1,780
Groupe Atlantic,Alféa Extensa Duo A.I. 10,2020-12-17,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,12,24,4000,7.2,556
Groupe Atlantic,Alféa Extensa Duo A.I. 10,2020-12-17,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,12,30,4000,5.7,702
Groupe Atlantic,Alféa Extensa +13,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,-7,34,10000,2.6,3846
Groupe Atlantic,Alféa Extensa +13,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,8.00,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Extensa +13,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Extensa +13,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,8.00,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,Alféa Extensa +13,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,7,27,6200,5.3,1170
Groupe Atlantic,Alféa Extensa +13,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,8.00,EN 14825,average,7,36,5900,3.8,1553
Groupe Atlantic,Alféa Extensa +13,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,12,24,7400,6.9,1072
Groupe Atlantic,Alféa Extensa +13,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,8.00,EN 14825,average,12,30,7000,4.8,1458
Groupe Atlantic,Alféa Extensa A.I. 13,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,-7,34,10000,2.6,3846
Groupe Atlantic,Alféa Extensa A.I. 13,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,8.00,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Extensa A.I. 13,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Extensa A.I. 13,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,8.00,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,Alféa Extensa A.I. 13,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,7,27,6200,5.3,1170
Groupe Atlantic,Alféa Extensa A.I. 13,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,8.00,EN 14825,average,7,36,5900,3.8,1553
Groupe Atlantic,Alféa Extensa A.I. 13,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,12,24,7400,6.9,1072
Groupe Atlantic,Alféa Extensa A.I. 13,2020-12-17,Outdoor Air/Water,46,69,R410a,2.5,12,8.00,EN 14825,average,12,30,7000,4.8,1458
Groupe Atlantic,Alféa Extensa +16,2020-12-17,Outdoor Air/Water,46,70,R410a,2.5,12,13.00,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Extensa +16,2020-12-17,Outdoor Air/Water,46,70,R410a,2.5,12,11.00,EN 14825,average,-7,52,10000,1.9,5263
Groupe Atlantic,Alféa Extensa +16,2020-12-17,Outdoor Air/Water,46,70,R410a,2.5,12,13.00,EN 14825,average,2,30,6700,3.6,1861
Groupe Atlantic,Alféa Extensa +16,2020-12-17,Outdoor Air/Water,46,70,R410a,2.5,12,11.00,EN 14825,average,2,42,6100,2.8,2179
Groupe Atlantic,Alféa Extensa +16,2020-12-17,Outdoor Air/Water,46,70,R410a,2.5,12,13.00,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Extensa +16,2020-12-17,Outdoor Air/Water,46,70,R410a,2.5,12,11.00,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Extensa +16,2020-12-17,Outdoor Air/Water,46,70,R410a,2.5,12,13.00,EN 14825,average,12,24,7300,6.9,1058
Groupe Atlantic,Alféa Extensa +16,2020-12-17,Outdoor Air/Water,46,70,R410a,2.5,12,11.00,EN 14825,average,12,30,7100,5.1,1392
Groupe Atlantic,Alféa Extensa A.I. 16,2020-12-17,Outdoor Air/Water,46,70,R410a,2.5,12,13.00,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Extensa A.I. 16,2020-12-17,Outdoor Air/Water,46,70,R410a,2.5,12,11.00,EN 14825,average,-7,52,10000,1.9,5263
Groupe Atlantic,Alféa Extensa A.I. 16,2020-12-17,Outdoor Air/Water,46,70,R410a,2.5,12,13.00,EN 14825,average,2,30,6700,3.6,1861
Groupe Atlantic,Alféa Extensa A.I. 16,2020-12-17,Outdoor Air/Water,46,70,R410a,2.5,12,11.00,EN 14825,average,2,42,6100,2.8,2179
Groupe Atlantic,Alféa Extensa A.I. 16,2020-12-17,Outdoor Air/Water,46,70,R410a,2.5,12,13.00,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Extensa A.I. 16,2020-12-17,Outdoor Air/Water,46,70,R410a,2.5,12,11.00,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Extensa A.I. 16,2020-12-17,Outdoor Air/Water,46,70,R410a,2.5,12,13.00,EN 14825,average,12,24,7300,6.9,1058
Groupe Atlantic,Alféa Extensa A.I. 16,2020-12-17,Outdoor Air/Water,46,70,R410a,2.5,12,11.00,EN 14825,average,12,30,7100,5.1,1392
Groupe Atlantic,Alféa Extensa +5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,-7,34,4000,2.9,1379
Groupe Atlantic,Alféa Extensa +5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,-7,52,3800,1.9,2000
Groupe Atlantic,Alféa Extensa +5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,2,30,2400,4.1,585
Groupe Atlantic,Alféa Extensa +5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,2,42,2300,2.8,821
Groupe Atlantic,Alféa Extensa +5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,7,27,2000,5.0,400
Groupe Atlantic,Alféa Extensa +5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,7,36,1700,4.0,425
Groupe Atlantic,Alféa Extensa +5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,12,24,2300,8.1,284
Groupe Atlantic,Alféa Extensa +5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,12,30,2100,5.8,362
Groupe Atlantic,Alféa Extensa Duo +5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,-7,34,4000,2.9,1379
Groupe Atlantic,Alféa Extensa Duo +5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,-7,52,3800,1.9,2000
Groupe Atlantic,Alféa Extensa Duo +5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,2,30,2400,4.1,585
Groupe Atlantic,Alféa Extensa Duo +5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,2,42,2300,2.8,821
Groupe Atlantic,Alféa Extensa Duo +5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,7,27,2000,5.0,400
Groupe Atlantic,Alféa Extensa Duo +5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,7,36,1700,4.0,425
Groupe Atlantic,Alféa Extensa Duo +5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,12,24,2300,8.1,284
Groupe Atlantic,Alféa Extensa Duo +5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,12,30,2100,5.8,362
Groupe Atlantic,Alféa Extensa A.I. 5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,-7,34,4000,2.9,1379
Groupe Atlantic,Alféa Extensa A.I. 5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,-7,52,3800,1.9,2000
Groupe Atlantic,Alféa Extensa A.I. 5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,2,30,2400,4.1,585
Groupe Atlantic,Alféa Extensa A.I. 5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,2,42,2300,2.8,821
Groupe Atlantic,Alféa Extensa A.I. 5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,7,27,2000,5.0,400
Groupe Atlantic,Alféa Extensa A.I. 5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,7,36,1700,4.0,425
Groupe Atlantic,Alféa Extensa A.I. 5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,12,24,2300,8.1,284
Groupe Atlantic,Alféa Extensa A.I. 5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,12,30,2100,5.8,362
Groupe Atlantic,Alféa Extensa Duo A.I. 5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,-7,34,4000,2.9,1379
Groupe Atlantic,Alféa Extensa Duo A.I. 5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,-7,52,3800,1.9,2000
Groupe Atlantic,Alféa Extensa Duo A.I. 5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,2,30,2400,4.1,585
Groupe Atlantic,Alféa Extensa Duo A.I. 5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,2,42,2300,2.8,821
Groupe Atlantic,Alféa Extensa Duo A.I. 5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,7,27,2000,5.0,400
Groupe Atlantic,Alféa Extensa Duo A.I. 5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,7,36,1700,4.0,425
Groupe Atlantic,Alféa Extensa Duo A.I. 5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,12,24,2300,8.1,284
Groupe Atlantic,Alféa Extensa Duo A.I. 5,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,12,30,2100,5.8,362
Groupe Atlantic,Alféa Extensa +6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,-7,34,4600,2.7,1704
Groupe Atlantic,Alféa Extensa +6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,-7,52,4000,1.8,2222
Groupe Atlantic,Alféa Extensa +6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,2,30,2800,4.2,667
Groupe Atlantic,Alféa Extensa +6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,2,42,2500,2.9,862
Groupe Atlantic,Alféa Extensa +6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,7,27,2300,6.0,383
Groupe Atlantic,Alféa Extensa +6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,7,36,1700,4.0,425
Groupe Atlantic,Alféa Extensa +6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,12,24,2300,8.3,277
Groupe Atlantic,Alféa Extensa +6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,12,30,2100,5.8,362
Groupe Atlantic,Alféa Extensa Duo +6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,-7,34,4600,2.7,1704
Groupe Atlantic,Alféa Extensa Duo +6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,-7,52,4000,1.8,2222
Groupe Atlantic,Alféa Extensa Duo +6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,2,30,2800,4.2,667
Groupe Atlantic,Alféa Extensa Duo +6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,2,42,2500,2.9,862
Groupe Atlantic,Alféa Extensa Duo +6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,7,27,2300,6.0,383
Groupe Atlantic,Alféa Extensa Duo +6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,7,36,1700,4.0,425
Groupe Atlantic,Alféa Extensa Duo +6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,12,24,2300,8.3,277
Groupe Atlantic,Alféa Extensa Duo +6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,12,30,2100,5.8,362
Groupe Atlantic,Alféa Extensa Duo A.I. 6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,-7,34,4600,2.7,1704
Groupe Atlantic,Alféa Extensa Duo A.I. 6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,-7,52,4000,1.8,2222
Groupe Atlantic,Alféa Extensa Duo A.I. 6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,2,30,2800,4.2,667
Groupe Atlantic,Alféa Extensa Duo A.I. 6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,2,42,2500,2.9,862
Groupe Atlantic,Alféa Extensa Duo A.I. 6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,7,27,2300,6.0,383
Groupe Atlantic,Alféa Extensa Duo A.I. 6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,7,36,1700,4.0,425
Groupe Atlantic,Alféa Extensa Duo A.I. 6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,12,24,2300,8.3,277
Groupe Atlantic,Alféa Extensa Duo A.I. 6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,12,30,2100,5.8,362
Groupe Atlantic,Alféa Extensa +8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,7.00,EN 14825,average,-7,34,5800,2.4,2417
Groupe Atlantic,Alféa Extensa +8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,6.00,EN 14825,average,-7,52,5300,1.8,2944
Groupe Atlantic,Alféa Extensa +8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,7.00,EN 14825,average,2,30,3500,3.8,921
Groupe Atlantic,Alféa Extensa +8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,6.00,EN 14825,average,2,42,3100,2.9,1069
Groupe Atlantic,Alféa Extensa +8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,7.00,EN 14825,average,7,27,2300,5.7,404
Groupe Atlantic,Alféa Extensa +8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,6.00,EN 14825,average,7,36,2000,4.1,488
Groupe Atlantic,Alféa Extensa +8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,7.00,EN 14825,average,12,24,2400,8.2,293
Groupe Atlantic,Alféa Extensa +8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,6.00,EN 14825,average,12,30,2200,5.8,379
Groupe Atlantic,Alféa Extensa Duo +8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,7.00,EN 14825,average,-7,34,5800,2.4,2417
Groupe Atlantic,Alféa Extensa Duo +8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,6.00,EN 14825,average,-7,52,5300,1.8,2944
Groupe Atlantic,Alféa Extensa Duo +8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,7.00,EN 14825,average,2,30,3500,3.8,921
Groupe Atlantic,Alféa Extensa Duo +8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,6.00,EN 14825,average,2,42,3100,2.9,1069
Groupe Atlantic,Alféa Extensa Duo +8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,7.00,EN 14825,average,7,27,2300,5.7,404
Groupe Atlantic,Alféa Extensa Duo +8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,6.00,EN 14825,average,7,36,2000,4.1,488
Groupe Atlantic,Alféa Extensa Duo +8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,7.00,EN 14825,average,12,24,2400,8.2,293
Groupe Atlantic,Alféa Extensa Duo +8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,6.00,EN 14825,average,12,30,2200,5.8,379
Groupe Atlantic,Alféa Extensa Duo A.I. 8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,7.00,EN 14825,average,-7,34,5800,2.4,2417
Groupe Atlantic,Alféa Extensa Duo A.I. 8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,6.00,EN 14825,average,-7,52,5300,1.8,2944
Groupe Atlantic,Alféa Extensa Duo A.I. 8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,7.00,EN 14825,average,2,30,3500,3.8,921
Groupe Atlantic,Alféa Extensa Duo A.I. 8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,6.00,EN 14825,average,2,42,3100,2.9,1069
Groupe Atlantic,Alféa Extensa Duo A.I. 8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,7.00,EN 14825,average,7,27,2300,5.7,404
Groupe Atlantic,Alféa Extensa Duo A.I. 8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,6.00,EN 14825,average,7,36,2000,4.1,488
Groupe Atlantic,Alféa Extensa Duo A.I. 8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,7.00,EN 14825,average,12,24,2400,8.2,293
Groupe Atlantic,Alféa Extensa Duo A.I. 8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,6.00,EN 14825,average,12,30,2200,5.8,379
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 6,2019-06-27,Outdoor Air/Water,48,63,R410a,1.1,10,5.00,EN 14825,average,-7,34,4600,2.7,1704
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 6,2019-06-27,Outdoor Air/Water,48,63,R410a,1.1,10,5.00,EN 14825,average,-7,52,4000,1.8,2222
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 6,2019-06-27,Outdoor Air/Water,48,63,R410a,1.1,10,5.00,EN 14825,average,2,30,2800,4.2,667
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 6,2019-06-27,Outdoor Air/Water,48,63,R410a,1.1,10,5.00,EN 14825,average,2,42,2500,2.9,862
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 6,2019-06-27,Outdoor Air/Water,48,63,R410a,1.1,10,5.00,EN 14825,average,7,27,2300,6.0,383
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 6,2019-06-27,Outdoor Air/Water,48,63,R410a,1.1,10,5.00,EN 14825,average,7,36,1700,4.0,425
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 6,2019-06-27,Outdoor Air/Water,48,63,R410a,1.1,10,5.00,EN 14825,average,12,24,2300,8.3,277
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 6,2019-06-27,Outdoor Air/Water,48,63,R410a,1.1,10,5.00,EN 14825,average,12,30,2100,5.8,362
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 8,2019-06-27,Outdoor Air/Water,48,69,R410a,1.4,9,7.00,EN 14825,average,-7,34,5800,2.4,2417
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 8,2019-06-27,Outdoor Air/Water,48,69,R410a,1.4,9,6.00,EN 14825,average,-7,52,5300,1.8,2944
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 8,2019-06-27,Outdoor Air/Water,48,69,R410a,1.4,9,7.00,EN 14825,average,2,30,3500,3.8,921
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 8,2019-06-27,Outdoor Air/Water,48,69,R410a,1.4,9,6.00,EN 14825,average,2,42,3100,2.9,1069
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 8,2019-06-27,Outdoor Air/Water,48,69,R410a,1.4,9,7.00,EN 14825,average,7,27,2300,5.7,404
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 8,2019-06-27,Outdoor Air/Water,48,69,R410a,1.4,9,6.00,EN 14825,average,7,36,2000,4.1,488
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 8,2019-06-27,Outdoor Air/Water,48,69,R410a,1.4,9,7.00,EN 14825,average,12,24,2400,8.2,293
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 8,2019-06-27,Outdoor Air/Water,48,69,R410a,1.4,9,6.00,EN 14825,average,12,30,2200,5.8,379
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 23kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,12,11.00,EN 14825,average,-7,34,10000,2.6,3846
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 23kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,12,9.00,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 23kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,12,11.00,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 23kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,12,9.00,EN 14825,average,2,42,5000,2.8,1786
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 23kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,12,11.00,EN 14825,average,7,27,6200,5.3,1170
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 23kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,12,9.00,EN 14825,average,7,36,5900,3.8,1553
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 23kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,12,11.00,EN 14825,average,12,24,7400,6.9,1072
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 23kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,12,9.00,EN 14825,average,12,30,7000,4.8,1458
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 29kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,12,11.00,EN 14825,average,-7,34,10000,2.6,3846
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 29kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,12,9.00,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 29kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,12,11.00,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 29kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,12,9.00,EN 14825,average,2,42,5000,2.8,1786
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 29kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,12,11.00,EN 14825,average,7,27,6200,5.3,1170
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 29kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,12,9.00,EN 14825,average,7,36,5900,3.8,1553
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 29kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,12,11.00,EN 14825,average,12,24,7400,6.9,1072
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 29kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,12,9.00,EN 14825,average,12,30,7000,4.8,1458
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 23 kW,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,12,13.00,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 23 kW,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,12,11.00,EN 14825,average,-7,52,10000,1.9,5263
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 23 kW,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,12,13.00,EN 14825,average,2,30,6700,3.6,1861
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 23 kW,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,12,11.00,EN 14825,average,2,42,6100,2.8,2179
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 23 kW,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,12,13.00,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 23 kW,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,12,11.00,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 23 kW,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,12,13.00,EN 14825,average,12,24,7300,6.9,1058
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 23 kW,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,12,11.00,EN 14825,average,12,30,7100,5.1,1392
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 29 kW,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,12,13.00,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 29 kW,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,12,11.00,EN 14825,average,-7,52,10000,1.9,5263
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 29 kW,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,12,13.00,EN 14825,average,2,30,6700,3.6,1861
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 29 kW,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,12,11.00,EN 14825,average,2,42,6100,2.8,2179
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 29 kW,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,12,13.00,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 29 kW,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,12,11.00,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 29 kW,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,12,13.00,EN 14825,average,12,24,7300,6.9,1058
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 29 kW,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,12,11.00,EN 14825,average,12,30,7100,5.1,1392
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 23kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,17,11.00,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 23kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,17,9.00,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 23kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,17,11.00,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 23kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,17,9.00,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 23kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,17,11.00,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 23kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,17,9.00,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 23kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,17,11.00,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 23kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,17,9.00,EN 14825,average,12,30,7000,5.2,1346
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 29kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,17,11.00,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 29kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,17,9.00,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 29kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,17,11.00,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 29kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,17,9.00,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 29kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,17,11.00,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 29kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,17,9.00,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 29kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,17,11.00,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 29kW,2019-06-27,Outdoor Air/Water,NaN,NaN,R410a,2.5,17,9.00,EN 14825,average,12,30,7000,5.2,1346
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 23,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,17,13.00,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 23,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,17,11.00,EN 14825,average,-7,52,10000,2.0,5000
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 23,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,17,13.00,EN 14825,average,2,30,6700,3.7,1811
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 23,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,17,11.00,EN 14825,average,2,42,6100,2.9,2103
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 23,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,17,13.00,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 23,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,17,11.00,EN 14825,average,7,36,5900,4.1,1439
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 23,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,17,13.00,EN 14825,average,12,24,7300,7.0,1043
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 23,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,17,11.00,EN 14825,average,12,30,7100,5.4,1315
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 29,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,17,13.00,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 29,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,17,11.00,EN 14825,average,-7,52,10000,2.0,5000
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 29,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,17,13.00,EN 14825,average,2,30,6700,3.7,1811
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 29,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,17,11.00,EN 14825,average,2,42,6100,2.9,2103
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 29,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,17,13.00,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 29,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,17,11.00,EN 14825,average,7,36,5900,4.1,1439
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 29,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,17,13.00,EN 14825,average,12,24,7300,7.0,1043
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 29,2019-06-27,Outdoor Air/Water,48,69,R410a,2.5,17,11.00,EN 14825,average,12,30,7100,5.4,1315
Groupe Atlantic,Alféa Hybrid Duo Gaz R6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,-7,34,4600,2.7,1704
Groupe Atlantic,Alféa Hybrid Duo Gaz R6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,-7,52,4000,1.8,2222
Groupe Atlantic,Alféa Hybrid Duo Gaz R6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,2,30,2800,4.2,667
Groupe Atlantic,Alféa Hybrid Duo Gaz R6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,2,42,2500,2.9,862
Groupe Atlantic,Alféa Hybrid Duo Gaz R6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,7,27,2300,6.0,383
Groupe Atlantic,Alféa Hybrid Duo Gaz R6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,7,36,1700,4.0,425
Groupe Atlantic,Alféa Hybrid Duo Gaz R6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,12,24,2300,8.3,277
Groupe Atlantic,Alféa Hybrid Duo Gaz R6,2020-12-17,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,12,30,2100,5.8,362
Groupe Atlantic,Alféa Hybrid Duo Gaz R8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,7.00,EN 14825,average,-7,34,5800,2.4,2417
Groupe Atlantic,Alféa Hybrid Duo Gaz R8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,6.00,EN 14825,average,-7,52,5300,1.8,2944
Groupe Atlantic,Alféa Hybrid Duo Gaz R8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,7.00,EN 14825,average,2,30,3500,3.8,921
Groupe Atlantic,Alféa Hybrid Duo Gaz R8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,6.00,EN 14825,average,2,42,3100,2.9,1069
Groupe Atlantic,Alféa Hybrid Duo Gaz R8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,7.00,EN 14825,average,7,27,2300,5.7,404
Groupe Atlantic,Alféa Hybrid Duo Gaz R8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,6.00,EN 14825,average,7,36,2000,4.1,488
Groupe Atlantic,Alféa Hybrid Duo Gaz R8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,7.00,EN 14825,average,12,24,2400,8.2,293
Groupe Atlantic,Alféa Hybrid Duo Gaz R8,2020-12-17,Outdoor Air/Water,46,69,R410a,1.4,9,6.00,EN 14825,average,12,30,2200,5.8,379
Groupe Atlantic,ATLANTIC GEOLIA 10,2020-10-16,Water/Water,56,NaN,R410a,1.45,4,15.00,EN 14825,average,-7,34,13400,5.71,2347
Groupe Atlantic,ATLANTIC GEOLIA 10,2020-10-16,Water/Water,56,NaN,R410a,1.45,4,14.00,EN 14825,average,-7,52,12400,3.74,3316
Groupe Atlantic,ATLANTIC GEOLIA 10,2020-10-16,Water/Water,56,NaN,R410a,1.45,4,15.00,EN 14825,average,2,30,13500,6.03,2239
Groupe Atlantic,ATLANTIC GEOLIA 10,2020-10-16,Water/Water,56,NaN,R410a,1.45,4,14.00,EN 14825,average,2,42,12800,4.67,2741
Groupe Atlantic,ATLANTIC GEOLIA 10,2020-10-16,Water/Water,56,NaN,R410a,1.45,4,15.00,EN 14825,average,7,27,13600,6.48,2099
Groupe Atlantic,ATLANTIC GEOLIA 10,2020-10-16,Water/Water,56,NaN,R410a,1.45,4,14.00,EN 14825,average,7,36,13000,5.29,2457
Groupe Atlantic,ATLANTIC GEOLIA 10,2020-10-16,Water/Water,56,NaN,R410a,1.45,4,15.00,EN 14825,average,12,24,13700,6.68,2051
Groupe Atlantic,ATLANTIC GEOLIA 10,2020-10-16,Water/Water,56,NaN,R410a,1.45,4,14.00,EN 14825,average,12,30,13300,5.91,2250
Groupe Atlantic,ATLANTIC GEOLIA 13,2020-10-16,Water/Water,55,NaN,R410a,1.7,3,18.00,EN 14825,average,-7,34,16100,5.17,3114
Groupe Atlantic,ATLANTIC GEOLIA 13,2020-10-16,Water/Water,55,NaN,R410a,1.7,3,16.00,EN 14825,average,-7,52,13900,3.43,4052
Groupe Atlantic,ATLANTIC GEOLIA 13,2020-10-16,Water/Water,55,NaN,R410a,1.7,3,18.00,EN 14825,average,2,30,16300,5.5,2964
Groupe Atlantic,ATLANTIC GEOLIA 13,2020-10-16,Water/Water,55,NaN,R410a,1.7,3,16.00,EN 14825,average,2,42,14700,4.35,3379
Groupe Atlantic,ATLANTIC GEOLIA 13,2020-10-16,Water/Water,55,NaN,R410a,1.7,3,18.00,EN 14825,average,7,27,16500,5.81,2840
