Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Groupe Atlantic,ATLANTIC GEOLIA 13,2020-10-16,Water/Water,55,NaN,R410a,1.7,3,16.00,EN 14825,average,7,36,15200,4.92,3089
Groupe Atlantic,ATLANTIC GEOLIA 13,2020-10-16,Water/Water,55,NaN,R410a,1.7,3,18.00,EN 14825,average,12,24,16700,6.14,2720
Groupe Atlantic,ATLANTIC GEOLIA 13,2020-10-16,Water/Water,55,NaN,R410a,1.7,3,16.00,EN 14825,average,12,30,15700,5.51,2849
Groupe Atlantic,ATLANTIC GEOLIA 17,2020-10-16,Water/Water,55,NaN,R410a,2.3,3,25.00,EN 14825,average,-7,34,21800,5.42,4022
Groupe Atlantic,ATLANTIC GEOLIA 17,2020-10-16,Water/Water,55,NaN,R410a,2.3,3,23.00,EN 14825,average,-7,52,20200,3.76,5372
Groupe Atlantic,ATLANTIC GEOLIA 17,2020-10-16,Water/Water,55,NaN,R410a,2.3,3,25.00,EN 14825,average,2,30,22000,5.68,3873
Groupe Atlantic,ATLANTIC GEOLIA 17,2020-10-16,Water/Water,55,NaN,R410a,2.3,3,23.00,EN 14825,average,2,42,20800,4.64,4483
Groupe Atlantic,ATLANTIC GEOLIA 17,2020-10-16,Water/Water,55,NaN,R410a,2.3,3,25.00,EN 14825,average,7,27,22100,5.94,3721
Groupe Atlantic,ATLANTIC GEOLIA 17,2020-10-16,Water/Water,55,NaN,R410a,2.3,3,23.00,EN 14825,average,7,36,21200,5.18,4093
Groupe Atlantic,ATLANTIC GEOLIA 17,2020-10-16,Water/Water,55,NaN,R410a,2.3,3,25.00,EN 14825,average,12,24,22800,6.2,3677
Groupe Atlantic,ATLANTIC GEOLIA 17,2020-10-16,Water/Water,55,NaN,R410a,2.3,3,23.00,EN 14825,average,12,30,21600,5.72,3776
Groupe Atlantic,ATLANTIC GEOLIA 5,2020-10-16,Water/Water,56,NaN,R410a,0.9,4,8.00,EN 14825,average,-7,34,7400,5.2,1423
Groupe Atlantic,ATLANTIC GEOLIA 5,2020-10-16,Water/Water,56,NaN,R410a,0.9,4,8.00,EN 14825,average,-7,52,6800,3.3,2061
Groupe Atlantic,ATLANTIC GEOLIA 5,2020-10-16,Water/Water,56,NaN,R410a,0.9,4,8.00,EN 14825,average,2,30,7600,5.5,1382
Groupe Atlantic,ATLANTIC GEOLIA 5,2020-10-16,Water/Water,56,NaN,R410a,0.9,4,8.00,EN 14825,average,2,42,6900,4.0,1725
Groupe Atlantic,ATLANTIC GEOLIA 5,2020-10-16,Water/Water,56,NaN,R410a,0.9,4,8.00,EN 14825,average,7,27,7700,5.8,1328
Groupe Atlantic,ATLANTIC GEOLIA 5,2020-10-16,Water/Water,56,NaN,R410a,0.9,4,8.00,EN 14825,average,7,36,7100,4.4,1614
Groupe Atlantic,ATLANTIC GEOLIA 5,2020-10-16,Water/Water,56,NaN,R410a,0.9,4,8.00,EN 14825,average,12,24,7700,6.1,1262
Groupe Atlantic,ATLANTIC GEOLIA 5,2020-10-16,Water/Water,56,NaN,R410a,0.9,4,8.00,EN 14825,average,12,30,7200,4.9,1469
Groupe Atlantic,ATLANTIC GEOLIA 7,2020-10-16,Water/Water,57,NaN,R410a,0.95,4,11.00,EN 14825,average,-7,34,9400,4.8,1958
Groupe Atlantic,ATLANTIC GEOLIA 7,2020-10-16,Water/Water,57,NaN,R410a,0.95,4,10.00,EN 14825,average,-7,52,8500,3.3,2576
Groupe Atlantic,ATLANTIC GEOLIA 7,2020-10-16,Water/Water,57,NaN,R410a,0.95,4,11.00,EN 14825,average,2,30,9500,5.1,1863
Groupe Atlantic,ATLANTIC GEOLIA 7,2020-10-16,Water/Water,57,NaN,R410a,0.95,4,10.00,EN 14825,average,2,42,8800,3.9,2256
Groupe Atlantic,ATLANTIC GEOLIA 7,2020-10-16,Water/Water,57,NaN,R410a,0.95,4,11.00,EN 14825,average,7,27,9600,5.3,1811
Groupe Atlantic,ATLANTIC GEOLIA 7,2020-10-16,Water/Water,57,NaN,R410a,0.95,4,10.00,EN 14825,average,7,36,9000,4.3,2093
Groupe Atlantic,ATLANTIC GEOLIA 7,2020-10-16,Water/Water,57,NaN,R410a,0.95,4,11.00,EN 14825,average,12,24,9700,5.6,1732
Groupe Atlantic,ATLANTIC GEOLIA 7,2020-10-16,Water/Water,57,NaN,R410a,0.95,4,10.00,EN 14825,average,12,30,9200,4.8,1917
Groupe Atlantic,AUREA 10,2020-12-17,Outdoor Air/Water,0,65,R410a,1.72,5,7.60,EN 14825,average,-7,34,6720,2.58,2605
Groupe Atlantic,AUREA 10,2020-12-17,Outdoor Air/Water,0,65,R410a,1.72,5,6.90,EN 14825,average,-7,52,6100,1.96,3112
Groupe Atlantic,AUREA 10,2020-12-17,Outdoor Air/Water,0,65,R410a,1.72,5,7.60,EN 14825,average,2,30,4090,3.95,1035
Groupe Atlantic,AUREA 10,2020-12-17,Outdoor Air/Water,0,65,R410a,1.72,5,6.90,EN 14825,average,2,42,3720,2.88,1292
Groupe Atlantic,AUREA 10,2020-12-17,Outdoor Air/Water,0,65,R410a,1.72,5,7.60,EN 14825,average,7,27,2630,6.03,436
Groupe Atlantic,AUREA 10,2020-12-17,Outdoor Air/Water,0,65,R410a,1.72,5,6.90,EN 14825,average,7,36,2390,4.01,596
Groupe Atlantic,AUREA 10,2020-12-17,Outdoor Air/Water,0,65,R410a,1.72,5,7.60,EN 14825,average,12,24,2910,6.42,453
Groupe Atlantic,AUREA 10,2020-12-17,Outdoor Air/Water,0,65,R410a,1.72,5,6.90,EN 14825,average,12,30,3080,5.93,519
Groupe Atlantic,AUREA 16,2020-12-17,Outdoor Air/Water,0,66,R410a,2.99,5,12.20,EN 14825,average,-7,34,10790,2.47,4368
Groupe Atlantic,AUREA 16,2020-12-17,Outdoor Air/Water,0,66,R410a,2.99,5,10.30,EN 14825,average,-7,52,9110,1.74,5236
Groupe Atlantic,AUREA 16,2020-12-17,Outdoor Air/Water,0,66,R410a,2.99,5,12.20,EN 14825,average,2,30,6570,3.77,1743
Groupe Atlantic,AUREA 16,2020-12-17,Outdoor Air/Water,0,66,R410a,2.99,5,10.30,EN 14825,average,2,42,5550,3.02,1838
Groupe Atlantic,AUREA 16,2020-12-17,Outdoor Air/Water,0,66,R410a,2.99,5,12.20,EN 14825,average,7,27,8240,5.39,1529
Groupe Atlantic,AUREA 16,2020-12-17,Outdoor Air/Water,0,66,R410a,2.99,5,10.30,EN 14825,average,7,36,7760,4.48,1732
Groupe Atlantic,AUREA 16,2020-12-17,Outdoor Air/Water,0,66,R410a,2.99,5,12.20,EN 14825,average,12,24,5140,6.3,816
Groupe Atlantic,AUREA 16,2020-12-17,Outdoor Air/Water,0,66,R410a,2.99,5,10.30,EN 14825,average,12,30,4760,6.67,714
Groupe Atlantic,AUREA 5 R32,2020-05-27,Outdoor Air/Water,NaN,63,R32,0.8,17,5.00,EN 14825,average,-7,34,4100,2.86,1434
Groupe Atlantic,AUREA 5 R32,2020-05-27,Outdoor Air/Water,NaN,63,R32,0.8,17,5.00,EN 14825,average,-7,52,4200,1.94,2165
Groupe Atlantic,AUREA 5 R32,2020-05-27,Outdoor Air/Water,NaN,63,R32,0.8,17,5.00,EN 14825,average,2,30,2500,4.86,514
Groupe Atlantic,AUREA 5 R32,2020-05-27,Outdoor Air/Water,NaN,63,R32,0.8,17,5.00,EN 14825,average,2,42,2500,3.41,733
Groupe Atlantic,AUREA 5 R32,2020-05-27,Outdoor Air/Water,NaN,63,R32,0.8,17,5.00,EN 14825,average,7,27,1600,6.34,252
Groupe Atlantic,AUREA 5 R32,2020-05-27,Outdoor Air/Water,NaN,63,R32,0.8,17,5.00,EN 14825,average,7,36,1600,4.31,371
Groupe Atlantic,AUREA 5 R32,2020-05-27,Outdoor Air/Water,NaN,63,R32,0.8,17,5.00,EN 14825,average,12,24,1500,8.15,184
Groupe Atlantic,AUREA 5 R32,2020-05-27,Outdoor Air/Water,NaN,63,R32,0.8,17,5.00,EN 14825,average,12,30,1200,5.27,228
Groupe Atlantic,AUREA 5,2020-12-17,Outdoor Air/Water,0,60,R410a,1.05,5,4.40,EN 14825,average,-7,34,3890,2.64,1473
Groupe Atlantic,AUREA 5,2020-12-17,Outdoor Air/Water,0,60,R410a,1.05,5,4.40,EN 14825,average,-7,52,3890,1.82,2137
Groupe Atlantic,AUREA 5,2020-12-17,Outdoor Air/Water,0,60,R410a,1.05,5,4.40,EN 14825,average,2,30,2370,4.35,545
Groupe Atlantic,AUREA 5,2020-12-17,Outdoor Air/Water,0,60,R410a,1.05,5,4.40,EN 14825,average,2,42,2370,3.11,762
Groupe Atlantic,AUREA 5,2020-12-17,Outdoor Air/Water,0,60,R410a,1.05,5,4.40,EN 14825,average,7,27,2160,5.93,364
Groupe Atlantic,AUREA 5,2020-12-17,Outdoor Air/Water,0,60,R410a,1.05,5,4.40,EN 14825,average,7,36,1920,4.15,463
Groupe Atlantic,AUREA 5,2020-12-17,Outdoor Air/Water,0,60,R410a,1.05,5,4.40,EN 14825,average,12,24,1150,7.55,152
Groupe Atlantic,AUREA 5,2020-12-17,Outdoor Air/Water,0,60,R410a,1.05,5,4.40,EN 14825,average,12,30,960,5.03,191
Groupe Atlantic,AUREA 8,2020-12-17,Outdoor Air/Water,0,62,R410a,1.72,5,7.00,EN 14825,average,-7,34,6190,2.8,2211
Groupe Atlantic,AUREA 8,2020-12-17,Outdoor Air/Water,0,62,R410a,1.72,5,6.20,EN 14825,average,-7,52,5480,1.85,2962
Groupe Atlantic,AUREA 8,2020-12-17,Outdoor Air/Water,0,62,R410a,1.72,5,7.00,EN 14825,average,2,30,3770,3.97,950
Groupe Atlantic,AUREA 8,2020-12-17,Outdoor Air/Water,0,62,R410a,1.72,5,6.20,EN 14825,average,2,42,3340,3.22,1037
Groupe Atlantic,AUREA 8,2020-12-17,Outdoor Air/Water,0,62,R410a,1.72,5,7.00,EN 14825,average,7,27,2800,5.9,475
Groupe Atlantic,AUREA 8,2020-12-17,Outdoor Air/Water,0,62,R410a,1.72,5,6.20,EN 14825,average,7,36,2630,4.13,637
Groupe Atlantic,AUREA 8,2020-12-17,Outdoor Air/Water,0,62,R410a,1.72,5,7.00,EN 14825,average,12,24,3030,6.32,479
Groupe Atlantic,AUREA 8,2020-12-17,Outdoor Air/Water,0,62,R410a,1.72,5,6.20,EN 14825,average,12,30,3150,5.91,533
Groupe Atlantic,AE LWP 15 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,-7,34,15400,2.9,5310
Groupe Atlantic,AE LWP 15 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,16.00,EN 14825,average,-7,52,14200,2.12,6698
Groupe Atlantic,AE LWP 15 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,2,30,9400,4.19,2243
Groupe Atlantic,AE LWP 15 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,16.00,EN 14825,average,2,42,8600,3.3,2606
Groupe Atlantic,AE LWP 15 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,7,27,6700,5.13,1306
Groupe Atlantic,AE LWP 15 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,16.00,EN 14825,average,7,36,6400,4.21,1520
Groupe Atlantic,AE LWP 15 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,12,24,8000,6.83,1171
Groupe Atlantic,AE LWP 15 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,16.00,EN 14825,average,12,30,7600,6.02,1262
Groupe Atlantic,AE LWPK 15 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,-7,34,15400,2.9,5310
Groupe Atlantic,AE LWPK 15 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,16.00,EN 14825,average,-7,52,14200,2.12,6698
Groupe Atlantic,AE LWPK 15 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,2,30,9400,4.19,2243
Groupe Atlantic,AE LWPK 15 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,16.00,EN 14825,average,2,42,8600,3.3,2606
Groupe Atlantic,AE LWPK 15 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,7,27,6700,5.13,1306
Groupe Atlantic,AE LWPK 15 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,16.00,EN 14825,average,7,36,6400,4.21,1520
Groupe Atlantic,AE LWPK 15 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,12,24,8000,6.83,1171
Groupe Atlantic,AE LWPK 15 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,16.00,EN 14825,average,12,30,7600,6.02,1262
Groupe Atlantic,AE LWP 17 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,18.00,EN 14825,average,-7,34,16000,2.82,5674
Groupe Atlantic,AE LWP 17 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,-7,52,15000,2.1,7143
Groupe Atlantic,AE LWP 17 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,18.00,EN 14825,average,2,30,9700,4.13,2349
Groupe Atlantic,AE LWP 17 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,2,42,9000,3.32,2711
Groupe Atlantic,AE LWP 17 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,18.00,EN 14825,average,7,27,6800,5.01,1357
Groupe Atlantic,AE LWP 17 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,7,36,6300,4.23,1489
Groupe Atlantic,AE LWP 17 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,18.00,EN 14825,average,12,24,8000,6.64,1205
Groupe Atlantic,AE LWP 17 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,12,30,7700,5.95,1294
Groupe Atlantic,AE LWPK 17 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,18.00,EN 14825,average,-7,34,16000,2.82,5674
Groupe Atlantic,AE LWPK 17 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,-7,52,15000,2.1,7143
Groupe Atlantic,AE LWPK 17 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,18.00,EN 14825,average,2,30,9700,4.13,2349
Groupe Atlantic,AE LWPK 17 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,2,42,9000,3.32,2711
Groupe Atlantic,AE LWPK 17 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,18.00,EN 14825,average,7,27,6800,5.01,1357
Groupe Atlantic,AE LWPK 17 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,7,36,6300,4.23,1489
Groupe Atlantic,AE LWPK 17 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,18.00,EN 14825,average,12,24,8000,6.64,1205
Groupe Atlantic,AE LWPK 17 HP ECO,2019-08-20,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,12,30,7700,5.95,1294
Groupe Atlantic,Austria Email LWP 5 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,-7,34,4400,2.84,1549
Groupe Atlantic,Austria Email LWP 5 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,-7,52,4200,1.99,2111
Groupe Atlantic,Austria Email LWP 5 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,2,30,2700,4.4,614
Groupe Atlantic,Austria Email LWP 5 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,2,42,2500,3.11,804
Groupe Atlantic,Austria Email LWP 5 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,7,27,2100,5.85,359
Groupe Atlantic,Austria Email LWP 5 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,7,36,1900,4.25,447
Groupe Atlantic,Austria Email LWP 5 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,12,24,2400,7.39,325
Groupe Atlantic,Austria Email LWP 5 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,12,30,2300,5.91,389
Groupe Atlantic,Austria Email LWPK 5 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,-7,34,4400,2.84,1549
Groupe Atlantic,Austria Email LWPK 5 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,-7,52,4200,1.99,2111
Groupe Atlantic,Austria Email LWPK 5 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,2,30,2700,4.4,614
Groupe Atlantic,Austria Email LWPK 5 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,2,42,2500,3.11,804
Groupe Atlantic,Austria Email LWPK 5 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,7,27,2100,5.85,359
Groupe Atlantic,Austria Email LWPK 5 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,7,36,1900,4.25,447
Groupe Atlantic,Austria Email LWPK 5 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,12,24,2400,7.39,325
Groupe Atlantic,Austria Email LWPK 5 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,12,30,2300,5.91,389
Groupe Atlantic,Austria Email LWP 6 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,-7,34,5000,2.74,1825
Groupe Atlantic,Austria Email LWP 6 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,-7,52,4700,1.97,2386
Groupe Atlantic,Austria Email LWP 6 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,2,30,3000,4.68,641
Groupe Atlantic,Austria Email LWP 6 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,2,42,2900,3.11,932
Groupe Atlantic,Austria Email LWP 6 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,7,27,2100,6.04,348
Groupe Atlantic,Austria Email LWP 6 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,7,36,1800,4.29,420
Groupe Atlantic,Austria Email LWP 6 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,12,24,2400,7.43,323
Groupe Atlantic,Austria Email LWP 6 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,12,30,2300,6.06,380
Groupe Atlantic,Austria Email LWPK 6 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,-7,34,5000,2.74,1825
Groupe Atlantic,Austria Email LWPK 6 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,-7,52,4700,1.97,2386
Groupe Atlantic,Austria Email LWPK 6 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,2,30,3000,4.68,641
Groupe Atlantic,Austria Email LWPK 6 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,2,42,2900,3.11,932
Groupe Atlantic,Austria Email LWPK 6 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,7,27,2100,6.04,348
Groupe Atlantic,Austria Email LWPK 6 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,7,36,1800,4.29,420
Groupe Atlantic,Austria Email LWPK 6 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,12,24,2400,7.43,323
Groupe Atlantic,Austria Email LWPK 6 A.I.,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,12,30,2300,6.06,380
Groupe Atlantic,Austria Email LWP 8 A.I.,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,-7,34,5800,2.7,2148
Groupe Atlantic,Austria Email LWP 8 A.I.,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,-7,52,5500,1.91,2880
Groupe Atlantic,Austria Email LWP 8 A.I.,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,2,30,3500,4.35,805
Groupe Atlantic,Austria Email LWP 8 A.I.,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,2,42,3300,3.18,1038
Groupe Atlantic,Austria Email LWP 8 A.I.,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,7,27,2300,6.32,364
Groupe Atlantic,Austria Email LWP 8 A.I.,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,7,36,2100,4.52,465
Groupe Atlantic,Austria Email LWP 8 A.I.,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,12,24,2500,8.07,310
Groupe Atlantic,Austria Email LWP 8 A.I.,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,12,30,2400,6.37,377
Groupe Atlantic,Austria Email LWPK 8 A.I.,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,-7,34,5800,2.7,2148
Groupe Atlantic,Austria Email LWPK 8 A.I.,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,-7,52,5500,1.91,2880
Groupe Atlantic,Austria Email LWPK 8 A.I.,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,2,30,3500,4.35,805
Groupe Atlantic,Austria Email LWPK 8 A.I.,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,2,42,3300,3.18,1038
Groupe Atlantic,Austria Email LWPK 8 A.I.,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,7,27,2300,6.32,364
Groupe Atlantic,Austria Email LWPK 8 A.I.,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,7,36,2100,4.52,465
Groupe Atlantic,Austria Email LWPK 8 A.I.,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,12,24,2500,8.07,310
Groupe Atlantic,Austria Email LWPK 8 A.I.,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,12,30,2400,6.37,377
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,-7,34,4400,2.84,1549
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,-7,52,4200,1.99,2111
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,2,30,2700,4.4,614
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,2,42,2500,3.11,804
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,7,27,2100,5.85,359
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,7,36,1900,4.25,447
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,12,24,2400,7.39,325
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,12,30,2300,5.91,389
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,-7,34,5000,2.74,1825
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,-7,52,4700,1.97,2386
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,2,30,3000,4.68,641
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,2,42,2900,3.11,932
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,7,27,2100,6.04,348
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,7,36,1800,4.29,420
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,12,24,2400,7.43,323
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,12,30,2300,6.06,380
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,-7,34,5800,2.7,2148
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,-7,52,5500,1.91,2880
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,2,30,3500,4.35,805
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,2,42,3300,3.18,1038
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,7,27,2300,6.32,364
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,7,36,2100,4.52,465
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,12,24,2500,8.07,310
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,12,30,2400,6.37,377
Groupe Atlantic,Loria 6004,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,-7,34,3700,3.0,1233
Groupe Atlantic,Loria 6004,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,-7,52,3800,2.0,1900
Groupe Atlantic,Loria 6004,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,2,30,2400,4.5,533
Groupe Atlantic,Loria 6004,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,2,42,2500,3.2,781
Groupe Atlantic,Loria 6004,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,7,27,2000,6.4,312
Groupe Atlantic,Loria 6004,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,7,36,1400,4.4,318
Groupe Atlantic,Loria 6004,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,12,24,2300,8.7,264
Groupe Atlantic,Loria 6004,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,12,30,2100,6.5,323
Groupe Atlantic,Loria Duo 6004,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,-7,34,3700,3.0,1233
Groupe Atlantic,Loria Duo 6004,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,-7,52,3800,2.0,1900
Groupe Atlantic,Loria Duo 6004,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,2,30,2400,4.5,533
Groupe Atlantic,Loria Duo 6004,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,2,42,2500,3.2,781
Groupe Atlantic,Loria Duo 6004,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,7,27,2000,6.4,312
Groupe Atlantic,Loria Duo 6004,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,7,36,1400,4.4,318
Groupe Atlantic,Loria Duo 6004,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,12,24,2300,8.7,264
Groupe Atlantic,Loria Duo 6004,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,12,30,2100,6.5,323
Groupe Atlantic,Loria 6004 2C Duo,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,-7,34,3700,3.0,1233
Groupe Atlantic,Loria 6004 2C Duo,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,-7,52,3800,2.0,1900
Groupe Atlantic,Loria 6004 2C Duo,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,2,30,2400,4.5,533
Groupe Atlantic,Loria 6004 2C Duo,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,2,42,2500,3.2,781
Groupe Atlantic,Loria 6004 2C Duo,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,7,27,2000,6.4,312
Groupe Atlantic,Loria 6004 2C Duo,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,7,36,1400,4.4,318
Groupe Atlantic,Loria 6004 2C Duo,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,12,24,2300,8.7,264
Groupe Atlantic,Loria 6004 2C Duo,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,12,30,2100,6.5,323
Groupe Atlantic,Loria 6004 (LFC),2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,-7,34,3700,3.0,1233
Groupe Atlantic,Loria 6004 (LFC),2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,-7,52,3800,2.0,1900
Groupe Atlantic,Loria 6004 (LFC),2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,2,30,2400,4.5,533
Groupe Atlantic,Loria 6004 (LFC),2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,2,42,2500,3.2,781
Groupe Atlantic,Loria 6004 (LFC),2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,7,27,2000,6.4,312
Groupe Atlantic,Loria 6004 (LFC),2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,7,36,1400,4.4,318
Groupe Atlantic,Loria 6004 (LFC),2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,12,24,2300,8.7,264
Groupe Atlantic,Loria 6004 (LFC),2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,12,30,2100,6.5,323
Groupe Atlantic,Loria 6006,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,6.00,EN 14825,average,-7,34,5200,2.9,1793
Groupe Atlantic,Loria 6006,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,5.00,EN 14825,average,-7,52,4100,1.9,2158
Groupe Atlantic,Loria 6006,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,6.00,EN 14825,average,2,30,3500,4.6,761
Groupe Atlantic,Loria 6006,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,5.00,EN 14825,average,2,42,2700,3.2,844
Groupe Atlantic,Loria 6006,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,6.00,EN 14825,average,7,27,1900,6.1,311
Groupe Atlantic,Loria 6006,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,5.00,EN 14825,average,7,36,1800,4.4,409
Groupe Atlantic,Loria 6006,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,6.00,EN 14825,average,12,24,2400,9.3,258
Groupe Atlantic,Loria 6006,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,5.00,EN 14825,average,12,30,2100,6.5,323
Groupe Atlantic,Loria Duo 6006,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,6.00,EN 14825,average,-7,34,5200,2.9,1793
Groupe Atlantic,Loria Duo 6006,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,5.00,EN 14825,average,-7,52,4100,1.9,2158
Groupe Atlantic,Loria Duo 6006,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,6.00,EN 14825,average,2,30,3500,4.6,761
Groupe Atlantic,Loria Duo 6006,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,5.00,EN 14825,average,2,42,2700,3.2,844
Groupe Atlantic,Loria Duo 6006,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,6.00,EN 14825,average,7,27,1900,6.1,311
Groupe Atlantic,Loria Duo 6006,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,5.00,EN 14825,average,7,36,1800,4.4,409
Groupe Atlantic,Loria Duo 6006,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,6.00,EN 14825,average,12,24,2400,9.3,258
Groupe Atlantic,Loria Duo 6006,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,5.00,EN 14825,average,12,30,2100,6.5,323
Groupe Atlantic,Loria Duo 2C 6006,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,6.00,EN 14825,average,-7,34,5200,2.9,1793
Groupe Atlantic,Loria Duo 2C 6006,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,5.00,EN 14825,average,-7,52,4100,1.9,2158
Groupe Atlantic,Loria Duo 2C 6006,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,6.00,EN 14825,average,2,30,3500,4.6,761
Groupe Atlantic,Loria Duo 2C 6006,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,5.00,EN 14825,average,2,42,2700,3.2,844
Groupe Atlantic,Loria Duo 2C 6006,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,6.00,EN 14825,average,7,27,1900,6.1,311
Groupe Atlantic,Loria Duo 2C 6006,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,5.00,EN 14825,average,7,36,1800,4.4,409
Groupe Atlantic,Loria Duo 2C 6006,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,6.00,EN 14825,average,12,24,2400,9.3,258
Groupe Atlantic,Loria Duo 2C 6006,2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,5.00,EN 14825,average,12,30,2100,6.5,323
Groupe Atlantic,Loria 6006 (LFC),2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,6.00,EN 14825,average,-7,34,5200,2.9,1793
Groupe Atlantic,Loria 6006 (LFC),2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,5.00,EN 14825,average,-7,52,4100,1.9,2158
Groupe Atlantic,Loria 6006 (LFC),2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,6.00,EN 14825,average,2,30,3500,4.6,761
Groupe Atlantic,Loria 6006 (LFC),2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,5.00,EN 14825,average,2,42,2700,3.2,844
Groupe Atlantic,Loria 6006 (LFC),2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,6.00,EN 14825,average,7,27,1900,6.1,311
Groupe Atlantic,Loria 6006 (LFC),2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,5.00,EN 14825,average,7,36,1800,4.4,409
Groupe Atlantic,Loria 6006 (LFC),2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,6.00,EN 14825,average,12,24,2400,9.3,258
Groupe Atlantic,Loria 6006 (LFC),2016-07-27,Outdoor Air/Water,44,62,R410a,1.1,9,5.00,EN 14825,average,12,30,2100,6.5,323
Groupe Atlantic,Loria 6008,2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,-7,34,6020,2.6,2315
Groupe Atlantic,Loria 6008,2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,-7,52,5840,1.9,3074
Groupe Atlantic,Loria 6008,2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,2,30,3660,4.25,861
Groupe Atlantic,Loria 6008,2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,2,42,3550,3.13,1134
Groupe Atlantic,Loria 6008,2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,7,27,2350,6.48,363
Groupe Atlantic,Loria 6008,2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,7,36,2280,4.83,472
Groupe Atlantic,Loria 6008,2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,12,24,2290,9.81,233
Groupe Atlantic,Loria 6008,2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,12,30,2150,6.9,312
Groupe Atlantic,Loria Duo 6008,2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,-7,34,6020,2.6,2315
Groupe Atlantic,Loria Duo 6008,2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,-7,52,5840,1.9,3074
Groupe Atlantic,Loria Duo 6008,2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,2,30,3660,4.25,861
Groupe Atlantic,Loria Duo 6008,2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,2,42,3550,3.13,1134
Groupe Atlantic,Loria Duo 6008,2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,7,27,2350,6.48,363
Groupe Atlantic,Loria Duo 6008,2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,7,36,2280,4.83,472
Groupe Atlantic,Loria Duo 6008,2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,12,24,2290,9.81,233
Groupe Atlantic,Loria Duo 6008,2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,12,30,2150,6.9,312
Groupe Atlantic,Loria Duo 2C 6008,2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,-7,34,6020,2.6,2315
Groupe Atlantic,Loria Duo 2C 6008,2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,-7,52,5840,1.9,3074
Groupe Atlantic,Loria Duo 2C 6008,2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,2,30,3660,4.25,861
Groupe Atlantic,Loria Duo 2C 6008,2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,2,42,3550,3.13,1134
Groupe Atlantic,Loria Duo 2C 6008,2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,7,27,2350,6.48,363
Groupe Atlantic,Loria Duo 2C 6008,2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,7,36,2280,4.83,472
Groupe Atlantic,Loria Duo 2C 6008,2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,12,24,2290,9.81,233
Groupe Atlantic,Loria Duo 2C 6008,2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,12,30,2150,6.9,312
Groupe Atlantic,Loria 6008 (LFC),2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,-7,34,6020,2.6,2315
Groupe Atlantic,Loria 6008 (LFC),2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,-7,52,5840,1.9,3074
Groupe Atlantic,Loria 6008 (LFC),2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,2,30,3660,4.25,861
Groupe Atlantic,Loria 6008 (LFC),2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,2,42,3550,3.13,1134
Groupe Atlantic,Loria 6008 (LFC),2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,7,27,2350,6.48,363
Groupe Atlantic,Loria 6008 (LFC),2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,7,36,2280,4.83,472
Groupe Atlantic,Loria 6008 (LFC),2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,12,24,2290,9.81,233
Groupe Atlantic,Loria 6008 (LFC),2016-07-27,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,12,30,2150,6.9,312
Groupe Atlantic,Loria 6010,2019-09-26,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,-7,34,8050,2.54,3169
Groupe Atlantic,Loria 6010,2019-09-26,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,-7,52,7650,1.89,4048
Groupe Atlantic,Loria 6010,2019-09-26,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,2,30,4900,4.46,1099
Groupe Atlantic,Loria 6010,2019-09-26,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,2,42,4660,3.29,1416
Groupe Atlantic,Loria 6010,2019-09-26,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,7,27,3150,6.2,508
Groupe Atlantic,Loria 6010,2019-09-26,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,7,36,3420,4.84,707
Groupe Atlantic,Loria 6010,2019-09-26,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,12,24,4200,9.02,466
Groupe Atlantic,Loria 6010,2019-09-26,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,12,30,4100,6.82,601
Groupe Atlantic,Loria Duo 6010,2019-09-26,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,-7,34,8050,2.54,3169
Groupe Atlantic,Loria Duo 6010,2019-09-26,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,-7,52,7650,1.89,4048
Groupe Atlantic,Loria Duo 6010,2019-09-26,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,2,30,4900,4.46,1099
Groupe Atlantic,Loria Duo 6010,2019-09-26,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,2,42,4660,3.29,1416
Groupe Atlantic,Loria Duo 6010,2019-09-26,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,7,27,3150,6.2,508
Groupe Atlantic,Loria Duo 6010,2019-09-26,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,7,36,3420,4.84,707
Groupe Atlantic,Loria Duo 6010,2019-09-26,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,12,24,4200,9.02,466
Groupe Atlantic,Loria Duo 6010,2019-09-26,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,12,30,4100,6.82,601
Groupe Atlantic,THERMASTAGE Compact Duo 05,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,-7,34,3700,3.0,1233
Groupe Atlantic,THERMASTAGE Compact Duo 05,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,-7,52,3800,2.0,1900
Groupe Atlantic,THERMASTAGE Compact Duo 05,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,2,30,2400,4.5,533
Groupe Atlantic,THERMASTAGE Compact Duo 05,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,2,42,2500,3.2,781
Groupe Atlantic,THERMASTAGE Compact Duo 05,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,7,27,2000,6.4,312
Groupe Atlantic,THERMASTAGE Compact Duo 05,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,7,36,1400,4.4,318
Groupe Atlantic,THERMASTAGE Compact Duo 05,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,12,24,2300,8.7,264
Groupe Atlantic,THERMASTAGE Compact Duo 05,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,12,30,2100,6.5,323
Groupe Atlantic,THERMASTAGE Compact Combi 05,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,-7,34,3700,3.0,1233
Groupe Atlantic,THERMASTAGE Compact Combi 05,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,-7,52,3800,2.0,1900
Groupe Atlantic,THERMASTAGE Compact Combi 05,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,2,30,2400,4.5,533
Groupe Atlantic,THERMASTAGE Compact Combi 05,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,2,42,2500,3.2,781
Groupe Atlantic,THERMASTAGE Compact Combi 05,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,7,27,2000,6.4,312
Groupe Atlantic,THERMASTAGE Compact Combi 05,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,7,36,1400,4.4,318
Groupe Atlantic,THERMASTAGE Compact Combi 05,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,12,24,2300,8.7,264
Groupe Atlantic,THERMASTAGE Compact Combi 05,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,4.00,EN 14825,average,12,30,2100,6.5,323
Groupe Atlantic,THERMASTAGE Compact Duo 06,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,6.00,EN 14825,average,-7,34,5200,2.9,1793
Groupe Atlantic,THERMASTAGE Compact Duo 06,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,5.00,EN 14825,average,-7,52,4100,1.9,2158
Groupe Atlantic,THERMASTAGE Compact Duo 06,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,6.00,EN 14825,average,2,30,3500,4.6,761
Groupe Atlantic,THERMASTAGE Compact Duo 06,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,5.00,EN 14825,average,2,42,2700,3.2,844
Groupe Atlantic,THERMASTAGE Compact Duo 06,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,6.00,EN 14825,average,7,27,1900,6.1,311
Groupe Atlantic,THERMASTAGE Compact Duo 06,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,5.00,EN 14825,average,7,36,1800,4.4,409
Groupe Atlantic,THERMASTAGE Compact Duo 06,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,6.00,EN 14825,average,12,24,2400,9.3,258
Groupe Atlantic,THERMASTAGE Compact Duo 06,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,5.00,EN 14825,average,12,30,2100,6.5,323
Groupe Atlantic,THERMASTAGE Compact Combi 06,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,6.00,EN 14825,average,-7,34,5200,2.9,1793
Groupe Atlantic,THERMASTAGE Compact Combi 06,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,5.00,EN 14825,average,-7,52,4100,1.9,2158
Groupe Atlantic,THERMASTAGE Compact Combi 06,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,6.00,EN 14825,average,2,30,3500,4.6,761
Groupe Atlantic,THERMASTAGE Compact Combi 06,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,5.00,EN 14825,average,2,42,2700,3.2,844
Groupe Atlantic,THERMASTAGE Compact Combi 06,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,6.00,EN 14825,average,7,27,1900,6.1,311
Groupe Atlantic,THERMASTAGE Compact Combi 06,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,5.00,EN 14825,average,7,36,1800,4.4,409
Groupe Atlantic,THERMASTAGE Compact Combi 06,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,6.00,EN 14825,average,12,24,2400,9.3,258
Groupe Atlantic,THERMASTAGE Compact Combi 06,2019-09-30,Outdoor Air/Water,44,62,R410a,1.1,9,5.00,EN 14825,average,12,30,2100,6.5,323
Groupe Atlantic,THERMASTAGE Compact Duo 08,2019-09-30,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,-7,34,6020,2.6,2315
Groupe Atlantic,THERMASTAGE Compact Duo 08,2019-09-30,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,-7,52,5840,1.9,3074
Groupe Atlantic,THERMASTAGE Compact Duo 08,2019-09-30,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,2,30,3660,4.25,861
Groupe Atlantic,THERMASTAGE Compact Duo 08,2019-09-30,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,2,42,3550,3.13,1134
Groupe Atlantic,THERMASTAGE Compact Duo 08,2019-09-30,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,7,27,2350,6.48,363
Groupe Atlantic,THERMASTAGE Compact Duo 08,2019-09-30,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,7,36,2280,4.83,472
Groupe Atlantic,THERMASTAGE Compact Duo 08,2019-09-30,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,12,24,2290,9.81,233
Groupe Atlantic,THERMASTAGE Compact Duo 08,2019-09-30,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,12,30,2150,6.9,312
Groupe Atlantic,THERMASTAGE Compact Combi 08,2019-09-30,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,-7,34,6020,2.6,2315
Groupe Atlantic,THERMASTAGE Compact Combi 08,2019-09-30,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,-7,52,5840,1.9,3074
Groupe Atlantic,THERMASTAGE Compact Combi 08,2019-09-30,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,2,30,3660,4.25,861
Groupe Atlantic,THERMASTAGE Compact Combi 08,2019-09-30,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,2,42,3550,3.13,1134
Groupe Atlantic,THERMASTAGE Compact Combi 08,2019-09-30,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,7,27,2350,6.48,363
Groupe Atlantic,THERMASTAGE Compact Combi 08,2019-09-30,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,7,36,2280,4.83,472
Groupe Atlantic,THERMASTAGE Compact Combi 08,2019-09-30,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,12,24,2290,9.81,233
Groupe Atlantic,THERMASTAGE Compact Combi 08,2019-09-30,Outdoor Air/Water,44,69,R410a,1.4,9,7.00,EN 14825,average,12,30,2150,6.9,312
Groupe Atlantic,THERMASTAGE Compact Combi 11,2019-09-30,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,-7,34,8050,2.54,3169
Groupe Atlantic,THERMASTAGE Compact Combi 11,2019-09-30,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,-7,52,7650,1.89,4048
Groupe Atlantic,THERMASTAGE Compact Combi 11,2019-09-30,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,2,30,4900,4.46,1099
Groupe Atlantic,THERMASTAGE Compact Combi 11,2019-09-30,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,2,42,4660,3.29,1416
Groupe Atlantic,THERMASTAGE Compact Combi 11,2019-09-30,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,7,27,3150,6.2,508
Groupe Atlantic,THERMASTAGE Compact Combi 11,2019-09-30,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,7,36,3420,4.84,707
Groupe Atlantic,THERMASTAGE Compact Combi 11,2019-09-30,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,12,24,4200,9.02,466
Groupe Atlantic,THERMASTAGE Compact Combi 11,2019-09-30,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,12,30,4100,6.82,601
Groupe Atlantic,THERMASTAGE Compact Duo 11,2019-09-30,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,-7,34,8050,2.54,3169
Groupe Atlantic,THERMASTAGE Compact Duo 11,2019-09-30,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,-7,52,7650,1.89,4048
Groupe Atlantic,THERMASTAGE Compact Duo 11,2019-09-30,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,2,30,4900,4.46,1099
Groupe Atlantic,THERMASTAGE Compact Duo 11,2019-09-30,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,2,42,4660,3.29,1416
Groupe Atlantic,THERMASTAGE Compact Duo 11,2019-09-30,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,7,27,3150,6.2,508
Groupe Atlantic,THERMASTAGE Compact Duo 11,2019-09-30,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,7,36,3420,4.84,707
Groupe Atlantic,THERMASTAGE Compact Duo 11,2019-09-30,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,12,24,4200,9.02,466
Groupe Atlantic,THERMASTAGE Compact Duo 11,2019-09-30,Outdoor Air/Water,44,68,R410a,1.8,7,9.00,EN 14825,average,12,30,4100,6.82,601
Groupe Atlantic,Compact Combi TSC13-16/ TOC13RIY,2020-12-22,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,-7,34,10000,2.6,3846
Groupe Atlantic,Compact Combi TSC13-16/ TOC13RIY,2020-12-22,Outdoor Air/Water,46,69,R410a,2.5,12,9.00,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Compact Combi TSC13-16/ TOC13RIY,2020-12-22,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Compact Combi TSC13-16/ TOC13RIY,2020-12-22,Outdoor Air/Water,46,69,R410a,2.5,12,9.00,EN 14825,average,2,42,5000,2.8,1786
Groupe Atlantic,Compact Combi TSC13-16/ TOC13RIY,2020-12-22,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,7,27,6200,5.3,1170
Groupe Atlantic,Compact Combi TSC13-16/ TOC13RIY,2020-12-22,Outdoor Air/Water,46,69,R410a,2.5,12,9.00,EN 14825,average,7,36,5900,3.8,1553
Groupe Atlantic,Compact Combi TSC13-16/ TOC13RIY,2020-12-22,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,12,24,7400,6.9,1072
Groupe Atlantic,Compact Combi TSC13-16/ TOC13RIY,2020-12-22,Outdoor Air/Water,46,69,R410a,2.5,12,9.00,EN 14825,average,12,30,7000,4.8,1458
Groupe Atlantic,Compact Combi TSC13-16/ TOC13RIYF,2020-12-22,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,Compact Combi TSC13-16/ TOC13RIYF,2020-12-22,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Compact Combi TSC13-16/ TOC13RIYF,2020-12-22,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Compact Combi TSC13-16/ TOC13RIYF,2020-12-22,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,Compact Combi TSC13-16/ TOC13RIYF,2020-12-22,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,Compact Combi TSC13-16/ TOC13RIYF,2020-12-22,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Compact Combi TSC13-16/ TOC13RIYF,2020-12-22,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,Compact Combi TSC13-16/ TOC13RIYF,2020-12-22,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,12,30,7000,5.2,1346
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIY,2020-12-22,Outdoor Air/Water,46,69,R410a,2.5,12,13.00,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIY,2020-12-22,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,-7,52,10000,1.9,5263
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIY,2020-12-22,Outdoor Air/Water,46,69,R410a,2.5,12,13.00,EN 14825,average,2,30,6700,3.6,1861
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIY,2020-12-22,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,2,42,6100,2.8,2179
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIY,2020-12-22,Outdoor Air/Water,46,69,R410a,2.5,12,13.00,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIY,2020-12-22,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIY,2020-12-22,Outdoor Air/Water,46,69,R410a,2.5,12,13.00,EN 14825,average,12,24,7300,6.9,1058
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIY,2020-12-22,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,12,30,7100,5.1,1392
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIYF,2020-12-22,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIYF,2020-12-22,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,-7,52,10000,2.0,5000
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIYF,2020-12-22,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,2,30,6700,3.7,1811
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIYF,2020-12-22,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,2,42,6100,2.9,2103
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIYF,2020-12-22,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIYF,2020-12-22,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,7,36,5900,4.1,1439
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIYF,2020-12-22,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,12,24,7300,7.0,1043
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIYF,2020-12-22,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,12,30,7100,5.4,1315
Groupe Atlantic,Silent Combi TSC14/ TOC14RIY,2020-12-22,Outdoor Air/Water,45,67,R410a,3.8,23,16.00,EN 14825,average,-7,34,14200,2.79,5090
