Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Groupe Atlantic,Silent Combi TSC14/ TOC14RIY,2020-12-22,Outdoor Air/Water,45,67,R410a,3.8,23,14.00,EN 14825,average,-7,52,12000,1.98,6061
Groupe Atlantic,Silent Combi TSC14/ TOC14RIY,2020-12-22,Outdoor Air/Water,45,67,R410a,3.8,23,16.00,EN 14825,average,2,30,8700,4.17,2086
Groupe Atlantic,Silent Combi TSC14/ TOC14RIY,2020-12-22,Outdoor Air/Water,45,67,R410a,3.8,23,14.00,EN 14825,average,2,42,7300,3.15,2317
Groupe Atlantic,Silent Combi TSC14/ TOC14RIY,2020-12-22,Outdoor Air/Water,45,67,R410a,3.8,23,16.00,EN 14825,average,7,27,7000,5.34,1311
Groupe Atlantic,Silent Combi TSC14/ TOC14RIY,2020-12-22,Outdoor Air/Water,45,67,R410a,3.8,23,14.00,EN 14825,average,7,36,6300,4.3,1465
Groupe Atlantic,Silent Combi TSC14/ TOC14RIY,2020-12-22,Outdoor Air/Water,45,67,R410a,3.8,23,16.00,EN 14825,average,12,24,8100,6.76,1198
Groupe Atlantic,Silent Combi TSC14/ TOC14RIY,2020-12-22,Outdoor Air/Water,45,67,R410a,3.8,23,14.00,EN 14825,average,12,30,7600,5.99,1269
Groupe Atlantic,Silent Combi TSC14/ TOC14RIYF,2020-12-22,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,-7,34,15400,2.9,5310
Groupe Atlantic,Silent Combi TSC14/ TOC14RIYF,2020-12-22,Outdoor Air/Water,45,67,R410a,3.8,19,16.00,EN 14825,average,-7,52,14200,2.12,6698
Groupe Atlantic,Silent Combi TSC14/ TOC14RIYF,2020-12-22,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,2,30,9400,4.19,2243
Groupe Atlantic,Silent Combi TSC14/ TOC14RIYF,2020-12-22,Outdoor Air/Water,45,67,R410a,3.8,19,16.00,EN 14825,average,2,42,8600,3.3,2606
Groupe Atlantic,Silent Combi TSC14/ TOC14RIYF,2020-12-22,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,7,27,6700,5.13,1306
Groupe Atlantic,Silent Combi TSC14/ TOC14RIYF,2020-12-22,Outdoor Air/Water,45,67,R410a,3.8,19,16.00,EN 14825,average,7,36,6400,4.21,1520
Groupe Atlantic,Silent Combi TSC14/ TOC14RIYF,2020-12-22,Outdoor Air/Water,45,67,R410a,3.8,19,17.00,EN 14825,average,12,24,8000,6.83,1171
Groupe Atlantic,Silent Combi TSC14/ TOC14RIYF,2020-12-22,Outdoor Air/Water,45,67,R410a,3.8,19,16.00,EN 14825,average,12,30,7600,6.02,1262
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 11,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,-7,34,10000,2.6,3846
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 11,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,9.00,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 11,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 11,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,9.00,EN 14825,average,2,42,5000,2.8,1786
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 11,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,7,27,6200,5.3,1170
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 11,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,9.00,EN 14825,average,7,36,5900,3.8,1553
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 11,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,12,24,7400,6.9,1072
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 11,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,9.00,EN 14825,average,12,30,7000,4.8,1458
Groupe Atlantic,THERMOR Alféa Excellia A.I. 11,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,-7,34,10000,2.6,3846
Groupe Atlantic,THERMOR Alféa Excellia A.I. 11,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,9.00,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,THERMOR Alféa Excellia A.I. 11,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,THERMOR Alféa Excellia A.I. 11,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,9.00,EN 14825,average,2,42,5000,2.8,1786
Groupe Atlantic,THERMOR Alféa Excellia A.I. 11,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,7,27,6200,5.3,1170
Groupe Atlantic,THERMOR Alféa Excellia A.I. 11,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,9.00,EN 14825,average,7,36,5900,3.8,1553
Groupe Atlantic,THERMOR Alféa Excellia A.I. 11,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,12,24,7400,6.9,1072
Groupe Atlantic,THERMOR Alféa Excellia A.I. 11,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,9.00,EN 14825,average,12,30,7000,4.8,1458
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 14,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,13.00,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 14,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,-7,52,10000,1.9,5263
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 14,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,13.00,EN 14825,average,2,30,6700,3.6,1861
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 14,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,2,42,6100,2.8,2179
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 14,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,13.00,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 14,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 14,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,13.00,EN 14825,average,12,24,7300,6.9,1058
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 14,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,12,30,7100,5.1,1392
Groupe Atlantic,THERMOR Alféa Excellia A.I. 14,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,13.00,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,THERMOR Alféa Excellia A.I. 14,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,-7,52,10000,1.9,5263
Groupe Atlantic,THERMOR Alféa Excellia A.I. 14,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,13.00,EN 14825,average,2,30,6700,3.6,1861
Groupe Atlantic,THERMOR Alféa Excellia A.I. 14,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,2,42,6100,2.8,2179
Groupe Atlantic,THERMOR Alféa Excellia A.I. 14,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,13.00,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,THERMOR Alféa Excellia A.I. 14,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,THERMOR Alféa Excellia A.I. 14,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,13.00,EN 14825,average,12,24,7300,6.9,1058
Groupe Atlantic,THERMOR Alféa Excellia A.I. 14,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,12,30,7100,5.1,1392
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 11,2019-06-05,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 11,2019-06-05,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 11,2019-06-05,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 11,2019-06-05,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 11,2019-06-05,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 11,2019-06-05,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 11,2019-06-05,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 11,2019-06-05,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,12,30,7000,5.2,1346
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 11,2019-06-05,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 11,2019-06-05,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 11,2019-06-05,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 11,2019-06-05,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 11,2019-06-05,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 11,2019-06-05,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 11,2019-06-05,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 11,2019-06-05,Outdoor Air/Water,46,68,R410a,2.5,17,9.00,EN 14825,average,12,30,7000,5.2,1346
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 14,2019-06-05,Outdoor Air/Water,46,68,R410a,2.5,17,13.00,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 14,2019-06-05,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,-7,52,10000,2.0,5000
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 14,2019-06-05,Outdoor Air/Water,46,68,R410a,2.5,17,13.00,EN 14825,average,2,30,6700,3.7,1811
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 14,2019-06-05,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,2,42,6100,2.9,2103
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 14,2019-06-05,Outdoor Air/Water,46,68,R410a,2.5,17,13.00,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 14,2019-06-05,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,7,36,5900,4.1,1439
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 14,2019-06-05,Outdoor Air/Water,46,68,R410a,2.5,17,13.00,EN 14825,average,12,24,7300,7.0,1043
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 14,2019-06-05,Outdoor Air/Water,46,68,R410a,2.5,17,11.00,EN 14825,average,12,30,7100,5.4,1315
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 14,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 14,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,-7,52,10000,2.0,5000
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 14,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,2,30,6700,3.7,1811
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 14,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,2,42,6100,2.9,2103
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 14,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 14,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,7,36,5900,4.1,1439
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 14,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,12,24,7300,7.0,1043
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 14,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,17,11.00,EN 14825,average,12,30,7100,5.4,1315
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 16,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,-7,34,12000,2.4,5000
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 16,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,-7,52,11500,1.8,6389
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 16,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,2,30,7300,3.6,2028
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 16,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,2,42,7000,2.9,2414
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 16,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,7,27,6300,5.5,1145
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 16,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,7,36,5800,4.1,1415
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 16,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,12,24,7400,7.2,1028
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 16,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,12,30,7100,5.5,1291
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 16,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,-7,34,12000,2.4,5000
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 16,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,-7,52,11500,1.8,6389
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 16,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,2,30,7300,3.6,2028
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 16,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,2,42,7000,2.9,2414
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 16,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,7,27,6300,5.5,1145
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 16,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,7,36,5800,4.1,1415
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 16,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,17,14.00,EN 14825,average,12,24,7400,7.2,1028
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 16,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,17,13.00,EN 14825,average,12,30,7100,5.5,1291
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,-7,34,4400,2.84,1549
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,-7,52,4200,1.99,2111
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,2,30,2700,4.4,614
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,2,42,2500,3.11,804
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,7,27,2100,5.85,359
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,7,36,1900,4.25,447
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,12,24,2400,7.39,325
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,12,30,2300,5.91,389
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,-7,34,4400,2.84,1549
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,-7,52,4200,1.99,2111
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,2,30,2700,4.4,614
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,2,42,2500,3.11,804
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,7,27,2100,5.85,359
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,7,36,1900,4.25,447
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,12,24,2400,7.39,325
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,12,30,2300,5.91,389
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,-7,34,5000,2.74,1825
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,-7,52,4700,1.97,2386
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,2,30,3000,4.68,641
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,2,42,2900,3.11,932
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,7,27,2100,6.04,348
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,7,36,1800,4.29,420
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,12,24,2400,7.43,323
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,12,30,2300,6.06,380
Groupe Atlantic,THERMOR Alféa Extensa A.I. Duo 6 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,-7,34,5000,2.74,1825
Groupe Atlantic,THERMOR Alféa Extensa A.I. Duo 6 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,-7,52,4700,1.97,2386
Groupe Atlantic,THERMOR Alféa Extensa A.I. Duo 6 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,2,30,3000,4.68,641
Groupe Atlantic,THERMOR Alféa Extensa A.I. Duo 6 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,2,42,2900,3.11,932
Groupe Atlantic,THERMOR Alféa Extensa A.I. Duo 6 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,7,27,2100,6.04,348
Groupe Atlantic,THERMOR Alféa Extensa A.I. Duo 6 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,7,36,1800,4.29,420
Groupe Atlantic,THERMOR Alféa Extensa A.I. Duo 6 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,6.00,EN 14825,average,12,24,2400,7.43,323
Groupe Atlantic,THERMOR Alféa Extensa A.I. Duo 6 R32,2020-03-04,Outdoor Air/Water,40,57,R32,0.97,10,5.00,EN 14825,average,12,30,2300,6.06,380
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,-7,34,5800,2.7,2148
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,-7,52,5500,1.91,2880
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,2,30,3500,4.35,805
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,2,42,3300,3.18,1038
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,7,27,2300,6.32,364
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,7,36,2100,4.52,465
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,12,24,2500,8.07,310
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,12,30,2400,6.37,377
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8 R32,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,-7,34,5800,2.7,2148
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8 R32,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,-7,52,5500,1.91,2880
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8 R32,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,2,30,3500,4.35,805
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8 R32,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,2,42,3300,3.18,1038
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8 R32,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,7,27,2300,6.32,364
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8 R32,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,7,36,2100,4.52,465
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8 R32,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,7.00,EN 14825,average,12,24,2500,8.07,310
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8 R32,2020-03-04,Outdoor Air/Water,40,60,R32,1.02,10,6.00,EN 14825,average,12,30,2400,6.37,377
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 10,2019-06-05,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,-7,34,7500,2.4,3125
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 10,2019-06-05,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,-7,52,6700,1.7,3941
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 10,2019-06-05,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,2,30,4500,3.8,1184
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 10,2019-06-05,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,2,42,4100,2.7,1519
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 10,2019-06-05,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,7,27,3500,5.7,614
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 10,2019-06-05,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,7,36,3200,4.1,780
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 10,2019-06-05,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,12,24,4000,7.2,556
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 10,2019-06-05,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,12,30,4000,5.7,702
Groupe Atlantic,THERMOR Alféa Extensa A.I. 10,2019-06-05,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,-7,34,7500,2.4,3125
Groupe Atlantic,THERMOR Alféa Extensa A.I. 10,2019-06-05,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,-7,52,6700,1.7,3941
Groupe Atlantic,THERMOR Alféa Extensa A.I. 10,2019-06-05,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,2,30,4500,3.8,1184
Groupe Atlantic,THERMOR Alféa Extensa A.I. 10,2019-06-05,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,2,42,4100,2.7,1519
Groupe Atlantic,THERMOR Alféa Extensa A.I. 10,2019-06-05,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,7,27,3500,5.7,614
Groupe Atlantic,THERMOR Alféa Extensa A.I. 10,2019-06-05,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,7,36,3200,4.1,780
Groupe Atlantic,THERMOR Alféa Extensa A.I. 10,2019-06-05,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,12,24,4000,7.2,556
Groupe Atlantic,THERMOR Alféa Extensa A.I. 10,2019-06-05,Outdoor Air/Water,46,69,R410a,1.8,8,8.00,EN 14825,average,12,30,4000,5.7,702
Groupe Atlantic,THERMOR Alféa Extensa A.I. 13,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,-7,34,10000,2.6,3846
Groupe Atlantic,THERMOR Alféa Extensa A.I. 13,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,8.00,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,THERMOR Alféa Extensa A.I. 13,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,THERMOR Alféa Extensa A.I. 13,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,8.00,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,THERMOR Alféa Extensa A.I. 13,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,7,27,6200,5.3,1170
Groupe Atlantic,THERMOR Alféa Extensa A.I. 13,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,8.00,EN 14825,average,7,36,5900,3.8,1553
Groupe Atlantic,THERMOR Alféa Extensa A.I. 13,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,11.00,EN 14825,average,12,24,7400,6.9,1072
Groupe Atlantic,THERMOR Alféa Extensa A.I. 13,2019-06-05,Outdoor Air/Water,46,69,R410a,2.5,12,8.00,EN 14825,average,12,30,7000,4.8,1458
Groupe Atlantic,THERMOR Alféa Extensa A.I. 16,2019-06-05,Outdoor Air/Water,46,70,R410a,2.5,12,13.00,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,THERMOR Alféa Extensa A.I. 16,2019-06-05,Outdoor Air/Water,46,70,R410a,2.5,12,11.00,EN 14825,average,-7,52,10000,1.9,5263
Groupe Atlantic,THERMOR Alféa Extensa A.I. 16,2019-06-05,Outdoor Air/Water,46,70,R410a,2.5,12,13.00,EN 14825,average,2,30,6700,3.6,1861
Groupe Atlantic,THERMOR Alféa Extensa A.I. 16,2019-06-05,Outdoor Air/Water,46,70,R410a,2.5,12,11.00,EN 14825,average,2,42,6100,2.8,2179
Groupe Atlantic,THERMOR Alféa Extensa A.I. 16,2019-06-05,Outdoor Air/Water,46,70,R410a,2.5,12,13.00,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,THERMOR Alféa Extensa A.I. 16,2019-06-05,Outdoor Air/Water,46,70,R410a,2.5,12,11.00,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,THERMOR Alféa Extensa A.I. 16,2019-06-05,Outdoor Air/Water,46,70,R410a,2.5,12,13.00,EN 14825,average,12,24,7300,6.9,1058
Groupe Atlantic,THERMOR Alféa Extensa A.I. 16,2019-06-05,Outdoor Air/Water,46,70,R410a,2.5,12,11.00,EN 14825,average,12,30,7100,5.1,1392
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,-7,34,4000,2.9,1379
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,-7,52,3800,1.9,2000
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,2,30,2400,4.1,585
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,2,42,2300,2.8,821
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,7,27,2000,5.0,400
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,7,36,1700,4.0,425
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,12,24,2300,8.1,284
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,12,30,2100,5.8,362
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,-7,34,4000,2.9,1379
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,-7,52,3800,1.9,2000
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,2,30,2400,4.1,585
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,2,42,2300,2.8,821
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,7,27,2000,5.0,400
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,7,36,1700,4.0,425
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,12,24,2300,8.1,284
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,4.00,EN 14825,average,12,30,2100,5.8,362
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 6,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,-7,34,4600,2.7,1704
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 6,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,-7,52,4000,1.8,2222
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 6,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,2,30,2800,4.2,667
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 6,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,2,42,2500,2.9,862
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 6,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,7,27,2300,6.0,383
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 6,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,7,36,1700,4.0,425
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 6,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,12,24,2300,8.3,277
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 6,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,12,30,2100,5.8,362
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,-7,34,4600,2.7,1704
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,-7,52,4000,1.8,2222
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,2,30,2800,4.2,667
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,2,42,2500,2.9,862
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,7,27,2300,6.0,383
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,7,36,1700,4.0,425
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,12,24,2300,8.3,277
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6,2019-06-05,Outdoor Air/Water,46,63,R410a,1.1,10,5.00,EN 14825,average,12,30,2100,5.8,362
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8,2019-06-05,Outdoor Air/Water,46,69,R410a,1.4,9,7.00,EN 14825,average,-7,34,5800,2.4,2417
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8,2019-06-05,Outdoor Air/Water,46,69,R410a,1.4,9,6.00,EN 14825,average,-7,52,5300,1.8,2944
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8,2019-06-05,Outdoor Air/Water,46,69,R410a,1.4,9,7.00,EN 14825,average,2,30,3500,3.8,921
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8,2019-06-05,Outdoor Air/Water,46,69,R410a,1.4,9,6.00,EN 14825,average,2,42,3100,2.9,1069
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8,2019-06-05,Outdoor Air/Water,46,69,R410a,1.4,9,7.00,EN 14825,average,7,27,2300,5.7,404
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8,2019-06-05,Outdoor Air/Water,46,69,R410a,1.4,9,6.00,EN 14825,average,7,36,2000,4.1,488
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8,2019-06-05,Outdoor Air/Water,46,69,R410a,1.4,9,7.00,EN 14825,average,12,24,2400,8.2,293
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8,2019-06-05,Outdoor Air/Water,46,69,R410a,1.4,9,6.00,EN 14825,average,12,30,2200,5.8,379
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8,2019-06-05,Outdoor Air/Water,46,69,R410a,1.4,9,7.00,EN 14825,average,-7,34,5800,2.4,2417
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8,2019-06-05,Outdoor Air/Water,46,69,R410a,1.4,9,6.00,EN 14825,average,-7,52,5300,1.8,2944
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8,2019-06-05,Outdoor Air/Water,46,69,R410a,1.4,9,7.00,EN 14825,average,2,30,3500,3.8,921
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8,2019-06-05,Outdoor Air/Water,46,69,R410a,1.4,9,6.00,EN 14825,average,2,42,3100,2.9,1069
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8,2019-06-05,Outdoor Air/Water,46,69,R410a,1.4,9,7.00,EN 14825,average,7,27,2300,5.7,404
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8,2019-06-05,Outdoor Air/Water,46,69,R410a,1.4,9,6.00,EN 14825,average,7,36,2000,4.1,488
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8,2019-06-05,Outdoor Air/Water,46,69,R410a,1.4,9,7.00,EN 14825,average,12,24,2400,8.2,293
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8,2019-06-05,Outdoor Air/Water,46,69,R410a,1.4,9,6.00,EN 14825,average,12,30,2200,5.8,379
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWM-2.0NRE - Heating,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWM-2.0NRE - Heating,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,52,3500,2.13,1643
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWM-2.0NRE - Heating,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,30,2350,4.8,490
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWM-2.0NRE - Heating,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,42,2100,3.35,627
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWM-2.0NRE - Heating,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWM-2.0NRE - Heating,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,36,2430,5.15,472
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWM-2.0NRE - Heating,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,24,3050,8.3,367
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWM-2.0NRE - Heating,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,30,2800,6.8,412
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWM-2.0NRE - with,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWM-2.0NRE - with,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,52,3500,2.13,1643
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWM-2.0NRE - with,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,30,2350,4.8,490
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWM-2.0NRE - with,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,42,2100,3.35,627
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWM-2.0NRE - with,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWM-2.0NRE - with,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,36,2430,5.15,472
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWM-2.0NRE - with,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,24,3050,8.3,367
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWM-2.0NRE - with,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,30,2800,6.8,412
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,-7,52,3500,2.3,1522
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,2,30,2150,5.2,413
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,2,42,2100,3.73,563
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,7,27,1700,6.05,281
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,7,36,1600,4.4,364
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,12,24,1750,6.25,280
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,12,30,1600,5.0,320
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,-7,52,3500,2.3,1522
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,2,30,2150,5.2,413
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,2,42,2100,3.73,563
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,7,27,1700,6.05,281
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,7,36,1600,4.4,364
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,12,24,1750,6.25,280
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,12,30,1600,5.0,320
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,-7,52,3500,2.3,1522
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,2,30,2150,5.2,413
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,2,42,2100,3.73,563
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,7,27,1700,6.05,281
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,7,36,1600,4.4,364
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,12,24,1750,6.25,280
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,12,30,1600,5.0,320
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,-7,52,3500,2.3,1522
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,2,30,2150,5.2,413
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,2,42,2100,3.73,563
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,7,27,1700,6.05,281
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,7,36,1600,4.4,364
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,12,24,1750,6.25,280
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,12,30,1600,5.0,320
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,-7,52,3500,2.3,1522
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,2,30,2150,5.2,413
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,2,42,2100,3.73,563
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,7,27,1700,6.05,281
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,7,36,1600,4.4,364
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,12,24,1750,6.25,280
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,12,30,1600,5.0,320
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,-7,52,3500,2.3,1522
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,2,30,2150,5.2,413
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,2,42,2100,3.73,563
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,7,27,1700,6.05,281
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,7,36,1600,4.4,364
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,12,24,1750,6.25,280
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,12,30,1600,5.0,320
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - with cooling,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - with cooling,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,-7,52,3500,2.3,1522
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - with cooling,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,2,30,2150,5.2,413
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - with cooling,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,2,42,2100,3.73,563
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - with cooling,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,7,27,1700,6.05,281
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - with cooling,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,7,36,1600,4.4,364
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - with cooling,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,12,24,1750,6.25,280
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - with cooling,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,12,30,1600,5.0,320
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,-7,52,3500,2.3,1522
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,2,30,2150,5.2,413
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,2,42,2100,3.73,563
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,7,27,1700,6.05,281
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,7,36,1600,4.4,364
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,12,24,1750,6.25,280
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,12,30,1600,5.0,320
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,-7,52,3500,2.3,1522
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,2,30,2150,5.2,413
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,2,42,2100,3.73,563
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,7,27,1700,6.05,281
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,7,36,1600,4.4,364
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,12,24,1750,6.25,280
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,12,30,1600,5.0,320
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,-7,52,3500,2.3,1522
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,2,30,2150,5.2,413
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,2,42,2100,3.73,563
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,7,27,1700,6.05,281
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,7,36,1600,4.4,364
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,12,24,1750,6.25,280
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37,61,R410a,1.4,11,4.00,EN 14825,average,12,30,1600,5.0,320
