Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,52,3500,2.13,1643
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,30,2350,4.8,490
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,42,2100,3.35,627
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,36,2430,5.15,472
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,24,3050,8.3,367
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,30,2800,6.8,412
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,52,3500,2.13,1643
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,30,2350,4.8,490
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,42,2100,3.35,627
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,36,2430,5.15,472
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,24,3050,8.3,367
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,30,2800,6.8,412
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,52,3500,2.13,1643
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,30,2350,4.8,490
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,42,2100,3.35,627
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,36,2430,5.15,472
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,24,3050,8.3,367
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,30,2800,6.8,412
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NWE-200S-K UK Version- with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NWE-200S-K UK Version- with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,52,3500,2.13,1643
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NWE-200S-K UK Version- with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,30,2350,4.8,490
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NWE-200S-K UK Version- with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,42,2100,3.35,627
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NWE-200S-K UK Version- with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NWE-200S-K UK Version- with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,36,2430,5.15,472
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NWE-200S-K UK Version- with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,24,3050,8.3,367
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NWE-200S-K UK Version- with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,30,2800,6.8,412
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - Heating,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,-7,34,4950,2.7,1833
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - Heating,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - Heating,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,2,30,3010,4.6,654
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - Heating,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,2,42,2690,3.45,780
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - Heating,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,7,27,1900,6.0,317
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - Heating,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,7,36,1840,4.2,438
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - Heating,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,12,24,1800,7.2,250
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - Heating,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,12,30,2060,6.9,299
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,-7,34,4950,2.7,1833
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,2,30,3010,4.6,654
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,2,42,2690,3.45,780
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,7,27,1900,6.0,317
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,7,36,1840,4.2,438
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,12,24,1800,7.2,250
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,12,30,2060,6.9,299
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,-7,34,4950,2.7,1833
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,2,30,3010,4.6,654
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,2,42,2690,3.45,780
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,7,27,1900,6.0,317
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,7,36,1840,4.2,438
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,12,24,1800,7.2,250
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,12,30,2060,6.9,299
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,-7,34,4950,2.7,1833
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,2,30,3010,4.6,654
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,2,42,2690,3.45,780
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,7,27,1900,6.0,317
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,7,36,1840,4.2,438
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,12,24,1800,7.2,250
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,12,30,2060,6.9,299
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,-7,34,4950,2.7,1833
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,2,30,3010,4.6,654
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,2,42,2690,3.45,780
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,7,27,1900,6.0,317
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,7,36,1840,4.2,438
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,12,24,1800,7.2,250
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,12,30,2060,6.9,299
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,-7,34,4950,2.7,1833
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,2,30,3010,4.6,654
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,2,42,2690,3.45,780
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,7,27,1900,6.0,317
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,7,36,1840,4.2,438
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,12,24,1800,7.2,250
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,12,30,2060,6.9,299
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - with,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,-7,34,4950,2.7,1833
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - with,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - with,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,2,30,3010,4.6,654
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - with,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,2,42,2690,3.45,780
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - with,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,7,27,1900,6.0,317
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - with,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,7,36,1840,4.2,438
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - with,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,12,24,1800,7.2,250
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWM-2.5NE - with,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,12,30,2060,6.9,299
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S with cooling kit,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,-7,34,4950,2.7,1833
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S with cooling kit,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S with cooling kit,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,2,30,3010,4.6,654
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S with cooling kit,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,2,42,2690,3.45,780
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S with cooling kit,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,7,27,1900,6.0,317
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S with cooling kit,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,7,36,1840,4.2,438
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S with cooling kit,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,12,24,1800,7.2,250
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-200S with cooling kit,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,12,30,2060,6.9,299
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S with cooling kit,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,-7,34,4950,2.7,1833
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S with cooling kit,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S with cooling kit,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,2,30,3010,4.6,654
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S with cooling kit,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,2,42,2690,3.45,780
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S with cooling kit,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,7,27,1900,6.0,317
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S with cooling kit,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,7,36,1840,4.2,438
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S with cooling kit,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,12,24,1800,7.2,250
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWE-260S with cooling kit,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,12,30,2060,6.9,299
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,-7,34,4950,2.7,1833
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,2,30,3010,4.6,654
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,2,42,2690,3.45,780
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,7,27,1900,6.0,317
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,7,36,1840,4.2,438
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,6.00,EN 14825,average,12,24,1800,7.2,250
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37,63,R410a,1.5,11,5.00,EN 14825,average,12,30,2060,6.9,299
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,52,3500,2.13,1643
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,30,2350,4.8,490
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,42,2100,3.35,627
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,36,2430,5.15,472
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,24,3050,8.3,367
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,30,2800,6.8,412
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,52,3500,2.13,1643
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,30,2350,4.8,490
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,42,2100,3.35,627
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,36,2430,5.15,472
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,24,3050,8.3,367
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,30,2800,6.8,412
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,52,3500,2.13,1643
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,30,2350,4.8,490
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,42,2100,3.35,627
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,36,2430,5.15,472
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,24,3050,8.3,367
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,30,2800,6.8,412
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,52,3500,2.13,1643
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,30,2350,4.8,490
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,42,2100,3.35,627
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,36,2430,5.15,472
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,24,3050,8.3,367
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,30,2800,6.8,412
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,52,3500,2.13,1643
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,30,2350,4.8,490
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,42,2100,3.35,627
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,36,2430,5.15,472
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,24,3050,8.3,367
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,30,2800,6.8,412
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,52,3500,2.13,1643
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,30,2350,4.8,490
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,42,2100,3.35,627
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,36,2430,5.15,472
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,24,3050,8.3,367
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2WHVRP RWD-2.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,30,2800,6.8,412
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,-7,34,5900,2.5,2360
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,2,30,3590,4.4,816
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,2,42,3100,3.2,969
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,7,27,2310,5.35,432
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,7,36,2000,4.45,449
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,12,24,2100,6.15,341
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,12,30,2300,5.96,386
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,-7,34,5900,2.5,2360
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,2,30,3590,4.4,816
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,2,42,3100,3.2,969
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,7,27,2310,5.35,432
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,7,36,2000,4.45,449
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,12,24,2100,6.15,341
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,12,30,2300,5.96,386
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,-7,34,5900,2.5,2360
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,2,30,3590,4.4,816
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,2,42,3100,3.2,969
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,7,27,2310,5.35,432
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,7,36,2000,4.45,449
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,12,24,2100,6.15,341
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,12,30,2300,5.96,386
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,-7,34,5900,2.5,2360
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,2,30,3590,4.4,816
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,2,42,3100,3.2,969
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,7,27,2310,5.35,432
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,7,36,2000,4.45,449
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,12,24,2100,6.15,341
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,12,30,2300,5.96,386
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,-7,34,5900,2.5,2360
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,2,30,3590,4.4,816
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,2,42,3100,3.2,969
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,7,27,2310,5.35,432
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,7,36,2000,4.45,449
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,12,24,2100,6.15,341
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,12,30,2300,5.96,386
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,-7,34,5900,2.5,2360
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,2,30,3590,4.4,816
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,2,42,3100,3.2,969
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,7,27,2310,5.35,432
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,7,36,2000,4.45,449
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,12,24,2100,6.15,341
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,12,30,2300,5.96,386
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - with cooling,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,-7,34,5900,2.5,2360
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - with cooling,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - with cooling,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,2,30,3590,4.4,816
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - with cooling,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,2,42,3100,3.2,969
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - with cooling,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,7,27,2310,5.35,432
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - with cooling,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,7,36,2000,4.45,449
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - with cooling,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,12,24,2100,6.15,341
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - with cooling,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,12,30,2300,5.96,386
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,-7,34,5900,2.5,2360
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,2,30,3590,4.4,816
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,2,42,3100,3.2,969
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,7,27,2310,5.35,432
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,7,36,2000,4.45,449
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,12,24,2100,6.15,341
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,12,30,2300,5.96,386
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,-7,34,5900,2.5,2360
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,2,30,3590,4.4,816
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,2,42,3100,3.2,969
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,7,27,2310,5.35,432
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,7,36,2000,4.45,449
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,12,24,2100,6.15,341
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,12,30,2300,5.96,386
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,-7,34,5900,2.5,2360
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,2,30,3590,4.4,816
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,2,42,3100,3.2,969
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,7,27,2310,5.35,432
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,7,36,2000,4.45,449
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,7.00,EN 14825,average,12,24,2100,6.15,341
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37,64,R410a,1.7,11,6.00,EN 14825,average,12,30,2300,5.96,386
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWM-2.5NRE Heating Only,2019-08-02,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,-7,34,5100,2.7,1889
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWM-2.5NRE Heating Only,2019-08-02,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWM-2.5NRE Heating Only,2019-08-02,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,2,30,3100,4.6,674
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWM-2.5NRE Heating Only,2019-08-02,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,2,42,2690,3.3,815
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWM-2.5NRE Heating Only,2019-08-02,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWM-2.5NRE Heating Only,2019-08-02,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,7,36,2430,4.6,528
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWM-2.5NRE Heating Only,2019-08-02,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,12,24,3050,8.35,365
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWM-2.5NRE Heating Only,2019-08-02,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,12,30,2800,6.35,441
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWM-2.5NRE - with,2019-08-02,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,-7,34,5100,2.7,1889
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWM-2.5NRE - with,2019-08-02,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWM-2.5NRE - with,2019-08-02,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,2,30,3100,4.6,674
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWM-2.5NRE - with,2019-08-02,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,2,42,2690,3.3,815
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWM-2.5NRE - with,2019-08-02,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWM-2.5NRE - with,2019-08-02,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,7,36,2430,4.6,528
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWM-2.5NRE - with,2019-08-02,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,12,24,3050,8.35,365
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWM-2.5NRE - with,2019-08-02,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,12,30,2800,6.35,441
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - Heating,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - Heating,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - Heating,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - Heating,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - Heating,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - Heating,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - Heating,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - Heating,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,2,30,5840,5.2,1123
