Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,64,R410a,3.3,13,10.00,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,-7,34,5100,2.7,1889
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,2,30,3100,4.6,674
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,2,42,2690,3.3,815
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,7,36,2430,4.6,528
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,12,24,3050,8.35,365
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,12,30,2800,6.35,441
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,-7,34,5100,2.7,1889
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,2,30,3100,4.6,674
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,2,42,2690,3.3,815
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,7,36,2430,4.6,528
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,12,24,3050,8.35,365
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,12,30,2800,6.35,441
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,-7,34,5100,2.7,1889
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,2,30,3100,4.6,674
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,2,42,2690,3.3,815
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,7,36,2430,4.6,528
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,12,24,3050,8.35,365
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,12,30,2800,6.35,441
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,-7,34,5100,2.7,1889
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,2,30,3100,4.6,674
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,2,42,2690,3.3,815
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,7,36,2430,4.6,528
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,12,24,3050,8.35,365
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,12,30,2800,6.35,441
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - Heating,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - Heating,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - Heating,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - Heating,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - Heating,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - Heating,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - Heating,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - Heating,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,13,12.00,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,-7,34,5100,2.7,1889
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,2,30,3100,4.6,674
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,2,42,2690,3.3,815
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,7,36,2430,4.6,528
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,12,24,3050,8.35,365
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,12,30,2800,6.35,441
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,-7,34,5100,2.7,1889
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,2,30,3100,4.6,674
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,2,42,2690,3.3,815
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,7,36,2430,4.6,528
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,12,24,3050,8.35,365
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,12,30,2800,6.35,441
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,-7,34,5100,2.7,1889
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,2,30,3100,4.6,674
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,2,42,2690,3.3,815
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,7,36,2430,4.6,528
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,12,24,3050,8.35,365
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,12,30,2800,6.35,441
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,-7,34,5100,2.7,1889
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,2,30,3100,4.6,674
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,2,42,2690,3.3,815
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,7,36,2430,4.6,528
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,12,24,3050,8.35,365
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,12,30,2800,6.35,441
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,-7,34,5100,2.7,1889
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,2,30,3100,4.6,674
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,2,42,2690,3.3,815
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,7,36,2430,4.6,528
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,12,24,3050,8.35,365
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,12,30,2800,6.35,441
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,-7,34,5100,2.7,1889
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,2,30,3100,4.6,674
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,2,42,2690,3.3,815
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,7,36,2430,4.6,528
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,6.00,EN 14825,average,12,24,3050,8.35,365
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,63,R32,1.3,12,5.00,EN 14825,average,12,30,2800,6.35,441
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - Heating,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - Heating,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - Heating,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - Heating,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - Heating,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - Heating,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - Heating,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - Heating,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,2,30,8400,3.9,2154
