Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,13,14.00,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWM-3.0NRE - Heating,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWM-3.0NRE - Heating,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWM-3.0NRE - Heating,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWM-3.0NRE - Heating,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWM-3.0NRE - Heating,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWM-3.0NRE - Heating,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,7,36,2000,4.65,430
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWM-3.0NRE - Heating,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWM-3.0NRE - Heating,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,12,30,2200,6.55,336
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWM-3.0NRE - with,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWM-3.0NRE - with,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWM-3.0NRE - with,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWM-3.0NRE - with,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWM-3.0NRE - with,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWM-3.0NRE - with,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,7,36,2000,4.65,430
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWM-3.0NRE - with,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWM-3.0NRE - with,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,12,30,2200,6.55,336
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S Heating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S Heating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S Heating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S Heating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S Heating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S Heating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S Heating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S Heating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S Heating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S Heating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S Heating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S Heating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S Heating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S Heating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S Heating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S Heating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - Heating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - Heating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - Heating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - Heating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - Heating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - Heating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - Heating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - Heating Only (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - with cooling kit (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - with cooling kit (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - with cooling kit (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - with cooling kit (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - with cooling kit (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - with cooling kit (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - with cooling kit (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - with cooling kit (tri),2020-12-17,Outdoor Air/Water,39,64,R1234yf,3.4,19,10.00,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,7,36,2000,4.65,430
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,12,30,2200,6.55,336
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,7,36,2000,4.65,430
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,12,30,2200,6.55,336
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,7,36,2000,4.65,430
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,12,30,2200,6.55,336
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,7,36,2000,4.65,430
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,12,30,2200,6.55,336
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,65,R410a,3.4,19,12.00,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,7,36,2000,4.65,430
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-260S Heating Only,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,12,30,2200,6.55,336
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,7,36,2000,4.65,430
