Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-260S with cooling kit,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,12,30,2200,6.55,336
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,7,36,2000,4.65,430
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,12,30,2200,6.55,336
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,7,36,2000,4.65,430
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-260S-K,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,12,30,2200,6.55,336
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,7,36,2000,4.65,430
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,12,30,2200,6.55,336
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,7,36,2000,4.65,430
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-3WHVRP RWD-3.0NRWSE-260S Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,12,30,2200,6.55,336
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39,67,R410a,3.4,19,14.00,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,01. RASM-2VRE - Heating Only,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,01. RASM-2VRE - Heating Only,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,52,3500,2.13,1643
Johnson Controls-Hitachi AirConditioning Spain,01. RASM-2VRE - Heating Only,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,30,2350,4.8,490
Johnson Controls-Hitachi AirConditioning Spain,01. RASM-2VRE - Heating Only,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,42,2100,3.35,627
Johnson Controls-Hitachi AirConditioning Spain,01. RASM-2VRE - Heating Only,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,01. RASM-2VRE - Heating Only,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,36,2430,5.15,472
Johnson Controls-Hitachi AirConditioning Spain,01. RASM-2VRE - Heating Only,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,24,3050,8.3,367
Johnson Controls-Hitachi AirConditioning Spain,01. RASM-2VRE - Heating Only,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,30,2800,6.8,412
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-2VRE - with cooling kit,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-2VRE - with cooling kit,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,-7,52,3500,2.13,1643
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-2VRE - with cooling kit,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,30,2350,4.8,490
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-2VRE - with cooling kit,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,2,42,2100,3.35,627
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-2VRE - with cooling kit,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-2VRE - with cooling kit,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,7,36,2430,5.15,472
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-2VRE - with cooling kit,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,24,3050,8.3,367
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-2VRE - with cooling kit,2019-08-02,Outdoor Air/Water,37,61,R32,1.2,12,4.00,EN 14825,average,12,30,2800,6.8,412
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - Heating Only,2020-12-17,Outdoor Air/Water,47,73,R410a,5,36,18.00,EN 14825,average,-7,34,15600,2.5,6240
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - Heating Only,2020-12-17,Outdoor Air/Water,47,73,R410a,5,36,16.00,EN 14825,average,-7,52,13800,1.65,8364
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - Heating Only,2020-12-17,Outdoor Air/Water,47,73,R410a,5,36,18.00,EN 14825,average,2,30,9500,3.85,2468
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - Heating Only,2020-12-17,Outdoor Air/Water,47,73,R410a,5,36,16.00,EN 14825,average,2,42,8400,3.2,2625
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - Heating Only,2020-12-17,Outdoor Air/Water,47,73,R410a,5,36,18.00,EN 14825,average,7,27,6100,5.4,1130
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - Heating Only,2020-12-17,Outdoor Air/Water,47,73,R410a,5,36,16.00,EN 14825,average,7,36,6000,4.5,1333
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - Heating Only,2020-12-17,Outdoor Air/Water,47,73,R410a,5,36,18.00,EN 14825,average,12,24,7000,4.65,1505
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - Heating Only,2020-12-17,Outdoor Air/Water,47,73,R410a,5,36,16.00,EN 14825,average,12,30,6800,4.5,1511
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - with cooling,2020-12-17,Outdoor Air/Water,47,73,R410a,5,36,18.00,EN 14825,average,-7,34,15600,2.5,6240
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - with cooling,2020-12-17,Outdoor Air/Water,47,73,R410a,5,36,16.00,EN 14825,average,-7,52,13800,1.65,8364
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - with cooling,2020-12-17,Outdoor Air/Water,47,73,R410a,5,36,18.00,EN 14825,average,2,30,9500,3.85,2468
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - with cooling,2020-12-17,Outdoor Air/Water,47,73,R410a,5,36,16.00,EN 14825,average,2,42,8400,3.2,2625
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - with cooling,2020-12-17,Outdoor Air/Water,47,73,R410a,5,36,18.00,EN 14825,average,7,27,6100,5.4,1130
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - with cooling,2020-12-17,Outdoor Air/Water,47,73,R410a,5,36,16.00,EN 14825,average,7,36,6000,4.5,1333
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - with cooling,2020-12-17,Outdoor Air/Water,47,73,R410a,5,36,18.00,EN 14825,average,12,24,7000,4.65,1505
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - with cooling,2020-12-17,Outdoor Air/Water,47,73,R410a,5,36,16.00,EN 14825,average,12,30,6800,4.5,1511
Johnson Controls-Hitachi AirConditioning Spain,01. RASM-3VRE - Heating Only,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,01. RASM-3VRE - Heating Only,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,01. RASM-3VRE - Heating Only,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,01. RASM-3VRE - Heating Only,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,01. RASM-3VRE - Heating Only,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,01. RASM-3VRE - Heating Only,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,7,36,2000,4.65,430
Johnson Controls-Hitachi AirConditioning Spain,01. RASM-3VRE - Heating Only,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,01. RASM-3VRE - Heating Only,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,12,30,2200,6.55,336
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-3VRE - with cooling kit,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-3VRE - with cooling kit,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-3VRE - with cooling kit,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-3VRE - with cooling kit,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-3VRE - with cooling kit,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-3VRE - with cooling kit,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,7,36,2000,4.65,430
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-3VRE - with cooling kit,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,7.00,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-3VRE - with cooling kit,2019-08-02,Outdoor Air/Water,37,67,R32,1.3,12,6.00,EN 14825,average,12,30,2200,6.55,336
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - Heating,2020-12-17,Outdoor Air/Water,47,74,R410a,5,36,20.00,EN 14825,average,-7,34,17400,2.3,7565
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - Heating,2020-12-17,Outdoor Air/Water,47,74,R410a,5,36,18.00,EN 14825,average,-7,52,15600,1.65,9455
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - Heating,2020-12-17,Outdoor Air/Water,47,74,R410a,5,36,20.00,EN 14825,average,2,30,10770,3.6,2992
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - Heating,2020-12-17,Outdoor Air/Water,47,74,R410a,5,36,18.00,EN 14825,average,2,42,9500,3.1,3065
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - Heating,2020-12-17,Outdoor Air/Water,47,74,R410a,5,36,20.00,EN 14825,average,7,27,8700,5.1,1706
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - Heating,2020-12-17,Outdoor Air/Water,47,74,R410a,5,36,18.00,EN 14825,average,7,36,8300,4.35,1908
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - Heating,2020-12-17,Outdoor Air/Water,47,74,R410a,5,36,20.00,EN 14825,average,12,24,8700,4.9,1776
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - Heating,2020-12-17,Outdoor Air/Water,47,74,R410a,5,36,18.00,EN 14825,average,12,30,8500,4.6,1848
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - with,2020-12-17,Outdoor Air/Water,47,74,R410a,5,36,20.00,EN 14825,average,-7,34,17400,2.3,7565
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - with,2020-12-17,Outdoor Air/Water,47,74,R410a,5,36,18.00,EN 14825,average,-7,52,15600,1.65,9455
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - with,2020-12-17,Outdoor Air/Water,47,74,R410a,5,36,20.00,EN 14825,average,2,30,10770,3.6,2992
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - with,2020-12-17,Outdoor Air/Water,47,74,R410a,5,36,18.00,EN 14825,average,2,42,9500,3.1,3065
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - with,2020-12-17,Outdoor Air/Water,47,74,R410a,5,36,20.00,EN 14825,average,7,27,8700,5.1,1706
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - with,2020-12-17,Outdoor Air/Water,47,74,R410a,5,36,18.00,EN 14825,average,7,36,8300,4.35,1908
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - with,2020-12-17,Outdoor Air/Water,47,74,R410a,5,36,20.00,EN 14825,average,12,24,8700,4.9,1776
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - with,2020-12-17,Outdoor Air/Water,47,74,R410a,5,36,18.00,EN 14825,average,12,30,8500,4.6,1848
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,17,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,17,11.00,EN 14825,average,-7,52,9730,2.3,4230
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,17,11.00,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,17,11.00,EN 14825,average,2,42,5920,3.6,1644
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,17,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,17,11.00,EN 14825,average,7,36,3810,4.7,811
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,17,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,17,11.00,EN 14825,average,12,30,3600,6.0,600
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,17,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,17,11.00,EN 14825,average,-7,52,9730,2.3,4230
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,17,11.00,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,17,11.00,EN 14825,average,2,42,5920,3.6,1644
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,17,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,17,11.00,EN 14825,average,7,36,3810,4.7,811
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,17,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,17,11.00,EN 14825,average,12,30,3600,6.0,600
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,17,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,17,14.00,EN 14825,average,-7,52,12380,2.19,5653
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,17,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,17,14.00,EN 14825,average,2,42,7540,3.1,2432
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,17,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,17,14.00,EN 14825,average,7,36,4850,4.6,1054
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,17,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,17,14.00,EN 14825,average,12,30,4100,6.4,641
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,17,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,17,14.00,EN 14825,average,-7,52,12380,2.19,5653
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,17,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,17,14.00,EN 14825,average,2,42,7540,3.1,2432
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,17,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,17,14.00,EN 14825,average,7,36,4850,4.6,1054
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,17,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,17,14.00,EN 14825,average,12,30,4100,6.4,641
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,17,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,17,16.00,EN 14825,average,-7,52,14150,2.05,6902
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,17,16.00,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,17,16.00,EN 14825,average,2,42,8620,2.95,2922
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,17,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,17,16.00,EN 14825,average,7,36,5540,4.6,1204
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,17,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,17,16.00,EN 14825,average,12,30,4100,6.4,641
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,17,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,17,16.00,EN 14825,average,-7,52,14150,2.05,6902
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,17,16.00,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,17,16.00,EN 14825,average,2,42,8620,2.95,2922
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,17,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,17,16.00,EN 14825,average,7,36,5540,4.6,1204
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,17,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,17,16.00,EN 14825,average,12,30,4100,6.4,641
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,44,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,44,11.00,EN 14825,average,-7,52,9730,2.3,4230
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,44,11.00,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,44,11.00,EN 14825,average,2,42,5920,3.6,1644
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,44,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,44,11.00,EN 14825,average,7,36,3810,4.7,811
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,44,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,44,11.00,EN 14825,average,12,30,3600,6.0,600
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,44,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,44,11.00,EN 14825,average,-7,52,9730,2.3,4230
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,44,11.00,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,44,11.00,EN 14825,average,2,42,5920,3.6,1644
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,44,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,44,11.00,EN 14825,average,7,36,3810,4.7,811
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,44,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57,61,R410a,3.3,44,11.00,EN 14825,average,12,30,3600,6.0,600
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,44,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,44,14.00,EN 14825,average,-7,52,12380,2.19,5653
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,44,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,44,14.00,EN 14825,average,2,42,7540,3.1,2432
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,44,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,44,14.00,EN 14825,average,7,36,4850,4.6,1054
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,44,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,44,14.00,EN 14825,average,12,30,4100,6.4,641
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,44,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,44,14.00,EN 14825,average,-7,52,12380,2.19,5653
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,44,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,44,14.00,EN 14825,average,2,42,7540,3.1,2432
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,44,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,44,14.00,EN 14825,average,7,36,4850,4.6,1054
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,44,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57,63,R410a,3.4,44,14.00,EN 14825,average,12,30,4100,6.4,641
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFE - Type 1,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,44,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFE - Type 1,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,44,16.00,EN 14825,average,-7,52,14150,2.05,6902
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFE - Type 1,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,44,16.00,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFE - Type 1,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,44,16.00,EN 14825,average,2,42,8620,2.95,2922
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFE - Type 1,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,44,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFE - Type 1,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,44,16.00,EN 14825,average,7,36,5540,4.6,1204
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFE - Type 1,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,44,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFE - Type 1,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,44,16.00,EN 14825,average,12,30,4100,6.4,641
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,44,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,44,16.00,EN 14825,average,-7,52,14150,2.05,6902
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,44,16.00,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,44,16.00,EN 14825,average,2,42,8620,2.95,2922
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,44,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,44,16.00,EN 14825,average,7,36,5540,4.6,1204
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,44,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,58,64,R410a,3.4,44,16.00,EN 14825,average,12,30,4100,6.4,641
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.4,15,7.00,EN 14825,average,-7,34,5900,2.5,2360
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.4,15,6.00,EN 14825,average,-7,52,5100,1.84,2772
