Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.4,15,7.00,EN 14825,average,2,30,3590,4.4,816
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.4,15,6.00,EN 14825,average,2,42,3100,3.2,969
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.4,15,7.00,EN 14825,average,7,27,2310,5.35,432
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.4,15,6.00,EN 14825,average,7,36,2000,4.45,449
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.4,15,7.00,EN 14825,average,12,24,2100,6.15,341
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.4,15,6.00,EN 14825,average,12,30,2300,5.96,386
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.4,15,7.00,EN 14825,average,-7,34,5900,2.5,2360
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.4,15,6.00,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.4,15,7.00,EN 14825,average,2,30,3590,4.4,816
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.4,15,6.00,EN 14825,average,2,42,3100,3.2,969
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.4,15,7.00,EN 14825,average,7,27,2310,5.35,432
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.4,15,6.00,EN 14825,average,7,36,2000,4.45,449
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.4,15,7.00,EN 14825,average,12,24,2100,6.15,341
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.4,15,6.00,EN 14825,average,12,30,2300,5.96,386
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,13,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,13,10.00,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,13,11.00,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,13,10.00,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,13,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,13,10.00,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,13,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,13,10.00,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,13,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,13,10.00,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,13,11.00,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,13,10.00,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,13,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,13,10.00,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,13,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,13,10.00,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,13,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,13,12.00,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,13,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,13,12.00,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,13,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,13,12.00,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,13,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,13,12.00,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,13,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,13,12.00,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,13,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,13,12.00,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,13,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,13,12.00,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,13,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,13,12.00,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,13,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,13,14.00,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,13,16.00,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,13,14.00,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,13,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,13,14.00,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,13,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,13,14.00,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,13,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,13,14.00,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,13,16.00,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,13,14.00,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,13,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,13,14.00,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,13,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,13,14.00,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,19,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,19,10.00,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,19,11.00,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,19,10.00,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,19,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,19,10.00,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,19,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,19,10.00,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,19,11.00,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,19,10.00,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,19,11.00,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,19,10.00,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,19,11.00,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,19,10.00,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,19,11.00,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RASM-4NE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,64,R410a,2.8,19,10.00,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RASM-5NE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,19,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RASM-5NE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,19,12.00,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RASM-5NE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,19,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RASM-5NE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,19,12.00,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RASM-5NE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,19,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RASM-5NE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,19,12.00,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RASM-5NE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,19,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RASM-5NE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,19,12.00,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RASM-5NE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,19,14.00,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RASM-5NE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,19,12.00,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RASM-5NE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,19,14.00,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RASM-5NE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,19,12.00,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RASM-5NE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,19,14.00,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RASM-5NE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,19,12.00,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RASM-5NE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,19,14.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RASM-5NE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,65,R410a,3.1,19,12.00,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,19,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,19,14.00,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,19,16.00,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,19,14.00,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,19,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,19,14.00,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,19,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - Heating Only,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,19,14.00,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,19,16.00,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,19,14.00,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,19,16.00,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,19,14.00,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,19,16.00,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,19,14.00,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,19,16.00,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - with cooling kit,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.1,19,14.00,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51,63,R410a,1.2,3,4.00,EN 14825,average,-7,34,3550,2.35,1511
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51,63,R410a,1.2,3,4.00,EN 14825,average,-7,52,3500,1.9,1842
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51,63,R410a,1.2,3,4.00,EN 14825,average,2,30,2150,4.21,511
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51,63,R410a,1.2,3,4.00,EN 14825,average,2,42,2100,2.95,712
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51,63,R410a,1.2,3,4.00,EN 14825,average,7,27,1700,6.1,279
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51,63,R410a,1.2,3,4.00,EN 14825,average,7,36,1400,4.1,341
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51,63,R410a,1.2,3,4.00,EN 14825,average,12,24,2150,9.0,239
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51,63,R410a,1.2,3,4.00,EN 14825,average,12,30,2000,4.81,416
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S - with,2020-12-17,Outdoor Air/Water,51,63,R410a,1.2,3,4.00,EN 14825,average,-7,34,3550,2.35,1511
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S - with,2020-12-17,Outdoor Air/Water,51,63,R410a,1.2,3,4.00,EN 14825,average,-7,52,3500,1.9,1842
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S - with,2020-12-17,Outdoor Air/Water,51,63,R410a,1.2,3,4.00,EN 14825,average,2,30,2150,4.21,511
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S - with,2020-12-17,Outdoor Air/Water,51,63,R410a,1.2,3,4.00,EN 14825,average,2,42,2100,2.95,712
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S - with,2020-12-17,Outdoor Air/Water,51,63,R410a,1.2,3,4.00,EN 14825,average,7,27,1700,6.1,279
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S - with,2020-12-17,Outdoor Air/Water,51,63,R410a,1.2,3,4.00,EN 14825,average,7,36,1400,4.1,341
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S - with,2020-12-17,Outdoor Air/Water,51,63,R410a,1.2,3,4.00,EN 14825,average,12,24,2150,9.0,239
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S - with,2020-12-17,Outdoor Air/Water,51,63,R410a,1.2,3,4.00,EN 14825,average,12,30,2000,4.81,416
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVN RWD-2.5NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51,63,R410a,1.3,3,5.00,EN 14825,average,-7,34,4550,2.55,1784
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVN RWD-2.5NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51,63,R410a,1.3,3,5.00,EN 14825,average,-7,52,4300,1.85,2324
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVN RWD-2.5NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51,63,R410a,1.3,3,5.00,EN 14825,average,2,30,2770,4.0,692
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVN RWD-2.5NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51,63,R410a,1.3,3,5.00,EN 14825,average,2,42,2620,3.08,851
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVN RWD-2.5NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51,63,R410a,1.3,3,5.00,EN 14825,average,7,27,2500,6.45,388
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVN RWD-2.5NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51,63,R410a,1.3,3,5.00,EN 14825,average,7,36,2400,4.9,490
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVN RWD-2.5NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51,63,R410a,1.3,3,5.00,EN 14825,average,12,24,2850,8.0,356
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVN RWD-2.5NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51,63,R410a,1.3,3,5.00,EN 14825,average,12,30,2540,6.3,403
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWLE-200S with cooling kit,2020-12-17,Outdoor Air/Water,51,63,R410a,1.3,3,5.00,EN 14825,average,-7,34,4550,2.55,1784
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWLE-200S with cooling kit,2020-12-17,Outdoor Air/Water,51,63,R410a,1.3,3,5.00,EN 14825,average,-7,52,4300,1.85,2324
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWLE-200S with cooling kit,2020-12-17,Outdoor Air/Water,51,63,R410a,1.3,3,5.00,EN 14825,average,2,30,2770,4.0,692
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWLE-200S with cooling kit,2020-12-17,Outdoor Air/Water,51,63,R410a,1.3,3,5.00,EN 14825,average,2,42,2620,3.08,851
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWLE-200S with cooling kit,2020-12-17,Outdoor Air/Water,51,63,R410a,1.3,3,5.00,EN 14825,average,7,27,2500,6.45,388
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWLE-200S with cooling kit,2020-12-17,Outdoor Air/Water,51,63,R410a,1.3,3,5.00,EN 14825,average,7,36,2400,4.9,490
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWLE-200S with cooling kit,2020-12-17,Outdoor Air/Water,51,63,R410a,1.3,3,5.00,EN 14825,average,12,24,2850,8.0,356
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWLE-200S with cooling kit,2020-12-17,Outdoor Air/Water,51,63,R410a,1.3,3,5.00,EN 14825,average,12,30,2540,6.3,403
Kaukora,Star-10,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,-7,34,9800,4.93,1988
Kaukora,Star-10,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.00,EN 14825,average,-7,52,7900,3.4,2324
Kaukora,Star-10,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,2,30,10000,5.18,1931
Kaukora,Star-10,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.00,EN 14825,average,2,42,8700,3.91,2225
Kaukora,Star-10,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,7,27,10200,5.35,1907
Kaukora,Star-10,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.00,EN 14825,average,7,36,9200,4.25,2165
Kaukora,Star-10,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,12,24,10400,5.39,1929
Kaukora,Star-10,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.00,EN 14825,average,12,30,9600,4.58,2096
Kaukora,Star-10 RST,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,-7,34,9800,4.93,1988
Kaukora,Star-10 RST,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.00,EN 14825,average,-7,52,7900,3.4,2324
Kaukora,Star-10 RST,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,2,30,10000,5.18,1931
Kaukora,Star-10 RST,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.00,EN 14825,average,2,42,8700,3.91,2225
Kaukora,Star-10 RST,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,7,27,10200,5.35,1907
Kaukora,Star-10 RST,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.00,EN 14825,average,7,36,9200,4.25,2165
Kaukora,Star-10 RST,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,12,24,10400,5.39,1929
Kaukora,Star-10 RST,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.00,EN 14825,average,12,30,9600,4.58,2096
Kaukora,Star-12,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,-7,34,11500,4.7,2447
Kaukora,Star-12,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,-7,52,10800,3.3,3273
Kaukora,Star-12,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,2,30,11600,4.94,2348
Kaukora,Star-12,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,2,42,11100,3.8,2921
Kaukora,Star-12,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,7,27,11700,5.1,2294
Kaukora,Star-12,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,7,36,11300,4.1,2756
Kaukora,Star-12,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,12,24,11800,5.14,2296
Kaukora,Star-12,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,12,30,11500,4.4,2614
Kaukora,Star-12 RST,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,-7,34,11500,4.7,2447
Kaukora,Star-12 RST,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,-7,52,10800,3.3,3273
Kaukora,Star-12 RST,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,2,30,11600,4.94,2348
Kaukora,Star-12 RST,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,2,42,11100,3.8,2921
Kaukora,Star-12 RST,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,7,27,11700,5.1,2294
Kaukora,Star-12 RST,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,7,36,11300,4.1,2756
Kaukora,Star-12 RST,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,12,24,11800,5.14,2296
Kaukora,Star-12 RST,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,12,30,11500,4.4,2614
Kaukora,Star-15,2020-12-17,Brine/Water,43,NaN,R407c,2,7,18.00,EN 14825,average,-7,34,15400,4.52,3407
Kaukora,Star-15,2020-12-17,Brine/Water,43,NaN,R407c,2,7,18.00,EN 14825,average,-7,52,6000,3.16,1899
Kaukora,Star-15,2020-12-17,Brine/Water,43,NaN,R407c,2,7,18.00,EN 14825,average,2,30,15600,4.7,3319
Kaukora,Star-15,2020-12-17,Brine/Water,43,NaN,R407c,2,7,18.00,EN 14825,average,2,42,14800,3.72,3978
Kaukora,Star-15,2020-12-17,Brine/Water,43,NaN,R407c,2,7,18.00,EN 14825,average,7,27,15700,4.82,3257
Kaukora,Star-15,2020-12-17,Brine/Water,43,NaN,R407c,2,7,18.00,EN 14825,average,7,36,15100,4.01,3766
Kaukora,Star-15,2020-12-17,Brine/Water,43,NaN,R407c,2,7,18.00,EN 14825,average,12,24,15800,4.73,3340
Kaukora,Star-15,2020-12-17,Brine/Water,43,NaN,R407c,2,7,18.00,EN 14825,average,12,30,15400,4.27,3607
Kaukora,Star-17,2020-12-17,Brine/Water,43,NaN,R407c,2,7,20.00,EN 14825,average,-7,34,17000,4.39,3872
Kaukora,Star-17,2020-12-17,Brine/Water,43,NaN,R407c,2,7,20.00,EN 14825,average,-7,52,16000,3.25,4923
Kaukora,Star-17,2020-12-17,Brine/Water,43,NaN,R407c,2,7,20.00,EN 14825,average,2,30,17100,4.5,3800
Kaukora,Star-17,2020-12-17,Brine/Water,43,NaN,R407c,2,7,20.00,EN 14825,average,2,42,16200,3.7,4378
Kaukora,Star-17,2020-12-17,Brine/Water,43,NaN,R407c,2,7,20.00,EN 14825,average,7,27,17300,4.55,3802
Kaukora,Star-17,2020-12-17,Brine/Water,43,NaN,R407c,2,7,20.00,EN 14825,average,7,36,16600,3.95,4203
Kaukora,Star-17,2020-12-17,Brine/Water,43,NaN,R407c,2,7,20.00,EN 14825,average,12,24,17400,4.34,4009
Kaukora,Star-17,2020-12-17,Brine/Water,43,NaN,R407c,2,7,20.00,EN 14825,average,12,30,16900,4.16,4062
Kaukora,Star-24,2020-12-17,Brine/Water,47,NaN,R407c,4,7,28.00,EN 14825,average,-7,34,23600,4.7,5021
Kaukora,Star-24,2020-12-17,Brine/Water,47,NaN,R407c,4,7,28.00,EN 14825,average,-7,52,22200,3.27,6789
Kaukora,Star-24,2020-12-17,Brine/Water,47,NaN,R407c,4,7,28.00,EN 14825,average,2,30,23800,4.91,4847
Kaukora,Star-24,2020-12-17,Brine/Water,47,NaN,R407c,4,7,28.00,EN 14825,average,2,42,22800,3.83,5953
Kaukora,Star-24,2020-12-17,Brine/Water,47,NaN,R407c,4,7,28.00,EN 14825,average,7,27,12000,5.26,2281
Kaukora,Star-24,2020-12-17,Brine/Water,47,NaN,R407c,4,7,28.00,EN 14825,average,7,36,11700,4.31,2715
Kaukora,Star-24,2020-12-17,Brine/Water,47,NaN,R407c,4,7,28.00,EN 14825,average,12,24,12100,5.26,2300
Kaukora,Star-24,2020-12-17,Brine/Water,47,NaN,R407c,4,7,28.00,EN 14825,average,12,30,11800,4.58,2576
Kaukora,Star-30,2020-12-17,Brine/Water,47,NaN,R407c,4,7,35.00,EN 14825,average,-7,34,30800,4.51,6829
Kaukora,Star-30,2020-12-17,Brine/Water,47,NaN,R407c,4,7,35.00,EN 14825,average,-7,52,29500,3.15,9365
Kaukora,Star-30,2020-12-17,Brine/Water,47,NaN,R407c,4,7,35.00,EN 14825,average,2,30,30900,4.69,6588
Kaukora,Star-30,2020-12-17,Brine/Water,47,NaN,R407c,4,7,35.00,EN 14825,average,2,42,30200,3.64,8297
Kaukora,Star-30,2020-12-17,Brine/Water,47,NaN,R407c,4,7,35.00,EN 14825,average,7,27,15600,5.02,3108
Kaukora,Star-30,2020-12-17,Brine/Water,47,NaN,R407c,4,7,35.00,EN 14825,average,7,36,15300,4.09,3741
Kaukora,Star-30,2020-12-17,Brine/Water,47,NaN,R407c,4,7,35.00,EN 14825,average,12,24,15600,5.01,3114
Kaukora,Star-30,2020-12-17,Brine/Water,47,NaN,R407c,4,7,35.00,EN 14825,average,12,30,15400,4.4,3500
Kaukora,Star-40,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,46.00,EN 14825,average,-7,34,40100,4.62,8680
Kaukora,Star-40,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,46.00,EN 14825,average,-7,52,38200,3.33,11471
Kaukora,Star-40,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,46.00,EN 14825,average,2,30,40300,4.78,8431
Kaukora,Star-40,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,46.00,EN 14825,average,2,42,39100,3.79,10317
Kaukora,Star-40,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,46.00,EN 14825,average,7,27,20300,5.11,3973
Kaukora,Star-40,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,46.00,EN 14825,average,7,36,19900,4.21,4727
Kaukora,Star-40,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,46.00,EN 14825,average,12,24,20400,5.09,4008
Kaukora,Star-40,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,46.00,EN 14825,average,12,30,20100,4.51,4457
Kaukora,Star-6,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,7.00,EN 14825,average,-7,34,6200,4.71,1316
Kaukora,Star-6,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,6.00,EN 14825,average,-7,52,4800,3.18,1509
Kaukora,Star-6,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,7.00,EN 14825,average,2,30,6300,4.91,1283
Kaukora,Star-6,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,6.00,EN 14825,average,2,42,5300,3.69,1436
Kaukora,Star-6,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,7.00,EN 14825,average,7,27,6500,5.09,1277
Kaukora,Star-6,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,6.00,EN 14825,average,7,36,5600,4.02,1393
Kaukora,Star-6,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,7.00,EN 14825,average,12,24,6700,5.14,1304
Kaukora,Star-6,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,6.00,EN 14825,average,12,30,6000,4.29,1399
Kaukora,Star-6 RST,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,7.00,EN 14825,average,-7,34,6200,4.71,1316
Kaukora,Star-6 RST,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,6.00,EN 14825,average,-7,52,4800,3.18,1509
Kaukora,Star-6 RST,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,7.00,EN 14825,average,2,30,6300,4.91,1283
Kaukora,Star-6 RST,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,6.00,EN 14825,average,2,42,5300,3.69,1436
Kaukora,Star-6 RST,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,7.00,EN 14825,average,7,27,6500,5.09,1277
Kaukora,Star-6 RST,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,6.00,EN 14825,average,7,36,5600,4.02,1393
Kaukora,Star-6 RST,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,7.00,EN 14825,average,12,24,6700,5.14,1304
Kaukora,Star-6 RST,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,6.00,EN 14825,average,12,30,6000,4.29,1399
Kaukora,Star-60,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,67.00,EN 14825,average,-7,34,59500,4.42,13462
Kaukora,Star-60,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,67.00,EN 14825,average,-7,52,54800,3.17,17287
Kaukora,Star-60,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,67.00,EN 14825,average,2,30,60100,4.59,13094
Kaukora,Star-60,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,67.00,EN 14825,average,2,42,56600,3.62,15635
Kaukora,Star-60,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,67.00,EN 14825,average,7,27,30500,4.87,6263
Kaukora,Star-60,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,67.00,EN 14825,average,7,36,29200,4.06,7192
Kaukora,Star-60,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,67.00,EN 14825,average,12,24,30800,4.91,6273
Kaukora,Star-60,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,67.00,EN 14825,average,12,30,29800,4.31,6914
Kaukora,Star-8,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,9.00,EN 14825,average,-7,34,7800,4.79,1628
Kaukora,Star-8,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,8.00,EN 14825,average,-7,52,6200,3.28,1890
Kaukora,Star-8,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,9.00,EN 14825,average,2,30,8000,4.99,1603
Kaukora,Star-8,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,8.00,EN 14825,average,2,42,6900,3.81,1811
Kaukora,Star-8,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,9.00,EN 14825,average,7,27,8200,5.17,1586
Kaukora,Star-8,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,8.00,EN 14825,average,7,36,7200,4.13,1743
Kaukora,Star-8,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,9.00,EN 14825,average,12,24,8300,5.23,1587
Kaukora,Star-8,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,8.00,EN 14825,average,12,30,7600,4.41,1723
Kaukora,Star-8 RST,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,9.00,EN 14825,average,-7,34,7800,4.79,1628
Kaukora,Star-8 RST,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,8.00,EN 14825,average,-7,52,6200,3.28,1890
Kaukora,Star-8 RST,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,9.00,EN 14825,average,2,30,8000,4.99,1603
Kaukora,Star-8 RST,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,8.00,EN 14825,average,2,42,6900,3.81,1811
Kaukora,Star-8 RST,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,9.00,EN 14825,average,7,27,8200,5.17,1586
Kaukora,Star-8 RST,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,8.00,EN 14825,average,7,36,7200,4.13,1743
Kaukora,Star-8 RST,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,9.00,EN 14825,average,12,24,8300,5.23,1587
Kaukora,Star-8 RST,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,8.00,EN 14825,average,12,30,7600,4.41,1723
Kaukora,Jäspi Inverter M12,2020-12-17,Outdoor Air/Water,NaN,57,R410a,2.9,15,11.50,EN 14825,average,-7,34,10300,2.91,3540
Kaukora,Jäspi Inverter M12,2020-12-17,Outdoor Air/Water,NaN,57,R410a,2.9,15,10.00,EN 14825,average,-7,52,8900,1.99,4472
Kaukora,Jäspi Inverter M12,2020-12-17,Outdoor Air/Water,NaN,57,R410a,2.9,15,11.50,EN 14825,average,2,30,6300,4.34,1452
Kaukora,Jäspi Inverter M12,2020-12-17,Outdoor Air/Water,NaN,57,R410a,2.9,15,10.00,EN 14825,average,2,42,5500,3.22,1708
Kaukora,Jäspi Inverter M12,2020-12-17,Outdoor Air/Water,NaN,57,R410a,2.9,15,11.50,EN 14825,average,7,27,4100,5.51,744
Kaukora,Jäspi Inverter M12,2020-12-17,Outdoor Air/Water,NaN,57,R410a,2.9,15,10.00,EN 14825,average,7,36,3500,4.61,759
Kaukora,Jäspi Inverter M12,2020-12-17,Outdoor Air/Water,NaN,57,R410a,2.9,15,11.50,EN 14825,average,12,24,4800,6.96,690
Kaukora,Jäspi Inverter M12,2020-12-17,Outdoor Air/Water,NaN,57,R410a,2.9,15,10.00,EN 14825,average,12,30,5000,6.25,800
Kaukora,Jäspi Inverter M16,2020-03-26,Outdoor Air/Water,NaN,61,R410a,4,15,14.50,EN 14825,average,-7,34,12900,2.96,4358
Kaukora,Jäspi Inverter M16,2020-03-26,Outdoor Air/Water,NaN,61,R410a,4,15,14.00,EN 14825,average,-7,52,12500,2.01,6219
Kaukora,Jäspi Inverter M16,2020-03-26,Outdoor Air/Water,NaN,61,R410a,4,15,14.50,EN 14825,average,2,30,7900,4.37,1808
Kaukora,Jäspi Inverter M16,2020-03-26,Outdoor Air/Water,NaN,61,R410a,4,15,14.00,EN 14825,average,2,42,7600,3.29,2310
Kaukora,Jäspi Inverter M16,2020-03-26,Outdoor Air/Water,NaN,61,R410a,4,15,14.50,EN 14825,average,7,27,5100,5.58,914
Kaukora,Jäspi Inverter M16,2020-03-26,Outdoor Air/Water,NaN,61,R410a,4,15,14.00,EN 14825,average,7,36,4900,4.68,1047
Kaukora,Jäspi Inverter M16,2020-03-26,Outdoor Air/Water,NaN,61,R410a,4,15,14.50,EN 14825,average,12,24,6400,6.99,916
Kaukora,Jäspi Inverter M16,2020-03-26,Outdoor Air/Water,NaN,61,R410a,4,15,14.00,EN 14825,average,12,30,6800,6.51,1045
Kaukora,Jäspi Inverter M6,2020-03-26,Outdoor Air/Water,35,50,R410a,1.5,12,4.80,EN 14825,average,-7,34,4300,2.6,1654
Kaukora,Jäspi Inverter M6,2020-03-26,Outdoor Air/Water,35,50,R410a,1.5,12,5.30,EN 14825,average,-7,52,4700,1.88,2500
Kaukora,Jäspi Inverter M6,2020-03-26,Outdoor Air/Water,35,50,R410a,1.5,12,4.80,EN 14825,average,2,30,2600,4.84,537
Kaukora,Jäspi Inverter M6,2020-03-26,Outdoor Air/Water,35,50,R410a,1.5,12,5.30,EN 14825,average,2,42,2800,3.26,859
Kaukora,Jäspi Inverter M6,2020-03-26,Outdoor Air/Water,35,50,R410a,1.5,12,4.80,EN 14825,average,7,27,1700,6.91,246
Kaukora,Jäspi Inverter M6,2020-03-26,Outdoor Air/Water,35,50,R410a,1.5,12,5.30,EN 14825,average,7,36,1800,4.72,381
Kaukora,Jäspi Inverter M6,2020-03-26,Outdoor Air/Water,35,50,R410a,1.5,12,4.80,EN 14825,average,12,24,2700,7.72,350
Kaukora,Jäspi Inverter M6,2020-03-26,Outdoor Air/Water,35,50,R410a,1.5,12,5.30,EN 14825,average,12,30,2700,6.47,417
Kaukora,Jäspi Inverter M8,2020-12-17,Outdoor Air/Water,NaN,54,R410a,2.6,15,8.20,EN 14825,average,-7,34,7400,2.92,2534
Kaukora,Jäspi Inverter M8,2020-12-17,Outdoor Air/Water,NaN,54,R410a,2.6,15,7.00,EN 14825,average,-7,52,6300,1.94,3247
Kaukora,Jäspi Inverter M8,2020-12-17,Outdoor Air/Water,NaN,54,R410a,2.6,15,8.20,EN 14825,average,2,30,4500,4.3,1047
Kaukora,Jäspi Inverter M8,2020-12-17,Outdoor Air/Water,NaN,54,R410a,2.6,15,7.00,EN 14825,average,2,42,3900,3.11,1254
Kaukora,Jäspi Inverter M8,2020-12-17,Outdoor Air/Water,NaN,54,R410a,2.6,15,8.20,EN 14825,average,7,27,2900,5.41,536
Kaukora,Jäspi Inverter M8,2020-12-17,Outdoor Air/Water,NaN,54,R410a,2.6,15,7.00,EN 14825,average,7,36,2600,4.42,588
Kaukora,Jäspi Inverter M8,2020-12-17,Outdoor Air/Water,NaN,54,R410a,2.6,15,8.20,EN 14825,average,12,24,3500,6.51,538
Kaukora,Jäspi Inverter M8,2020-12-17,Outdoor Air/Water,NaN,54,R410a,2.6,15,7.00,EN 14825,average,12,30,3700,5.93,624
Kaukora,Jäspi Inverter Nordic 12,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.6,25,8.00,EN 14825,average,-7,34,7100,3.05,2328
Kaukora,Jäspi Inverter Nordic 12,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.6,25,8.30,EN 14825,average,-7,52,7300,2.39,3054
Kaukora,Jäspi Inverter Nordic 12,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.6,25,8.00,EN 14825,average,2,30,4700,4.57,1028
Kaukora,Jäspi Inverter Nordic 12,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.6,25,8.30,EN 14825,average,2,42,4700,3.85,1221
Kaukora,Jäspi Inverter Nordic 12,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.6,25,8.00,EN 14825,average,7,27,3100,5.86,529
Kaukora,Jäspi Inverter Nordic 12,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.6,25,8.30,EN 14825,average,7,36,2900,4.48,647
Kaukora,Jäspi Inverter Nordic 12,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.6,25,8.00,EN 14825,average,12,24,3600,7.22,499
Kaukora,Jäspi Inverter Nordic 12,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.6,25,8.30,EN 14825,average,12,30,3300,5.3,623
Kaukora,Jäspi Inverter Nordic 16,2020-05-05,Outdoor Air/Water,NaN,53,R410a,3,25,11.00,EN 14825,average,-7,34,9700,3.41,2845
Kaukora,Jäspi Inverter Nordic 16,2020-05-05,Outdoor Air/Water,NaN,55,R410a,3,25,12.30,EN 14825,average,-7,52,10900,2.48,4395
Kaukora,Jäspi Inverter Nordic 16,2020-05-05,Outdoor Air/Water,NaN,53,R410a,3,25,11.00,EN 14825,average,2,30,6500,5.08,1280
Kaukora,Jäspi Inverter Nordic 16,2020-05-05,Outdoor Air/Water,NaN,55,R410a,3,25,12.30,EN 14825,average,2,42,6700,3.96,1692
Kaukora,Jäspi Inverter Nordic 16,2020-05-05,Outdoor Air/Water,NaN,53,R410a,3,25,11.00,EN 14825,average,7,27,6900,5.95,1160
Kaukora,Jäspi Inverter Nordic 16,2020-05-05,Outdoor Air/Water,NaN,55,R410a,3,25,12.30,EN 14825,average,7,36,5900,4.69,1258
Kaukora,Jäspi Inverter Nordic 16,2020-05-05,Outdoor Air/Water,NaN,53,R410a,3,25,11.00,EN 14825,average,12,24,6800,7.36,924
Kaukora,Jäspi Inverter Nordic 16,2020-05-05,Outdoor Air/Water,NaN,55,R410a,3,25,12.30,EN 14825,average,12,30,6500,5.81,1119
Kaukora,Jäspi Inverter Nordic 20,2020-05-05,Outdoor Air/Water,NaN,NaN,R410a,3,25,11.00,EN 14825,average,-7,34,9700,3.41,2845
Kaukora,Jäspi Inverter Nordic 20,2020-05-05,Outdoor Air/Water,NaN,NaN,R410a,3,25,12.30,EN 14825,average,-7,52,10900,2.48,4395
Kaukora,Jäspi Inverter Nordic 20,2020-05-05,Outdoor Air/Water,NaN,NaN,R410a,3,25,11.00,EN 14825,average,2,30,6500,5.08,1280
Kaukora,Jäspi Inverter Nordic 20,2020-05-05,Outdoor Air/Water,NaN,NaN,R410a,3,25,12.30,EN 14825,average,2,42,6700,3.96,1692
Kaukora,Jäspi Inverter Nordic 20,2020-05-05,Outdoor Air/Water,NaN,NaN,R410a,3,25,11.00,EN 14825,average,7,27,6900,5.95,1160
Kaukora,Jäspi Inverter Nordic 20,2020-05-05,Outdoor Air/Water,NaN,NaN,R410a,3,25,12.30,EN 14825,average,7,36,5900,4.69,1258
Kaukora,Jäspi Inverter Nordic 20,2020-05-05,Outdoor Air/Water,NaN,NaN,R410a,3,25,11.00,EN 14825,average,12,24,6800,7.36,924
Kaukora,Jäspi Inverter Nordic 20,2020-05-05,Outdoor Air/Water,NaN,NaN,R410a,3,25,12.30,EN 14825,average,12,30,6500,5.81,1119
Kaukora,Jäspi Inverter Nordic 8 (1-phase),2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,5.90,EN 14825,average,-7,34,5200,3.25,1600
Kaukora,Jäspi Inverter Nordic 8 (1-phase),2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,6.30,EN 14825,average,-7,52,5500,2.48,2218
Kaukora,Jäspi Inverter Nordic 8 (1-phase),2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,5.90,EN 14825,average,2,30,4000,4.91,815
Kaukora,Jäspi Inverter Nordic 8 (1-phase),2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,6.30,EN 14825,average,2,42,4100,3.8,1079
Kaukora,Jäspi Inverter Nordic 8 (1-phase),2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,5.90,EN 14825,average,7,27,2900,5.6,518
Kaukora,Jäspi Inverter Nordic 8 (1-phase),2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,6.30,EN 14825,average,7,36,2900,4.45,652
Kaukora,Jäspi Inverter Nordic 8 (1-phase),2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,5.90,EN 14825,average,12,24,3300,6.4,516
Kaukora,Jäspi Inverter Nordic 8 (1-phase),2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,6.30,EN 14825,average,12,30,3300,5.26,627
Kaukora,Jäspi Inverter Nordic 8 (3-phase),2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,5.90,EN 14825,average,-7,34,5200,3.25,1600
Kaukora,Jäspi Inverter Nordic 8 (3-phase),2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,6.30,EN 14825,average,-7,52,5500,2.48,2218
Kaukora,Jäspi Inverter Nordic 8 (3-phase),2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,5.90,EN 14825,average,2,30,4000,4.91,815
Kaukora,Jäspi Inverter Nordic 8 (3-phase),2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,6.30,EN 14825,average,2,42,4100,3.8,1079
Kaukora,Jäspi Inverter Nordic 8 (3-phase),2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,5.90,EN 14825,average,7,27,2900,5.6,518
Kaukora,Jäspi Inverter Nordic 8 (3-phase),2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,6.30,EN 14825,average,7,36,2900,4.45,652
Kaukora,Jäspi Inverter Nordic 8 (3-phase),2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,5.90,EN 14825,average,12,24,3300,6.4,516
Kaukora,Jäspi Inverter Nordic 8 (3-phase),2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,6.30,EN 14825,average,12,30,3300,5.26,627
Kaukora,Jäspi Inverter Split 12 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,-7,34,10300,2.91,3540
Kaukora,Jäspi Inverter Split 12 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,-7,52,8900,1.99,4472
Kaukora,Jäspi Inverter Split 12 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,2,30,6300,4.34,1452
Kaukora,Jäspi Inverter Split 12 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,2,42,5500,3.22,1708
Kaukora,Jäspi Inverter Split 12 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,7,27,4100,5.51,744
Kaukora,Jäspi Inverter Split 12 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,7,36,3500,4.61,759
Kaukora,Jäspi Inverter Split 12 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,12,24,4800,6.96,690
Kaukora,Jäspi Inverter Split 12 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,12,30,5000,6.25,800
Kaukora,Jäspi Inverter Split 8 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35,55,R410a,2.6,15,8.20,EN 14825,average,-7,34,7400,2.92,2534
Kaukora,Jäspi Inverter Split 8 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35,55,R410a,2.6,15,7.00,EN 14825,average,-7,52,6300,1.94,3247
Kaukora,Jäspi Inverter Split 8 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35,55,R410a,2.6,15,8.20,EN 14825,average,2,30,4500,4.3,1047
Kaukora,Jäspi Inverter Split 8 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35,55,R410a,2.6,15,7.00,EN 14825,average,2,42,3900,3.11,1254
Kaukora,Jäspi Inverter Split 8 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35,55,R410a,2.6,15,8.20,EN 14825,average,7,27,2900,5.41,536
Kaukora,Jäspi Inverter Split 8 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35,55,R410a,2.6,15,7.00,EN 14825,average,7,36,2600,4.42,588
Kaukora,Jäspi Inverter Split 8 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35,55,R410a,2.6,15,8.20,EN 14825,average,12,24,3500,6.51,538
Kaukora,Jäspi Inverter Split 8 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35,55,R410a,2.6,15,7.00,EN 14825,average,12,30,3700,5.93,624
LG Electronics Inc.,HU121MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,61,R32,2.1,60,12.00,EN 14825,average,-7,34,10200,3.01,3389
LG Electronics Inc.,HU121MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,61,R32,2.1,60,12.00,EN 14825,average,-7,52,10200,2.2,4636
LG Electronics Inc.,HU121MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,61,R32,2.1,60,12.00,EN 14825,average,2,30,6200,4.42,1403
LG Electronics Inc.,HU121MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,61,R32,2.1,60,12.00,EN 14825,average,2,42,6300,3.38,1864
LG Electronics Inc.,HU121MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,61,R32,2.1,60,12.00,EN 14825,average,7,27,4500,6.04,745
LG Electronics Inc.,HU121MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,61,R32,2.1,60,12.00,EN 14825,average,7,36,4600,4.67,985
LG Electronics Inc.,HU121MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,61,R32,2.1,60,12.00,EN 14825,average,12,24,5000,8.44,592
LG Electronics Inc.,HU121MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,61,R32,2.1,60,12.00,EN 14825,average,12,30,4600,6.66,691
LG Electronics Inc.,HU123MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,61,R32,2.1,60,12.00,EN 14825,average,-7,34,10200,3.01,3389
LG Electronics Inc.,HU123MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,61,R32,2.1,60,12.00,EN 14825,average,-7,52,10200,2.2,4636
LG Electronics Inc.,HU123MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,61,R32,2.1,60,12.00,EN 14825,average,2,30,6200,4.42,1403
LG Electronics Inc.,HU123MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,61,R32,2.1,60,12.00,EN 14825,average,2,42,6300,3.38,1864
