Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
LG Electronics Inc.,HU123MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,61,R32,2.1,60,12.00,EN 14825,average,7,27,4500,6.04,745
LG Electronics Inc.,HU123MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,61,R32,2.1,60,12.00,EN 14825,average,7,36,4600,4.67,985
LG Electronics Inc.,HU123MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,61,R32,2.1,60,12.00,EN 14825,average,12,24,5000,8.44,592
LG Electronics Inc.,HU123MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,61,R32,2.1,60,12.00,EN 14825,average,12,30,4600,6.66,691
LG Electronics Inc.,HU141MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,62,R32,2.1,60,12.00,EN 14825,average,-7,34,10600,2.94,3605
LG Electronics Inc.,HU141MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,62,R32,2.1,60,12.00,EN 14825,average,-7,52,10400,2.16,4815
LG Electronics Inc.,HU141MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,62,R32,2.1,60,12.00,EN 14825,average,2,30,6500,4.45,1461
LG Electronics Inc.,HU141MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,62,R32,2.1,60,12.00,EN 14825,average,2,42,6300,3.35,1881
LG Electronics Inc.,HU141MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,62,R32,2.1,60,12.00,EN 14825,average,7,27,4700,5.95,790
LG Electronics Inc.,HU141MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,62,R32,2.1,60,12.00,EN 14825,average,7,36,4700,4.66,1009
LG Electronics Inc.,HU141MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,62,R32,2.1,60,12.00,EN 14825,average,12,24,5000,8.12,616
LG Electronics Inc.,HU141MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,62,R32,2.1,60,12.00,EN 14825,average,12,30,4600,6.62,695
LG Electronics Inc.,HU143MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,62,R32,2.1,60,12.00,EN 14825,average,-7,34,10600,2.94,3605
LG Electronics Inc.,HU143MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,62,R32,2.1,60,12.00,EN 14825,average,-7,52,10400,2.16,4815
LG Electronics Inc.,HU143MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,62,R32,2.1,60,12.00,EN 14825,average,2,30,6500,4.45,1461
LG Electronics Inc.,HU143MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,62,R32,2.1,60,12.00,EN 14825,average,2,42,6300,3.35,1881
LG Electronics Inc.,HU143MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,62,R32,2.1,60,12.00,EN 14825,average,7,27,4700,5.95,790
LG Electronics Inc.,HU143MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,62,R32,2.1,60,12.00,EN 14825,average,7,36,4700,4.66,1009
LG Electronics Inc.,HU143MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,62,R32,2.1,60,12.00,EN 14825,average,12,24,5000,8.12,616
LG Electronics Inc.,HU143MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,62,R32,2.1,60,12.00,EN 14825,average,12,30,4600,6.62,695
LG Electronics Inc.,HU161MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,63,R32,2.1,60,12.00,EN 14825,average,-7,34,10900,2.88,3785
LG Electronics Inc.,HU161MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,63,R32,2.1,60,12.00,EN 14825,average,-7,52,10600,2.15,4930
LG Electronics Inc.,HU161MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,63,R32,2.1,60,12.00,EN 14825,average,2,30,6700,4.45,1506
LG Electronics Inc.,HU161MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,63,R32,2.1,60,12.00,EN 14825,average,2,42,6500,3.34,1946
LG Electronics Inc.,HU161MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,63,R32,2.1,60,12.00,EN 14825,average,7,27,5000,5.97,838
LG Electronics Inc.,HU161MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,63,R32,2.1,60,12.00,EN 14825,average,7,36,5200,4.65,1118
LG Electronics Inc.,HU161MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,63,R32,2.1,60,12.00,EN 14825,average,12,24,5300,8.11,654
LG Electronics Inc.,HU161MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,63,R32,2.1,60,12.00,EN 14825,average,12,30,4600,6.58,699
LG Electronics Inc.,HU163MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,63,R32,2.1,60,12.00,EN 14825,average,-7,34,10900,2.88,3785
LG Electronics Inc.,HU163MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,63,R32,2.1,60,12.00,EN 14825,average,-7,52,10600,2.15,4930
LG Electronics Inc.,HU163MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,63,R32,2.1,60,12.00,EN 14825,average,2,30,6700,4.45,1506
LG Electronics Inc.,HU163MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,63,R32,2.1,60,12.00,EN 14825,average,2,42,6500,3.34,1946
LG Electronics Inc.,HU163MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,63,R32,2.1,60,12.00,EN 14825,average,7,27,5000,5.97,838
LG Electronics Inc.,HU163MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,63,R32,2.1,60,12.00,EN 14825,average,7,36,5200,4.65,1118
LG Electronics Inc.,HU163MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,63,R32,2.1,60,12.00,EN 14825,average,12,24,5300,8.11,654
LG Electronics Inc.,HU163MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44,63,R32,2.1,60,12.00,EN 14825,average,12,30,4600,6.58,699
LG Electronics Inc.,HM163M U33,2018-04-04,Outdoor Air/Water,,63,R32,2.4,60,11.00,EN 14825,average,-7,34,9700,2.9,3345
LG Electronics Inc.,HM163M U33,2018-04-04,Outdoor Air/Water,,63,R32,2.4,60,12.00,EN 14825,average,-7,52,10600,1.93,5492
LG Electronics Inc.,HM163M U33,2018-04-04,Outdoor Air/Water,,63,R32,2.4,60,11.00,EN 14825,average,2,30,5900,4.38,1347
LG Electronics Inc.,HM163M U33,2018-04-04,Outdoor Air/Water,,63,R32,2.4,60,12.00,EN 14825,average,2,42,6500,3.0,2167
LG Electronics Inc.,HM163M U33,2018-04-04,Outdoor Air/Water,,63,R32,2.4,60,11.00,EN 14825,average,7,27,6700,6.24,1074
LG Electronics Inc.,HM163M U33,2018-04-04,Outdoor Air/Water,,63,R32,2.4,60,12.00,EN 14825,average,7,36,6300,4.8,1312
LG Electronics Inc.,HM163M U33,2018-04-04,Outdoor Air/Water,,63,R32,2.4,60,11.00,EN 14825,average,12,24,8100,8.3,976
LG Electronics Inc.,HM163M U33,2018-04-04,Outdoor Air/Water,,63,R32,2.4,60,12.00,EN 14825,average,12,30,7700,7.0,1100
LG Electronics Inc.,HM143M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,11.00,EN 14825,average,-7,34,9300,2.9,3207
LG Electronics Inc.,HM143M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,12.00,EN 14825,average,-7,52,10600,1.93,5492
LG Electronics Inc.,HM143M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,11.00,EN 14825,average,2,30,5700,4.38,1301
LG Electronics Inc.,HM143M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,12.00,EN 14825,average,2,42,6500,3.0,2167
LG Electronics Inc.,HM143M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,11.00,EN 14825,average,7,27,6500,6.24,1042
LG Electronics Inc.,HM143M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,12.00,EN 14825,average,7,36,6300,4.8,1312
LG Electronics Inc.,HM143M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,11.00,EN 14825,average,12,24,7700,8.3,928
LG Electronics Inc.,HM143M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,12.00,EN 14825,average,12,30,7700,7.0,1100
LG Electronics Inc.,HM123M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,10.00,EN 14825,average,-7,34,8800,2.9,3034
LG Electronics Inc.,HM123M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,12.00,EN 14825,average,-7,52,10600,1.93,5492
LG Electronics Inc.,HM123M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,10.00,EN 14825,average,2,30,5400,4.38,1233
LG Electronics Inc.,HM123M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,12.00,EN 14825,average,2,42,6500,3.0,2167
LG Electronics Inc.,HM123M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,10.00,EN 14825,average,7,27,6100,6.24,978
LG Electronics Inc.,HM123M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,12.00,EN 14825,average,7,36,6300,4.8,1312
LG Electronics Inc.,HM123M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,10.00,EN 14825,average,12,24,7400,8.3,892
LG Electronics Inc.,HM123M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,12.00,EN 14825,average,12,30,7700,7.0,1100
LG Electronics Inc.,HM161M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,11.00,EN 14825,average,-7,34,9700,2.9,3345
LG Electronics Inc.,HM161M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,12.00,EN 14825,average,-7,52,10600,1.93,5492
LG Electronics Inc.,HM161M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,11.00,EN 14825,average,2,30,5900,4.38,1347
LG Electronics Inc.,HM161M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,12.00,EN 14825,average,2,42,6500,3.0,2167
LG Electronics Inc.,HM161M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,11.00,EN 14825,average,7,27,6700,6.24,1074
LG Electronics Inc.,HM161M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,12.00,EN 14825,average,7,36,6300,4.8,1312
LG Electronics Inc.,HM161M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,11.00,EN 14825,average,12,24,8100,8.3,976
LG Electronics Inc.,HM161M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,12.00,EN 14825,average,12,30,7700,7.0,1100
LG Electronics Inc.,HM141M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,11.00,EN 14825,average,-7,34,9300,2.9,3207
LG Electronics Inc.,HM141M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,12.00,EN 14825,average,-7,52,10600,1.93,5492
LG Electronics Inc.,HM141M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,11.00,EN 14825,average,2,30,5700,4.38,1301
LG Electronics Inc.,HM141M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,12.00,EN 14825,average,2,42,6500,3.0,2167
LG Electronics Inc.,HM141M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,11.00,EN 14825,average,7,27,6500,6.24,1042
LG Electronics Inc.,HM141M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,12.00,EN 14825,average,7,36,6300,4.8,1312
LG Electronics Inc.,HM141M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,11.00,EN 14825,average,12,24,7700,8.3,928
LG Electronics Inc.,HM141M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,12.00,EN 14825,average,12,30,7700,7.0,1100
LG Electronics Inc.,HM121M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,10.00,EN 14825,average,-7,34,8800,2.9,3034
LG Electronics Inc.,HM121M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,12.00,EN 14825,average,-7,52,10600,1.93,5492
LG Electronics Inc.,HM121M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,10.00,EN 14825,average,2,30,5400,4.38,1233
LG Electronics Inc.,HM121M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,12.00,EN 14825,average,2,42,6500,3.0,2167
LG Electronics Inc.,HM121M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,10.00,EN 14825,average,7,27,6100,6.24,978
LG Electronics Inc.,HM121M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,12.00,EN 14825,average,7,36,6300,4.8,1312
LG Electronics Inc.,HM121M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,10.00,EN 14825,average,12,24,7400,8.3,892
LG Electronics Inc.,HM121M U33,2018-04-04,Outdoor Air/Water,NaN,63,R32,2.4,60,12.00,EN 14825,average,12,30,7700,7.0,1100
LG Electronics Inc.,HM091M U43,2018-04-09,Outdoor Air/Water,NaN,60,R32,1.4,30,6.00,EN 14825,average,-7,34,5310,2.7,1967
LG Electronics Inc.,HM091M U43,2018-04-09,Outdoor Air/Water,NaN,60,R32,1.4,30,5.00,EN 14825,average,-7,52,4870,1.76,2767
LG Electronics Inc.,HM091M U43,2018-04-09,Outdoor Air/Water,NaN,60,R32,1.4,30,6.00,EN 14825,average,2,30,3150,4.21,748
LG Electronics Inc.,HM091M U43,2018-04-09,Outdoor Air/Water,NaN,60,R32,1.4,30,5.00,EN 14825,average,2,42,2960,3.09,958
LG Electronics Inc.,HM091M U43,2018-04-09,Outdoor Air/Water,NaN,60,R32,1.4,30,6.00,EN 14825,average,7,27,2500,6.57,381
LG Electronics Inc.,HM091M U43,2018-04-09,Outdoor Air/Water,NaN,60,R32,1.4,30,5.00,EN 14825,average,7,36,3100,4.6,674
LG Electronics Inc.,HM091M U43,2018-04-09,Outdoor Air/Water,NaN,60,R32,1.4,30,6.00,EN 14825,average,12,24,3100,9.4,330
LG Electronics Inc.,HM091M U43,2018-04-09,Outdoor Air/Water,NaN,60,R32,1.4,30,5.00,EN 14825,average,12,30,3800,6.72,565
LG Electronics Inc.,HM071M U43,2018-04-09,Outdoor Air/Water,NaN,60,R32,1.4,30,6.00,EN 14825,average,-7,34,5090,2.7,1885
LG Electronics Inc.,HM071M U43,2018-04-09,Outdoor Air/Water,NaN,60,R32,1.4,30,5.00,EN 14825,average,-7,52,4870,1.76,2767
LG Electronics Inc.,HM071M U43,2018-04-09,Outdoor Air/Water,NaN,60,R32,1.4,30,6.00,EN 14825,average,2,30,3100,4.3,721
LG Electronics Inc.,HM071M U43,2018-04-09,Outdoor Air/Water,NaN,60,R32,1.4,30,5.00,EN 14825,average,2,42,2960,3.09,958
LG Electronics Inc.,HM071M U43,2018-04-09,Outdoor Air/Water,NaN,60,R32,1.4,30,6.00,EN 14825,average,7,27,2400,6.35,378
LG Electronics Inc.,HM071M U43,2018-04-09,Outdoor Air/Water,NaN,60,R32,1.4,30,5.00,EN 14825,average,7,36,3100,4.6,674
LG Electronics Inc.,HM071M U43,2018-04-09,Outdoor Air/Water,NaN,60,R32,1.4,30,6.00,EN 14825,average,12,24,2950,9.0,328
LG Electronics Inc.,HM071M U43,2018-04-09,Outdoor Air/Water,NaN,60,R32,1.4,30,5.00,EN 14825,average,12,30,3800,6.72,565
LG Electronics Inc.,HM051M U43,2018-04-09,Outdoor Air/Water,NaN,60,R32,1.4,30,5.00,EN 14825,average,-7,34,4870,2.7,1804
LG Electronics Inc.,HM051M U43,2018-04-09,Outdoor Air/Water,NaN,60,R32,1.4,30,5.00,EN 14825,average,-7,52,4870,1.76,2767
LG Electronics Inc.,HM051M U43,2018-04-09,Outdoor Air/Water,NaN,60,R32,1.4,30,5.00,EN 14825,average,2,30,2960,4.35,680
LG Electronics Inc.,HM051M U43,2018-04-09,Outdoor Air/Water,NaN,60,R32,1.4,30,5.00,EN 14825,average,2,42,2960,3.09,958
LG Electronics Inc.,HM051M U43,2018-04-09,Outdoor Air/Water,NaN,60,R32,1.4,30,5.00,EN 14825,average,7,27,2300,6.2,371
LG Electronics Inc.,HM051M U43,2018-04-09,Outdoor Air/Water,NaN,60,R32,1.4,30,5.00,EN 14825,average,7,36,3100,4.6,674
LG Electronics Inc.,HM051M U43,2018-04-09,Outdoor Air/Water,NaN,60,R32,1.4,30,5.00,EN 14825,average,12,24,2800,9.0,311
LG Electronics Inc.,HM051M U43,2018-04-09,Outdoor Air/Water,NaN,60,R32,1.4,30,5.00,EN 14825,average,12,30,3800,6.72,565
LG Electronics Inc.,HM091MRS U33,2019-11-15,Outdoor Air/Water,0,57,R32,2.1,60,8.00,EN 14825,average,-7,34,7600,3.0,2533
LG Electronics Inc.,HM091MRS U33,2019-11-15,Outdoor Air/Water,0,57,R32,2.1,60,8.00,EN 14825,average,-7,52,7080,2.0,3540
LG Electronics Inc.,HM091MRS U33,2019-11-15,Outdoor Air/Water,0,57,R32,2.1,60,8.00,EN 14825,average,2,30,4500,4.65,968
LG Electronics Inc.,HM091MRS U33,2019-11-15,Outdoor Air/Water,0,57,R32,2.1,60,8.00,EN 14825,average,2,42,4310,3.2,1347
LG Electronics Inc.,HM091MRS U33,2019-11-15,Outdoor Air/Water,0,57,R32,2.1,60,8.00,EN 14825,average,7,27,3600,6.0,600
LG Electronics Inc.,HM091MRS U33,2019-11-15,Outdoor Air/Water,0,57,R32,2.1,60,8.00,EN 14825,average,7,36,3100,4.6,674
LG Electronics Inc.,HM091MRS U33,2019-11-15,Outdoor Air/Water,0,57,R32,2.1,60,8.00,EN 14825,average,12,24,3000,8.1,370
LG Electronics Inc.,HM091MRS U33,2019-11-15,Outdoor Air/Water,0,57,R32,2.1,60,8.00,EN 14825,average,12,30,2750,6.71,410
LG Electronics Inc.,HU051MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43,60,R32,1.5,30,6.00,EN 14825,average,-7,34,5000,2.9,1724
LG Electronics Inc.,HU051MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43,60,R32,1.5,30,6.00,EN 14825,average,-7,52,4900,1.95,2513
LG Electronics Inc.,HU051MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43,60,R32,1.5,30,6.00,EN 14825,average,2,30,3000,4.5,667
LG Electronics Inc.,HU051MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43,60,R32,1.5,30,6.00,EN 14825,average,2,42,3000,2.9,1034
LG Electronics Inc.,HU051MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43,60,R32,1.5,30,6.00,EN 14825,average,7,27,2200,5.7,386
LG Electronics Inc.,HU051MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43,60,R32,1.5,30,6.00,EN 14825,average,7,36,2600,4.1,634
LG Electronics Inc.,HU051MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43,60,R32,1.5,30,6.00,EN 14825,average,12,24,2600,8.3,313
LG Electronics Inc.,HU051MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43,60,R32,1.5,30,6.00,EN 14825,average,12,30,3200,5.95,538
LG Electronics Inc.,HU071MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43,61,R32,1.5,30,6.00,EN 14825,average,-7,34,5100,2.9,1759
LG Electronics Inc.,HU071MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43,61,R32,1.5,30,6.00,EN 14825,average,-7,52,4900,1.95,2513
LG Electronics Inc.,HU071MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43,61,R32,1.5,30,6.00,EN 14825,average,2,30,3100,4.46,695
LG Electronics Inc.,HU071MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43,61,R32,1.5,30,6.00,EN 14825,average,2,42,3000,2.9,1034
LG Electronics Inc.,HU071MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43,61,R32,1.5,30,6.00,EN 14825,average,7,27,2400,5.65,425
LG Electronics Inc.,HU071MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43,61,R32,1.5,30,6.00,EN 14825,average,7,36,2600,4.05,642
LG Electronics Inc.,HU071MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43,61,R32,1.5,30,6.00,EN 14825,average,12,24,2700,7.81,346
LG Electronics Inc.,HU071MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43,61,R32,1.5,30,6.00,EN 14825,average,12,30,3200,5.9,542
LG Electronics Inc.,HU091MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43,61,R32,1.5,30,6.00,EN 14825,average,-7,34,5600,2.75,2036
LG Electronics Inc.,HU091MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43,61,R32,1.5,30,6.00,EN 14825,average,-7,52,5000,1.95,2564
LG Electronics Inc.,HU091MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43,61,R32,1.5,30,6.00,EN 14825,average,2,30,3400,4.5,756
LG Electronics Inc.,HU091MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43,61,R32,1.5,30,6.00,EN 14825,average,2,42,3000,2.9,1034
LG Electronics Inc.,HU091MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43,61,R32,1.5,30,6.00,EN 14825,average,7,27,2600,5.75,452
LG Electronics Inc.,HU091MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43,61,R32,1.5,30,6.00,EN 14825,average,7,36,2600,4.2,619
LG Electronics Inc.,HU091MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43,61,R32,1.5,30,6.00,EN 14825,average,12,24,2800,7.53,372
LG Electronics Inc.,HU091MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43,61,R32,1.5,30,6.00,EN 14825,average,12,30,3200,6.1,525
LG Electronics Inc.,HU161MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,-7,34,8900,3.0,2967
LG Electronics Inc.,HU161MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU161MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,2,30,5400,4.55,1187
LG Electronics Inc.,HU161MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,2,42,5300,3.32,1596
LG Electronics Inc.,HU161MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,7,27,3600,5.5,655
LG Electronics Inc.,HU161MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,7,36,3400,4.3,791
LG Electronics Inc.,HU161MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,12,24,4200,8.0,525
LG Electronics Inc.,HU161MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,12,30,4300,6.4,672
LG Electronics Inc.,HU141MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,10.00,EN 14825,average,-7,34,8400,3.0,2800
LG Electronics Inc.,HU141MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,9.00,EN 14825,average,-7,52,8000,1.98,4040
LG Electronics Inc.,HU141MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,10.00,EN 14825,average,2,30,5100,4.6,1109
LG Electronics Inc.,HU141MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,9.00,EN 14825,average,2,42,4900,3.35,1463
LG Electronics Inc.,HU141MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,10.00,EN 14825,average,7,27,3600,5.6,643
LG Electronics Inc.,HU141MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,9.00,EN 14825,average,7,36,3200,4.36,734
LG Electronics Inc.,HU141MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,10.00,EN 14825,average,12,24,4400,8.4,524
LG Electronics Inc.,HU141MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,9.00,EN 14825,average,12,30,4100,6.6,621
LG Electronics Inc.,HU121MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,-7,34,8000,3.0,2667
LG Electronics Inc.,HU121MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,-7,52,7600,1.98,3838
LG Electronics Inc.,HU121MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,2,30,4800,4.65,1032
LG Electronics Inc.,HU121MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,2,42,4700,3.35,1403
LG Electronics Inc.,HU121MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,7,27,3700,5.7,649
LG Electronics Inc.,HU121MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,7,36,3200,4.37,732
LG Electronics Inc.,HU121MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,12,24,4500,8.8,511
LG Electronics Inc.,HU121MA U33 / HN1616 NK3,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,12,30,4100,6.7,612
LG Electronics Inc.,HU163MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,-7,34,8900,3.0,2967
LG Electronics Inc.,HU163MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU163MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,2,30,5400,4.55,1187
LG Electronics Inc.,HU163MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,2,42,5300,3.32,1596
LG Electronics Inc.,HU163MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,7,27,3600,5.5,655
LG Electronics Inc.,HU163MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,7,36,3400,4.3,791
LG Electronics Inc.,HU163MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,12,24,4200,8.0,525
LG Electronics Inc.,HU163MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,12,30,4300,6.4,672
LG Electronics Inc.,HU143MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,10.00,EN 14825,average,-7,34,8400,3.0,2800
LG Electronics Inc.,HU143MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,9.00,EN 14825,average,-7,52,8000,1.98,4040
LG Electronics Inc.,HU143MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,10.00,EN 14825,average,2,30,5100,4.6,1109
LG Electronics Inc.,HU143MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,9.00,EN 14825,average,2,42,4900,3.35,1463
LG Electronics Inc.,HU143MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,10.00,EN 14825,average,7,27,3600,5.6,643
LG Electronics Inc.,HU143MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,9.00,EN 14825,average,7,36,3200,4.36,734
LG Electronics Inc.,HU143MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,10.00,EN 14825,average,12,24,4400,8.4,524
LG Electronics Inc.,HU143MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,9.00,EN 14825,average,12,30,4100,6.6,621
LG Electronics Inc.,HU123MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,-7,34,8000,3.0,2667
LG Electronics Inc.,HU123MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,-7,52,7600,1.98,3838
LG Electronics Inc.,HU123MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,2,30,4800,4.65,1032
LG Electronics Inc.,HU123MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,2,42,4700,3.35,1403
LG Electronics Inc.,HU123MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,7,27,3700,5.7,649
LG Electronics Inc.,HU123MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,7,36,3200,4.37,732
LG Electronics Inc.,HU123MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,12,24,4500,8.8,511
LG Electronics Inc.,HU123MA U33 / HN1639 NK3,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,12,30,4100,6.7,612
LG Electronics Inc.,HU161MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,-7,34,8900,3.0,2967
LG Electronics Inc.,HU161MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU161MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,2,30,5400,4.55,1187
LG Electronics Inc.,HU161MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,2,42,5300,3.32,1596
LG Electronics Inc.,HU161MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,7,27,3600,5.5,655
LG Electronics Inc.,HU161MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,7,36,3400,4.3,791
LG Electronics Inc.,HU161MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,12,24,4200,8.0,525
LG Electronics Inc.,HU161MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,12,30,4300,6.4,672
LG Electronics Inc.,HU141MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,10.00,EN 14825,average,-7,34,8400,3.0,2800
LG Electronics Inc.,HU141MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,9.00,EN 14825,average,-7,52,8000,1.98,4040
LG Electronics Inc.,HU141MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,10.00,EN 14825,average,2,30,5100,4.6,1109
LG Electronics Inc.,HU141MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,9.00,EN 14825,average,2,42,4900,3.35,1463
LG Electronics Inc.,HU141MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,10.00,EN 14825,average,7,27,3600,5.6,643
LG Electronics Inc.,HU141MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,9.00,EN 14825,average,7,36,3200,4.36,734
LG Electronics Inc.,HU141MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,10.00,EN 14825,average,12,24,4400,8.4,524
LG Electronics Inc.,HU141MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,9.00,EN 14825,average,12,30,4100,6.6,621
LG Electronics Inc.,HU121MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,-7,34,8000,3.0,2667
LG Electronics Inc.,HU121MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,-7,52,7600,1.98,3838
LG Electronics Inc.,HU121MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,2,30,4800,4.65,1032
LG Electronics Inc.,HU121MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,2,42,4700,3.35,1403
LG Electronics Inc.,HU121MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,7,27,3700,5.7,649
LG Electronics Inc.,HU121MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,7,36,3200,4.37,732
LG Electronics Inc.,HU121MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,12,24,4500,8.8,511
LG Electronics Inc.,HU121MA U33 / HN1616M NK5,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,12,30,4100,6.7,612
LG Electronics Inc.,HU163MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,-7,34,8900,3.0,2967
LG Electronics Inc.,HU163MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU163MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,2,30,5400,4.55,1187
LG Electronics Inc.,HU163MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,2,42,5300,3.32,1596
LG Electronics Inc.,HU163MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,7,27,3600,5.5,655
LG Electronics Inc.,HU163MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,7,36,3400,4.3,791
LG Electronics Inc.,HU163MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,12,24,4200,8.0,525
LG Electronics Inc.,HU163MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44,65,R410a,2.5,60,10.00,EN 14825,average,12,30,4300,6.4,672
LG Electronics Inc.,HU143MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,10.00,EN 14825,average,-7,34,8400,3.0,2800
LG Electronics Inc.,HU143MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,9.00,EN 14825,average,-7,52,8000,1.98,4040
LG Electronics Inc.,HU143MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,10.00,EN 14825,average,2,30,5100,4.6,1109
LG Electronics Inc.,HU143MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,9.00,EN 14825,average,2,42,4900,3.35,1463
LG Electronics Inc.,HU143MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,10.00,EN 14825,average,7,27,3600,5.6,643
LG Electronics Inc.,HU143MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,9.00,EN 14825,average,7,36,3200,4.36,734
LG Electronics Inc.,HU143MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,10.00,EN 14825,average,12,24,4400,8.4,524
LG Electronics Inc.,HU143MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44,64,R410a,2.5,60,9.00,EN 14825,average,12,30,4100,6.6,621
LG Electronics Inc.,HU123MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,-7,34,8000,3.0,2667
LG Electronics Inc.,HU123MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,-7,52,7600,1.98,3838
LG Electronics Inc.,HU123MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,2,30,4800,4.65,1032
LG Electronics Inc.,HU123MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,2,42,4700,3.35,1403
LG Electronics Inc.,HU123MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,7,27,3700,5.7,649
LG Electronics Inc.,HU123MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,7,36,3200,4.37,732
LG Electronics Inc.,HU123MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,12,24,4500,8.8,511
LG Electronics Inc.,HU123MA U33 / HN1636M NK5,2020-01-07,Outdoor Air/Water,44,63,R410a,2.5,60,9.00,EN 14825,average,12,30,4100,6.7,612
LG Electronics Inc.,HU161 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,-7,34,8800,2.55,3451
LG Electronics Inc.,HU161 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU161 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,2,30,5400,4.15,1301
LG Electronics Inc.,HU161 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,2,42,5300,3.15,1683
LG Electronics Inc.,HU161 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,7,27,4100,6.1,672
LG Electronics Inc.,HU161 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,7,36,3600,4.79,752
LG Electronics Inc.,HU161 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,12,24,4600,8.3,554
LG Electronics Inc.,HU161 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,12,30,4100,7.0,586
LG Electronics Inc.,HU141 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,-7,34,8400,2.67,3146
LG Electronics Inc.,HU141 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU141 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,2,30,5100,4.25,1200
LG Electronics Inc.,HU141 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,2,42,5300,3.15,1683
LG Electronics Inc.,HU141 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,7,27,3800,6.3,603
LG Electronics Inc.,HU141 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,7,36,3600,4.79,752
LG Electronics Inc.,HU141 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,12,24,4400,9.2,478
LG Electronics Inc.,HU141 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,12,30,4100,7.0,586
LG Electronics Inc.,HU121 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,9.00,EN 14825,average,-7,34,8000,2.67,2996
LG Electronics Inc.,HU121 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU121 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,9.00,EN 14825,average,2,30,4900,4.27,1148
LG Electronics Inc.,HU121 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,2,42,5300,3.15,1683
LG Electronics Inc.,HU121 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,9.00,EN 14825,average,7,27,3700,6.3,587
LG Electronics Inc.,HU121 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,7,36,3600,4.79,752
LG Electronics Inc.,HU121 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,9.00,EN 14825,average,12,24,4500,9.2,489
LG Electronics Inc.,HU121 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,12,30,4100,7.0,586
LG Electronics Inc.,HU163 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,-7,34,8800,2.55,3451
LG Electronics Inc.,HU163 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU163 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,2,30,5400,4.15,1301
LG Electronics Inc.,HU163 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,2,42,5300,3.15,1683
LG Electronics Inc.,HU163 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,7,27,4100,6.1,672
LG Electronics Inc.,HU163 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,7,36,3600,4.79,752
LG Electronics Inc.,HU163 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,12,24,4600,8.3,554
LG Electronics Inc.,HU163 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,12,30,4100,7.0,586
LG Electronics Inc.,HU143 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,-7,34,8400,2.67,3146
LG Electronics Inc.,HU143 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU143 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,2,30,5100,4.25,1200
LG Electronics Inc.,HU143 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,2,42,5300,3.15,1683
LG Electronics Inc.,HU143 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,7,27,3800,6.3,603
LG Electronics Inc.,HU143 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,7,36,3600,4.79,752
LG Electronics Inc.,HU143 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,12,24,4400,9.2,478
LG Electronics Inc.,HU143 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,12,30,4100,7.0,586
LG Electronics Inc.,HU123 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,9.00,EN 14825,average,-7,34,8000,2.67,2996
LG Electronics Inc.,HU123 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU123 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,9.00,EN 14825,average,2,30,4900,4.27,1148
LG Electronics Inc.,HU123 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,2,42,5300,3.15,1683
LG Electronics Inc.,HU123 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,9.00,EN 14825,average,7,27,3700,6.3,587
LG Electronics Inc.,HU123 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,7,36,3600,4.79,752
LG Electronics Inc.,HU123 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,9.00,EN 14825,average,12,24,4500,9.2,489
LG Electronics Inc.,HU123 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,12,30,4100,7.0,586
LG Electronics Inc.,HU161 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,-7,34,8800,2.55,3451
LG Electronics Inc.,HU161 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU161 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,2,30,5400,4.15,1301
LG Electronics Inc.,HU161 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,2,42,5300,3.15,1683
LG Electronics Inc.,HU161 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,7,27,4100,6.1,672
LG Electronics Inc.,HU161 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,7,36,3600,4.79,752
LG Electronics Inc.,HU161 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,12,24,4600,8.3,554
LG Electronics Inc.,HU161 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,12,30,4100,7.0,586
LG Electronics Inc.,HU141 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,-7,34,8400,2.67,3146
LG Electronics Inc.,HU141 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU141 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,2,30,5100,4.25,1200
LG Electronics Inc.,HU141 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,2,42,5300,3.15,1683
LG Electronics Inc.,HU141 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,7,27,3800,6.3,603
LG Electronics Inc.,HU141 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,7,36,3600,4.79,752
LG Electronics Inc.,HU141 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,12,24,4400,9.2,478
LG Electronics Inc.,HU141 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,12,30,4100,7.0,586
LG Electronics Inc.,HU121 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,9.00,EN 14825,average,-7,34,8000,2.67,2996
LG Electronics Inc.,HU121 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU121 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,9.00,EN 14825,average,2,30,4900,4.27,1148
LG Electronics Inc.,HU121 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,2,42,5300,3.15,1683
LG Electronics Inc.,HU121 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,9.00,EN 14825,average,7,27,3700,6.3,587
LG Electronics Inc.,HU121 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,7,36,3600,4.79,752
LG Electronics Inc.,HU121 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,9.00,EN 14825,average,12,24,4500,9.2,489
LG Electronics Inc.,HU121 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,5,10.00,EN 14825,average,12,30,4100,7.0,586
LG Electronics Inc.,HU163 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,-7,34,8800,2.55,3451
LG Electronics Inc.,HU163 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU163 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,2,30,5400,4.15,1301
LG Electronics Inc.,HU163 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,2,42,5300,3.15,1683
LG Electronics Inc.,HU163 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,7,27,4100,6.1,672
LG Electronics Inc.,HU163 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,7,36,3600,4.79,752
LG Electronics Inc.,HU163 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,12,24,4600,8.3,554
LG Electronics Inc.,HU163 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,12,30,4100,7.0,586
LG Electronics Inc.,HU143 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,-7,34,8400,2.67,3146
LG Electronics Inc.,HU143 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU143 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,2,30,5100,4.25,1200
LG Electronics Inc.,HU143 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,2,42,5300,3.15,1683
LG Electronics Inc.,HU143 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,7,27,3800,6.3,603
LG Electronics Inc.,HU143 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,7,36,3600,4.79,752
LG Electronics Inc.,HU143 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,12,24,4400,9.2,478
LG Electronics Inc.,HU143 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,12,30,4100,7.0,586
LG Electronics Inc.,HU123 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,9.00,EN 14825,average,-7,34,8000,2.67,2996
LG Electronics Inc.,HU123 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU123 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,9.00,EN 14825,average,2,30,4900,4.27,1148
LG Electronics Inc.,HU123 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,2,42,5300,3.15,1683
LG Electronics Inc.,HU123 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,9.00,EN 14825,average,7,27,3700,6.3,587
LG Electronics Inc.,HU123 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,7,36,3600,4.79,752
LG Electronics Inc.,HU123 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,9.00,EN 14825,average,12,24,4500,9.2,489
LG Electronics Inc.,HU123 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44,66,R410a,2.3,60,10.00,EN 14825,average,12,30,4100,7.0,586
LG Electronics Inc.,HU091 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44,65,R410a,1.8,9,7.00,EN 14825,average,-7,34,5800,2.55,2275
LG Electronics Inc.,HU091 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44,65,R410a,1.8,9,6.00,EN 14825,average,-7,52,5000,2.05,2439
LG Electronics Inc.,HU091 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44,65,R410a,1.8,9,7.00,EN 14825,average,2,30,3500,3.9,897
LG Electronics Inc.,HU091 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44,65,R410a,1.8,9,6.00,EN 14825,average,2,42,3000,3.0,1000
LG Electronics Inc.,HU091 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44,65,R410a,1.8,9,7.00,EN 14825,average,7,27,2400,7.0,343
LG Electronics Inc.,HU091 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44,65,R410a,1.8,9,6.00,EN 14825,average,7,36,1900,4.4,432
LG Electronics Inc.,HU091 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44,65,R410a,1.8,9,7.00,EN 14825,average,12,24,2500,9.87,253
LG Electronics Inc.,HU091 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44,65,R410a,1.8,9,6.00,EN 14825,average,12,30,2400,7.1,338
LG Electronics Inc.,HU071 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44,65,R410a,1.8,9,6.00,EN 14825,average,-7,34,5300,2.75,1927
LG Electronics Inc.,HU071 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44,65,R410a,1.8,9,6.00,EN 14825,average,-7,52,5000,2.05,2439
LG Electronics Inc.,HU071 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44,65,R410a,1.8,9,6.00,EN 14825,average,2,30,3200,4.03,794
LG Electronics Inc.,HU071 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44,65,R410a,1.8,9,6.00,EN 14825,average,2,42,3000,3.0,1000
LG Electronics Inc.,HU071 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44,65,R410a,1.8,9,6.00,EN 14825,average,7,27,2400,6.9,348
LG Electronics Inc.,HU071 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44,65,R410a,1.8,9,6.00,EN 14825,average,7,36,1900,4.4,432
LG Electronics Inc.,HU071 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44,65,R410a,1.8,9,6.00,EN 14825,average,12,24,2600,9.6,271
LG Electronics Inc.,HU071 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,44,65,R410a,1.8,9,6.00,EN 14825,average,12,30,2400,7.1,338
LG Electronics Inc.,HU051 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,NaN,NaN,R410a,1.8,9,6.00,EN 14825,average,-7,34,4870,3.0,1623
LG Electronics Inc.,HU051 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,NaN,NaN,R410a,1.8,9,6.00,EN 14825,average,-7,52,4950,2.05,2415
LG Electronics Inc.,HU051 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,NaN,NaN,R410a,1.8,9,6.00,EN 14825,average,2,30,2960,4.1,722
LG Electronics Inc.,HU051 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,NaN,NaN,R410a,1.8,9,6.00,EN 14825,average,2,42,3020,3.0,1007
LG Electronics Inc.,HU051 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,NaN,NaN,R410a,1.8,9,6.00,EN 14825,average,7,27,2390,6.75,354
LG Electronics Inc.,HU051 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,NaN,NaN,R410a,1.8,9,6.00,EN 14825,average,7,36,1940,4.4,441
LG Electronics Inc.,HU051 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,NaN,NaN,R410a,1.8,9,6.00,EN 14825,average,12,24,2540,9.4,270
LG Electronics Inc.,HU051 U43 / HN1616 NK3,2019-07-31,Outdoor Air/Water,NaN,NaN,R410a,1.8,9,6.00,EN 14825,average,12,30,2370,7.1,334
LG Electronics Inc.,"HU161HA U33, HN1610H NK3",2019-06-28,Outdoor Air/Water,63,63,R410a,3.8,60,13.00,EN 14825,average,-7,34,11900,2.4,4958
LG Electronics Inc.,"HU161HA U33, HN1610H NK3",2019-06-28,Outdoor Air/Water,63,63,R410a,3.8,60,11.00,EN 14825,average,-7,52,9600,2.46,3902
LG Electronics Inc.,"HU161HA U33, HN1610H NK3",2019-06-28,Outdoor Air/Water,63,63,R410a,3.8,60,13.00,EN 14825,average,2,30,7000,3.3,2121
LG Electronics Inc.,"HU161HA U33, HN1610H NK3",2019-06-28,Outdoor Air/Water,63,63,R410a,3.8,60,11.00,EN 14825,average,2,42,5900,3.47,1700
LG Electronics Inc.,"HU161HA U33, HN1610H NK3",2019-06-28,Outdoor Air/Water,63,63,R410a,3.8,60,13.00,EN 14825,average,7,27,4700,4.2,1119
LG Electronics Inc.,"HU161HA U33, HN1610H NK3",2019-06-28,Outdoor Air/Water,63,63,R410a,3.8,60,11.00,EN 14825,average,7,36,3700,3.0,1233
LG Electronics Inc.,"HU161HA U33, HN1610H NK3",2019-06-28,Outdoor Air/Water,63,63,R410a,3.8,60,13.00,EN 14825,average,12,24,4800,3.8,1263
LG Electronics Inc.,"HU161HA U33, HN1610H NK3",2019-06-28,Outdoor Air/Water,63,63,R410a,3.8,60,11.00,EN 14825,average,12,30,4500,3.6,1250
LG Electronics Inc.,"HU091MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,-7,34,5300,2.75,1927
