Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
LG Electronics Inc.,"HU091MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,-7,52,5300,2.05,2585
LG Electronics Inc.,"HU091MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,2,30,3200,4.5,711
LG Electronics Inc.,"HU091MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,2,42,3200,3.1,1032
LG Electronics Inc.,"HU091MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,7,27,2300,6.5,354
LG Electronics Inc.,"HU091MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,7,36,3000,4.5,667
LG Electronics Inc.,"HU091MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,12,24,2800,9.0,311
LG Electronics Inc.,"HU091MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,12,30,3600,6.8,529
LG Electronics Inc.,"HU071MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,-7,34,5100,2.8,1821
LG Electronics Inc.,"HU071MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,-7,52,5300,2.05,2585
LG Electronics Inc.,"HU071MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,2,30,3100,4.5,689
LG Electronics Inc.,"HU071MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,2,42,3200,3.1,1032
LG Electronics Inc.,"HU071MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,7,27,2400,6.5,369
LG Electronics Inc.,"HU071MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,7,36,3000,4.5,667
LG Electronics Inc.,"HU071MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,12,24,2800,9.0,311
LG Electronics Inc.,"HU071MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,12,30,3600,6.8,529
LG Electronics Inc.,"HU051MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,-7,34,4900,2.8,1750
LG Electronics Inc.,"HU051MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,-7,52,5300,2.05,2585
LG Electronics Inc.,"HU051MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,2,30,3000,4.5,667
LG Electronics Inc.,"HU051MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,2,42,3200,3.1,1032
LG Electronics Inc.,"HU051MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,7,27,2200,6.4,344
LG Electronics Inc.,"HU051MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,7,36,3000,4.5,667
LG Electronics Inc.,"HU051MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,12,24,2600,9.2,283
LG Electronics Inc.,"HU051MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,12,30,3600,6.8,529
LG Electronics Inc.,"HU091MR U44 , HN091MR NK5",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,-7,34,5300,2.75,1927
LG Electronics Inc.,"HU091MR U44 , HN091MR NK5",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,-7,52,5300,2.05,2585
LG Electronics Inc.,"HU091MR U44 , HN091MR NK5",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,2,30,3200,4.5,711
LG Electronics Inc.,"HU091MR U44 , HN091MR NK5",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,2,42,3200,3.1,1032
LG Electronics Inc.,"HU091MR U44 , HN091MR NK5",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,7,27,2300,6.5,354
LG Electronics Inc.,"HU091MR U44 , HN091MR NK5",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,7,36,3000,4.5,667
LG Electronics Inc.,"HU091MR U44 , HN091MR NK5",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,12,24,2800,9.0,311
LG Electronics Inc.,"HU091MR U44 , HN091MR NK5",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,12,30,3600,6.8,529
LG Electronics Inc.,"HU071MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,-7,34,5100,2.8,1821
LG Electronics Inc.,"HU071MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,-7,52,5300,2.05,2585
LG Electronics Inc.,"HU071MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,2,30,3100,4.5,689
LG Electronics Inc.,"HU071MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,2,42,3200,3.1,1032
LG Electronics Inc.,"HU071MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,7,27,2400,6.5,369
LG Electronics Inc.,"HU071MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,7,36,3000,4.5,667
LG Electronics Inc.,"HU071MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,12,24,2800,9.0,311
LG Electronics Inc.,"HU071MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,12,30,3600,6.8,529
LG Electronics Inc.,"HU051MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,-7,34,4900,2.8,1750
LG Electronics Inc.,"HU051MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,-7,52,5300,2.05,2585
LG Electronics Inc.,"HU051MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,2,30,3000,4.5,667
LG Electronics Inc.,"HU051MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,2,42,3200,3.1,1032
LG Electronics Inc.,"HU051MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,7,27,2200,6.4,344
LG Electronics Inc.,"HU051MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,7,36,3000,4.5,667
LG Electronics Inc.,"HU051MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,12,24,2600,9.2,283
LG Electronics Inc.,"HU051MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44,60,R32,1.5,20,6.00,EN 14825,average,12,30,3600,6.8,529
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ17I,2021-01-26,Brine/Water,45,NaN,R32,0.8,12,4.72,EN 14825,average,-7,34,4170,4.57,912
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ17I,2021-01-26,Brine/Water,45,NaN,R32,0.8,12,3.96,EN 14825,average,-7,52,3510,3.16,1111
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ17I,2021-01-26,Brine/Water,45,NaN,R32,0.8,12,4.72,EN 14825,average,2,30,2490,5.48,454
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ17I,2021-01-26,Brine/Water,45,NaN,R32,0.8,12,3.96,EN 14825,average,2,42,2270,3.9,582
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ17I,2021-01-26,Brine/Water,45,NaN,R32,0.8,12,4.72,EN 14825,average,7,27,1640,5.99,274
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ17I,2021-01-26,Brine/Water,45,NaN,R32,0.8,12,3.96,EN 14825,average,7,36,1360,4.61,295
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ17I,2021-01-26,Brine/Water,45,NaN,R32,0.8,12,4.72,EN 14825,average,12,24,1120,5.99,187
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ17I,2021-01-26,Brine/Water,45,NaN,R32,0.8,12,3.96,EN 14825,average,12,30,1030,4.74,217
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ22I,2021-01-26,Brine/Water,45,NaN,R32,1,12,7.08,EN 14825,average,-7,34,6390,4.12,1551
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ22I,2021-01-26,Brine/Water,45,NaN,R32,1,12,5.91,EN 14825,average,-7,52,5270,2.96,1780
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ22I,2021-01-26,Brine/Water,45,NaN,R32,1,12,7.08,EN 14825,average,2,30,3540,5.51,642
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ22I,2021-01-26,Brine/Water,45,NaN,R32,1,12,5.91,EN 14825,average,2,42,3370,4.02,838
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ22I,2021-01-26,Brine/Water,45,NaN,R32,1,12,7.08,EN 14825,average,7,27,2450,6.28,390
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ22I,2021-01-26,Brine/Water,45,NaN,R32,1,12,5.91,EN 14825,average,7,36,2120,4.87,435
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ22I,2021-01-26,Brine/Water,45,NaN,R32,1,12,7.08,EN 14825,average,12,24,1160,6.37,182
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ22I,2021-01-26,Brine/Water,45,NaN,R32,1,12,5.91,EN 14825,average,12,30,1070,5.02,213
Master Therm tepelna cerpadla ,BoxAir Inverter BA22I,2021-01-26,Outdoor Air/Water,NaN,50,R32,1.3,19,4.51,EN 14825,average,-7,34,3990,2.74,1456
Master Therm tepelna cerpadla ,BoxAir Inverter BA22I,2021-01-26,Outdoor Air/Water,NaN,50,R32,1.3,19,4.21,EN 14825,average,-7,52,3720,2.04,1824
Master Therm tepelna cerpadla ,BoxAir Inverter BA22I,2021-01-26,Outdoor Air/Water,NaN,50,R32,1.3,19,4.51,EN 14825,average,2,30,2310,4.31,536
Master Therm tepelna cerpadla ,BoxAir Inverter BA22I,2021-01-26,Outdoor Air/Water,NaN,50,R32,1.3,19,4.21,EN 14825,average,2,42,2160,3.19,677
Master Therm tepelna cerpadla ,BoxAir Inverter BA22I,2021-01-26,Outdoor Air/Water,NaN,50,R32,1.3,19,4.51,EN 14825,average,7,27,1680,6.44,261
Master Therm tepelna cerpadla ,BoxAir Inverter BA22I,2021-01-26,Outdoor Air/Water,NaN,50,R32,1.3,19,4.21,EN 14825,average,7,36,1480,4.89,303
Master Therm tepelna cerpadla ,BoxAir Inverter BA22I,2021-01-26,Outdoor Air/Water,NaN,50,R32,1.3,19,4.51,EN 14825,average,12,24,1600,7.8,205
Master Therm tepelna cerpadla ,BoxAir Inverter BA22I,2021-01-26,Outdoor Air/Water,NaN,50,R32,1.3,19,4.21,EN 14825,average,12,30,1510,5.93,255
Master Therm tepelna cerpadla ,BoxAir Inverter BA22IS-1,2021-01-26,Outdoor Air/Water,48,55,R410a,2.3,18,4.51,EN 14825,average,-7,34,3990,2.74,1456
Master Therm tepelna cerpadla ,BoxAir Inverter BA22IS-1,2021-01-26,Outdoor Air/Water,48,55,R410a,2.3,18,4.44,EN 14825,average,-7,52,3930,2.03,1936
Master Therm tepelna cerpadla ,BoxAir Inverter BA22IS-1,2021-01-26,Outdoor Air/Water,48,55,R410a,2.3,18,4.51,EN 14825,average,2,30,2580,4.16,620
Master Therm tepelna cerpadla ,BoxAir Inverter BA22IS-1,2021-01-26,Outdoor Air/Water,48,55,R410a,2.3,18,4.44,EN 14825,average,2,42,2450,3.15,778
Master Therm tepelna cerpadla ,BoxAir Inverter BA22IS-1,2021-01-26,Outdoor Air/Water,48,55,R410a,2.3,18,4.51,EN 14825,average,7,27,1640,6.22,264
Master Therm tepelna cerpadla ,BoxAir Inverter BA22IS-1,2021-01-26,Outdoor Air/Water,48,55,R410a,2.3,18,4.44,EN 14825,average,7,36,1690,4.74,357
Master Therm tepelna cerpadla ,BoxAir Inverter BA22IS-1,2021-01-26,Outdoor Air/Water,48,55,R410a,2.3,18,4.51,EN 14825,average,12,24,2080,7.5,277
Master Therm tepelna cerpadla ,BoxAir Inverter BA22IS-1,2021-01-26,Outdoor Air/Water,48,55,R410a,2.3,18,4.44,EN 14825,average,12,30,1960,5.74,341
Master Therm tepelna cerpadla ,BoxAir Inverter BA26I,2021-01-26,Outdoor Air/Water,NaN,53,R32,1.7,19,6.47,EN 14825,average,-7,34,5720,2.77,2065
Master Therm tepelna cerpadla ,BoxAir Inverter BA26I,2021-01-26,Outdoor Air/Water,NaN,53,R32,1.7,19,6.03,EN 14825,average,-7,52,5340,2.03,2631
Master Therm tepelna cerpadla ,BoxAir Inverter BA26I,2021-01-26,Outdoor Air/Water,NaN,53,R32,1.7,19,6.47,EN 14825,average,2,30,3540,4.41,803
Master Therm tepelna cerpadla ,BoxAir Inverter BA26I,2021-01-26,Outdoor Air/Water,NaN,53,R32,1.7,19,6.03,EN 14825,average,2,42,3330,3.32,1003
Master Therm tepelna cerpadla ,BoxAir Inverter BA26I,2021-01-26,Outdoor Air/Water,NaN,53,R32,1.7,19,6.47,EN 14825,average,7,27,2220,6.7,331
Master Therm tepelna cerpadla ,BoxAir Inverter BA26I,2021-01-26,Outdoor Air/Water,NaN,53,R32,1.7,19,6.03,EN 14825,average,7,36,1980,4.86,407
Master Therm tepelna cerpadla ,BoxAir Inverter BA26I,2021-01-26,Outdoor Air/Water,NaN,53,R32,1.7,19,6.47,EN 14825,average,12,24,2580,8.24,313
Master Therm tepelna cerpadla ,BoxAir Inverter BA26I,2021-01-26,Outdoor Air/Water,NaN,53,R32,1.7,19,6.03,EN 14825,average,12,30,2400,6.11,393
Master Therm tepelna cerpadla ,BoxAir Inverter BA26IS-1,2021-01-26,Outdoor Air/Water,48,55,R410a,2.3,18,6.51,EN 14825,average,-7,34,5760,2.59,2224
Master Therm tepelna cerpadla ,BoxAir Inverter BA26IS-1,2021-01-26,Outdoor Air/Water,48,55,R410a,2.3,18,6.33,EN 14825,average,-7,52,5600,1.94,2887
Master Therm tepelna cerpadla ,BoxAir Inverter BA26IS-1,2021-01-26,Outdoor Air/Water,48,55,R410a,2.3,18,6.51,EN 14825,average,2,30,3720,3.92,949
Master Therm tepelna cerpadla ,BoxAir Inverter BA26IS-1,2021-01-26,Outdoor Air/Water,48,55,R410a,2.3,18,6.33,EN 14825,average,2,42,3500,3.02,1159
Master Therm tepelna cerpadla ,BoxAir Inverter BA26IS-1,2021-01-26,Outdoor Air/Water,48,55,R410a,2.3,18,6.51,EN 14825,average,7,27,2420,6.53,371
Master Therm tepelna cerpadla ,BoxAir Inverter BA26IS-1,2021-01-26,Outdoor Air/Water,48,55,R410a,2.3,18,6.33,EN 14825,average,7,36,2330,4.69,497
Master Therm tepelna cerpadla ,BoxAir Inverter BA26IS-1,2021-01-26,Outdoor Air/Water,48,55,R410a,2.3,18,6.51,EN 14825,average,12,24,2740,7.82,350
Master Therm tepelna cerpadla ,BoxAir Inverter BA26IS-1,2021-01-26,Outdoor Air/Water,48,55,R410a,2.3,18,6.33,EN 14825,average,12,30,2780,5.93,469
Master Therm tepelna cerpadla ,BoxAir Inverter BA37I,2021-01-26,Outdoor Air/Water,NaN,58,R32,2.7,19,11.25,EN 14825,average,-7,34,9960,2.91,3423
Master Therm tepelna cerpadla ,BoxAir Inverter BA37I,2021-01-26,Outdoor Air/Water,NaN,58,R32,2.7,19,10.10,EN 14825,average,-7,52,8930,2.22,4023
Master Therm tepelna cerpadla ,BoxAir Inverter BA37I,2021-01-26,Outdoor Air/Water,NaN,58,R32,2.7,19,11.25,EN 14825,average,2,30,5840,4.84,1207
Master Therm tepelna cerpadla ,BoxAir Inverter BA37I,2021-01-26,Outdoor Air/Water,NaN,58,R32,2.7,19,10.10,EN 14825,average,2,42,5620,3.83,1467
Master Therm tepelna cerpadla ,BoxAir Inverter BA37I,2021-01-26,Outdoor Air/Water,NaN,58,R32,2.7,19,11.25,EN 14825,average,7,27,3760,6.79,554
Master Therm tepelna cerpadla ,BoxAir Inverter BA37I,2021-01-26,Outdoor Air/Water,NaN,58,R32,2.7,19,10.10,EN 14825,average,7,36,3560,5.38,662
Master Therm tepelna cerpadla ,BoxAir Inverter BA37I,2021-01-26,Outdoor Air/Water,NaN,58,R32,2.7,19,11.25,EN 14825,average,12,24,3140,8.32,377
Master Therm tepelna cerpadla ,BoxAir Inverter BA37I,2021-01-26,Outdoor Air/Water,NaN,58,R32,2.7,19,10.10,EN 14825,average,12,30,2990,6.52,459
Master Therm tepelna cerpadla ,BoxAir Inverter BA37IS-1,2021-01-26,Outdoor Air/Water,48,62,R410a,4.5,19,10.93,EN 14825,average,-7,34,9670,2.64,3663
Master Therm tepelna cerpadla ,BoxAir Inverter BA37IS-1,2021-01-26,Outdoor Air/Water,48,62,R410a,4.5,19,10.02,EN 14825,average,-7,52,8860,2.0,4430
Master Therm tepelna cerpadla ,BoxAir Inverter BA37IS-1,2021-01-26,Outdoor Air/Water,48,62,R410a,4.5,19,10.93,EN 14825,average,2,30,6100,4.38,1393
Master Therm tepelna cerpadla ,BoxAir Inverter BA37IS-1,2021-01-26,Outdoor Air/Water,48,62,R410a,4.5,19,10.02,EN 14825,average,2,42,5450,3.41,1598
Master Therm tepelna cerpadla ,BoxAir Inverter BA37IS-1,2021-01-26,Outdoor Air/Water,48,62,R410a,4.5,19,10.93,EN 14825,average,7,27,4059,6.19,656
Master Therm tepelna cerpadla ,BoxAir Inverter BA37IS-1,2021-01-26,Outdoor Air/Water,48,62,R410a,4.5,19,10.02,EN 14825,average,7,36,3480,4.94,704
Master Therm tepelna cerpadla ,BoxAir Inverter BA37IS-1,2021-01-26,Outdoor Air/Water,48,62,R410a,4.5,19,10.93,EN 14825,average,12,24,4750,7.62,623
Master Therm tepelna cerpadla ,BoxAir Inverter BA37IS-1,2021-01-26,Outdoor Air/Water,48,62,R410a,4.5,19,10.02,EN 14825,average,12,30,4080,6.01,679
Master Therm tepelna cerpadla ,BoxAir Inverter BA45I,2021-01-26,Outdoor Air/Water,NaN,60,R32,3,19,14.22,EN 14825,average,-7,34,12580,2.87,4383
Master Therm tepelna cerpadla ,BoxAir Inverter BA45I,2021-01-26,Outdoor Air/Water,NaN,60,R32,3,19,13.97,EN 14825,average,-7,52,12350,2.1,5881
Master Therm tepelna cerpadla ,BoxAir Inverter BA45I,2021-01-26,Outdoor Air/Water,NaN,60,R32,3,19,14.22,EN 14825,average,2,30,7280,4.75,1533
Master Therm tepelna cerpadla ,BoxAir Inverter BA45I,2021-01-26,Outdoor Air/Water,NaN,60,R32,3,19,13.97,EN 14825,average,2,42,6920,3.67,1886
Master Therm tepelna cerpadla ,BoxAir Inverter BA45I,2021-01-26,Outdoor Air/Water,NaN,60,R32,3,19,14.22,EN 14825,average,7,27,5020,6.91,726
Master Therm tepelna cerpadla ,BoxAir Inverter BA45I,2021-01-26,Outdoor Air/Water,NaN,60,R32,3,19,13.97,EN 14825,average,7,36,4950,5.07,976
Master Therm tepelna cerpadla ,BoxAir Inverter BA45I,2021-01-26,Outdoor Air/Water,NaN,60,R32,3,19,14.22,EN 14825,average,12,24,4440,8.54,520
Master Therm tepelna cerpadla ,BoxAir Inverter BA45I,2021-01-26,Outdoor Air/Water,NaN,60,R32,3,19,13.97,EN 14825,average,12,30,4300,6.46,666
Master Therm tepelna cerpadla ,BoxAir Inverter BA45IS-1,2021-01-26,Outdoor Air/Water,48,62,R410a,4.7,19,13.37,EN 14825,average,-7,34,11830,2.77,4271
Master Therm tepelna cerpadla ,BoxAir Inverter BA45IS-1,2021-01-26,Outdoor Air/Water,48,62,R410a,4.7,19,12.05,EN 14825,average,-7,52,10660,2.1,5076
Master Therm tepelna cerpadla ,BoxAir Inverter BA45IS-1,2021-01-26,Outdoor Air/Water,48,62,R410a,4.7,19,13.37,EN 14825,average,2,30,7910,4.17,1897
Master Therm tepelna cerpadla ,BoxAir Inverter BA45IS-1,2021-01-26,Outdoor Air/Water,48,62,R410a,4.7,19,12.05,EN 14825,average,2,42,6820,3.28,2079
Master Therm tepelna cerpadla ,BoxAir Inverter BA45IS-1,2021-01-26,Outdoor Air/Water,48,62,R410a,4.7,19,13.37,EN 14825,average,7,27,4880,6.44,758
Master Therm tepelna cerpadla ,BoxAir Inverter BA45IS-1,2021-01-26,Outdoor Air/Water,48,62,R410a,4.7,19,12.05,EN 14825,average,7,36,4380,5.0,876
Master Therm tepelna cerpadla ,BoxAir Inverter BA45IS-1,2021-01-26,Outdoor Air/Water,48,62,R410a,4.7,19,13.37,EN 14825,average,12,24,5730,7.93,723
Master Therm tepelna cerpadla ,BoxAir Inverter BA45IS-1,2021-01-26,Outdoor Air/Water,48,62,R410a,4.7,19,12.05,EN 14825,average,12,30,4830,6.13,788
Master Therm tepelna cerpadla ,BoxAir Inverter BA60I-1,2021-01-26,Outdoor Air/Water,NaN,66,R410a,6.9,27,22.57,EN 14825,average,-7,34,20640,2.64,7818
Master Therm tepelna cerpadla ,BoxAir Inverter BA60I-1,2021-01-26,Outdoor Air/Water,NaN,66,R410a,6.9,27,22.06,EN 14825,average,-7,52,20770,2.04,10181
Master Therm tepelna cerpadla ,BoxAir Inverter BA60I-1,2021-01-26,Outdoor Air/Water,NaN,66,R410a,6.9,27,22.57,EN 14825,average,2,30,12680,4.21,3012
Master Therm tepelna cerpadla ,BoxAir Inverter BA60I-1,2021-01-26,Outdoor Air/Water,NaN,66,R410a,6.9,27,22.06,EN 14825,average,2,42,12270,3.22,3811
Master Therm tepelna cerpadla ,BoxAir Inverter BA60I-1,2021-01-26,Outdoor Air/Water,NaN,66,R410a,6.9,27,22.57,EN 14825,average,7,27,8039,6.61,1216
Master Therm tepelna cerpadla ,BoxAir Inverter BA60I-1,2021-01-26,Outdoor Air/Water,NaN,66,R410a,6.9,27,22.06,EN 14825,average,7,36,7810,5.06,1543
Master Therm tepelna cerpadla ,BoxAir Inverter BA60I-1,2021-01-26,Outdoor Air/Water,NaN,66,R410a,6.9,27,22.57,EN 14825,average,12,24,9260,8.02,1155
Master Therm tepelna cerpadla ,BoxAir Inverter BA60I-1,2021-01-26,Outdoor Air/Water,NaN,66,R410a,6.9,27,22.06,EN 14825,average,12,30,9010,6.13,1470
Master Therm tepelna cerpadla ,BoxAir Inverter BA60IS-1,2021-01-26,Outdoor Air/Water,53,58,R410a,6.9,27,22.57,EN 14825,average,-7,34,20640,2.64,7818
Master Therm tepelna cerpadla ,BoxAir Inverter BA60IS-1,2021-01-26,Outdoor Air/Water,53,58,R410a,6.9,27,22.06,EN 14825,average,-7,52,20770,2.04,10181
Master Therm tepelna cerpadla ,BoxAir Inverter BA60IS-1,2021-01-26,Outdoor Air/Water,53,58,R410a,6.9,27,22.57,EN 14825,average,2,30,12680,4.21,3012
Master Therm tepelna cerpadla ,BoxAir Inverter BA60IS-1,2021-01-26,Outdoor Air/Water,53,58,R410a,6.9,27,22.06,EN 14825,average,2,42,12270,3.22,3811
Master Therm tepelna cerpadla ,BoxAir Inverter BA60IS-1,2021-01-26,Outdoor Air/Water,53,58,R410a,6.9,27,22.57,EN 14825,average,7,27,8039,6.61,1216
Master Therm tepelna cerpadla ,BoxAir Inverter BA60IS-1,2021-01-26,Outdoor Air/Water,53,58,R410a,6.9,27,22.06,EN 14825,average,7,36,7810,5.06,1543
Master Therm tepelna cerpadla ,BoxAir Inverter BA60IS-1,2021-01-26,Outdoor Air/Water,53,58,R410a,6.9,27,22.57,EN 14825,average,12,24,9260,8.02,1155
Master Therm tepelna cerpadla ,BoxAir Inverter BA60IS-1,2021-01-26,Outdoor Air/Water,53,58,R410a,6.9,27,22.06,EN 14825,average,12,30,9010,6.13,1470
Mitsubishi,PUHZ-W112VAA,2018-10-09,Outdoor Air/Water,NaN,60,R410a,3.3,15,10.00,EN 14825,average,-7,34,8900,3.17,2808
Mitsubishi,PUHZ-W112VAA,2018-10-09,Outdoor Air/Water,NaN,60,R410a,3.3,15,10.00,EN 14825,average,-7,52,9000,1.99,4523
Mitsubishi,PUHZ-W112VAA,2018-10-09,Outdoor Air/Water,NaN,60,R410a,3.3,15,10.00,EN 14825,average,2,30,5400,4.24,1274
Mitsubishi,PUHZ-W112VAA,2018-10-09,Outdoor Air/Water,NaN,60,R410a,3.3,15,10.00,EN 14825,average,2,42,5700,3.3,1727
Mitsubishi,PUHZ-W112VAA,2018-10-09,Outdoor Air/Water,NaN,60,R410a,3.3,15,10.00,EN 14825,average,7,27,3600,5.31,678
Mitsubishi,PUHZ-W112VAA,2018-10-09,Outdoor Air/Water,NaN,60,R410a,3.3,15,10.00,EN 14825,average,7,36,4700,4.86,967
Mitsubishi,PUHZ-W112VAA,2018-10-09,Outdoor Air/Water,NaN,60,R410a,3.3,15,10.00,EN 14825,average,12,24,4300,7.66,561
Mitsubishi,PUHZ-W112VAA,2018-10-09,Outdoor Air/Water,NaN,60,R410a,3.3,15,10.00,EN 14825,average,12,30,4100,6.35,646
Mitsubishi,PUHZ-W112YAA,2018-10-09,Outdoor Air/Water,NaN,60,R410a,3.3,22,10.00,EN 14825,average,-7,34,8900,3.17,2808
Mitsubishi,PUHZ-W112YAA,2018-10-09,Outdoor Air/Water,NaN,60,R410a,3.3,22,10.00,EN 14825,average,-7,52,9000,1.99,4523
Mitsubishi,PUHZ-W112YAA,2018-10-09,Outdoor Air/Water,NaN,60,R410a,3.3,22,10.00,EN 14825,average,2,30,5400,4.24,1274
Mitsubishi,PUHZ-W112YAA,2018-10-09,Outdoor Air/Water,NaN,60,R410a,3.3,22,10.00,EN 14825,average,2,42,5700,3.3,1727
Mitsubishi,PUHZ-W112YAA,2018-10-09,Outdoor Air/Water,NaN,60,R410a,3.3,22,10.00,EN 14825,average,7,27,3600,5.31,678
Mitsubishi,PUHZ-W112YAA,2018-10-09,Outdoor Air/Water,NaN,60,R410a,3.3,22,10.00,EN 14825,average,7,36,4700,4.86,967
Mitsubishi,PUHZ-W112YAA,2018-10-09,Outdoor Air/Water,NaN,60,R410a,3.3,22,10.00,EN 14825,average,12,24,4300,7.66,561
Mitsubishi,PUHZ-W112YAA,2018-10-09,Outdoor Air/Water,NaN,60,R410a,3.3,22,10.00,EN 14825,average,12,30,4100,6.35,646
Mitsubishi,PUHZ-W60VAA,2018-10-09,Outdoor Air/Water,NaN,58,R410a,2.4,15,6.00,EN 14825,average,-7,34,5300,3.23,1641
Mitsubishi,PUHZ-W60VAA,2018-10-09,Outdoor Air/Water,NaN,58,R410a,2.4,15,6.00,EN 14825,average,-7,52,5300,2.09,2536
Mitsubishi,PUHZ-W60VAA,2018-10-09,Outdoor Air/Water,NaN,58,R410a,2.4,15,6.00,EN 14825,average,2,30,3200,4.58,699
Mitsubishi,PUHZ-W60VAA,2018-10-09,Outdoor Air/Water,NaN,58,R410a,2.4,15,6.00,EN 14825,average,2,42,3200,3.22,994
Mitsubishi,PUHZ-W60VAA,2018-10-09,Outdoor Air/Water,NaN,58,R410a,2.4,15,6.00,EN 14825,average,7,27,3200,6.55,489
Mitsubishi,PUHZ-W60VAA,2018-10-09,Outdoor Air/Water,NaN,58,R410a,2.4,15,6.00,EN 14825,average,7,36,2900,4.62,628
Mitsubishi,PUHZ-W60VAA,2018-10-09,Outdoor Air/Water,NaN,58,R410a,2.4,15,6.00,EN 14825,average,12,24,2900,8.16,355
Mitsubishi,PUHZ-W60VAA,2018-10-09,Outdoor Air/Water,NaN,58,R410a,2.4,15,6.00,EN 14825,average,12,30,2700,6.09,443
Mitsubishi,PUHZ-W85VAA,2018-10-09,Outdoor Air/Water,NaN,58,R410a,2.4,15,8.50,EN 14825,average,-7,34,7500,2.21,3394
Mitsubishi,PUHZ-W85VAA,2018-10-09,Outdoor Air/Water,NaN,58,R410a,2.4,15,8.50,EN 14825,average,-7,52,7500,1.96,3827
Mitsubishi,PUHZ-W85VAA,2018-10-09,Outdoor Air/Water,NaN,58,R410a,2.4,15,8.50,EN 14825,average,2,30,4600,4.53,1015
Mitsubishi,PUHZ-W85VAA,2018-10-09,Outdoor Air/Water,NaN,58,R410a,2.4,15,8.50,EN 14825,average,2,42,4600,3.5,1314
Mitsubishi,PUHZ-W85VAA,2018-10-09,Outdoor Air/Water,NaN,58,R410a,2.4,15,8.50,EN 14825,average,7,27,3400,6.28,541
Mitsubishi,PUHZ-W85VAA,2018-10-09,Outdoor Air/Water,NaN,58,R410a,2.4,15,8.50,EN 14825,average,7,36,2900,4.9,592
Mitsubishi,PUHZ-W85VAA,2018-10-09,Outdoor Air/Water,NaN,58,R410a,2.4,15,8.50,EN 14825,average,12,24,3200,8.48,377
Mitsubishi,PUHZ-W85VAA,2018-10-09,Outdoor Air/Water,NaN,58,R410a,2.4,15,8.50,EN 14825,average,12,30,2900,6.8,426
Mitsubishi,PUHZ-W85YAA,2018-10-09,Outdoor Air/Water,NaN,58,R410a,2.4,22,8.50,EN 14825,average,-7,34,7500,2.21,3394
Mitsubishi,PUHZ-W85YAA,2018-10-09,Outdoor Air/Water,NaN,58,R410a,2.4,22,8.50,EN 14825,average,-7,52,7500,1.96,3827
Mitsubishi,PUHZ-W85YAA,2018-10-09,Outdoor Air/Water,NaN,58,R410a,2.4,22,8.50,EN 14825,average,2,30,4600,4.53,1015
Mitsubishi,PUHZ-W85YAA,2018-10-09,Outdoor Air/Water,NaN,58,R410a,2.4,22,8.50,EN 14825,average,2,42,4600,3.5,1314
Mitsubishi,PUHZ-W85YAA,2018-10-09,Outdoor Air/Water,NaN,58,R410a,2.4,22,8.50,EN 14825,average,7,27,3400,6.28,541
Mitsubishi,PUHZ-W85YAA,2018-10-09,Outdoor Air/Water,NaN,58,R410a,2.4,22,8.50,EN 14825,average,7,36,2900,4.9,592
Mitsubishi,PUHZ-W85YAA,2018-10-09,Outdoor Air/Water,NaN,58,R410a,2.4,22,8.50,EN 14825,average,12,24,3200,8.48,377
Mitsubishi,PUHZ-W85YAA,2018-10-09,Outdoor Air/Water,NaN,58,R410a,2.4,22,8.50,EN 14825,average,12,30,2900,6.8,426
Mitsubishi,SUZ-SWM40VA + EHST30D-M*D,2020-11-30,Outdoor Air/Water,41,58,R32,1.2,15,5.10,EN 14825,average,-7,34,4500,2.92,1541
Mitsubishi,SUZ-SWM40VA + EHST30D-M*D,2020-11-30,Outdoor Air/Water,41,58,R32,1.2,15,4.60,EN 14825,average,-7,52,4100,2.04,2010
Mitsubishi,SUZ-SWM40VA + EHST30D-M*D,2020-11-30,Outdoor Air/Water,41,58,R32,1.2,15,5.10,EN 14825,average,2,30,2700,4.58,590
Mitsubishi,SUZ-SWM40VA + EHST30D-M*D,2020-11-30,Outdoor Air/Water,41,58,R32,1.2,15,4.60,EN 14825,average,2,42,2500,3.25,769
Mitsubishi,SUZ-SWM40VA + EHST30D-M*D,2020-11-30,Outdoor Air/Water,41,58,R32,1.2,15,5.10,EN 14825,average,7,27,2600,6.5,400
Mitsubishi,SUZ-SWM40VA + EHST30D-M*D,2020-11-30,Outdoor Air/Water,41,58,R32,1.2,15,4.60,EN 14825,average,7,36,2600,4.64,560
Mitsubishi,SUZ-SWM40VA + EHST30D-M*D,2020-11-30,Outdoor Air/Water,41,58,R32,1.2,15,5.10,EN 14825,average,12,24,2600,8.97,290
Mitsubishi,SUZ-SWM40VA + EHST30D-M*D,2020-11-30,Outdoor Air/Water,41,58,R32,1.2,15,4.60,EN 14825,average,12,30,2300,6.57,350
Mitsubishi,SUZ-SWM40VA + EHST30D-*M*D,2020-11-30,Outdoor Air/Water,41,58,R32,1.2,15,5.10,EN 14825,average,-7,34,4500,2.92,1541
Mitsubishi,SUZ-SWM40VA + EHST30D-*M*D,2020-11-30,Outdoor Air/Water,41,58,R32,1.2,15,4.60,EN 14825,average,-7,52,4100,2.04,2010
Mitsubishi,SUZ-SWM40VA + EHST30D-*M*D,2020-11-30,Outdoor Air/Water,41,58,R32,1.2,15,5.10,EN 14825,average,2,30,2700,4.58,590
Mitsubishi,SUZ-SWM40VA + EHST30D-*M*D,2020-11-30,Outdoor Air/Water,41,58,R32,1.2,15,4.60,EN 14825,average,2,42,2500,3.25,769
Mitsubishi,SUZ-SWM40VA + EHST30D-*M*D,2020-11-30,Outdoor Air/Water,41,58,R32,1.2,15,5.10,EN 14825,average,7,27,2600,6.5,400
Mitsubishi,SUZ-SWM40VA + EHST30D-*M*D,2020-11-30,Outdoor Air/Water,41,58,R32,1.2,15,4.60,EN 14825,average,7,36,2600,4.64,560
Mitsubishi,SUZ-SWM40VA + EHST30D-*M*D,2020-11-30,Outdoor Air/Water,41,58,R32,1.2,15,5.10,EN 14825,average,12,24,2600,8.97,290
Mitsubishi,SUZ-SWM40VA + EHST30D-*M*D,2020-11-30,Outdoor Air/Water,41,58,R32,1.2,15,4.60,EN 14825,average,12,30,2300,6.57,350
Mitsubishi,SUZ-SWM40VA + ERST30D-*M*D,2020-11-30,Outdoor Air/Water,41,58,R32,1.2,15,5.10,EN 14825,average,-7,34,4500,2.92,1541
Mitsubishi,SUZ-SWM40VA + ERST30D-*M*D,2020-11-30,Outdoor Air/Water,41,58,R32,1.2,15,4.60,EN 14825,average,-7,52,4100,2.04,2010
Mitsubishi,SUZ-SWM40VA + ERST30D-*M*D,2020-11-30,Outdoor Air/Water,41,58,R32,1.2,15,5.10,EN 14825,average,2,30,2700,4.58,590
Mitsubishi,SUZ-SWM40VA + ERST30D-*M*D,2020-11-30,Outdoor Air/Water,41,58,R32,1.2,15,4.60,EN 14825,average,2,42,2500,3.25,769
Mitsubishi,SUZ-SWM40VA + ERST30D-*M*D,2020-11-30,Outdoor Air/Water,41,58,R32,1.2,15,5.10,EN 14825,average,7,27,2600,6.5,400
Mitsubishi,SUZ-SWM40VA + ERST30D-*M*D,2020-11-30,Outdoor Air/Water,41,58,R32,1.2,15,4.60,EN 14825,average,7,36,2600,4.64,560
Mitsubishi,SUZ-SWM40VA + ERST30D-*M*D,2020-11-30,Outdoor Air/Water,41,58,R32,1.2,15,5.10,EN 14825,average,12,24,2600,8.97,290
Mitsubishi,SUZ-SWM40VA + ERST30D-*M*D,2020-11-30,Outdoor Air/Water,41,58,R32,1.2,15,4.60,EN 14825,average,12,30,2300,6.57,350
Mitsubishi,SUHZ-SW45VA(H) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,5.00,EN 14825,average,-7,34,4400,2.82,1560
Mitsubishi,SUHZ-SW45VA(H) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,4.60,EN 14825,average,-7,52,4100,1.78,2303
Mitsubishi,SUHZ-SW45VA(H) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,5.00,EN 14825,average,2,30,2700,4.41,612
Mitsubishi,SUHZ-SW45VA(H) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,4.60,EN 14825,average,2,42,2500,3.29,760
Mitsubishi,SUHZ-SW45VA(H) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,5.00,EN 14825,average,7,27,3300,5.48,602
Mitsubishi,SUHZ-SW45VA(H) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,4.60,EN 14825,average,7,36,3100,4.4,705
Mitsubishi,SUHZ-SW45VA(H) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,5.00,EN 14825,average,12,24,2500,8.6,291
Mitsubishi,SUHZ-SW45VA(H) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,4.60,EN 14825,average,12,30,2800,6.71,417
Mitsubishi,SUHZ-SW45VA(H) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,5.00,EN 14825,average,-7,34,4400,2.82,1560
Mitsubishi,SUHZ-SW45VA(H) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,4.60,EN 14825,average,-7,52,4100,1.78,2303
Mitsubishi,SUHZ-SW45VA(H) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,5.00,EN 14825,average,2,30,2700,4.41,612
Mitsubishi,SUHZ-SW45VA(H) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,4.60,EN 14825,average,2,42,2500,3.29,760
Mitsubishi,SUHZ-SW45VA(H) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,5.00,EN 14825,average,7,27,3300,5.48,602
Mitsubishi,SUHZ-SW45VA(H) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,4.60,EN 14825,average,7,36,3100,4.4,705
Mitsubishi,SUHZ-SW45VA(H) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,5.00,EN 14825,average,12,24,2500,8.6,291
Mitsubishi,SUHZ-SW45VA(H) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,4.60,EN 14825,average,12,30,2800,6.71,417
Mitsubishi,SUHZ-SW45VA(H) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,5.00,EN 14825,average,-7,34,4400,2.82,1560
Mitsubishi,SUHZ-SW45VA(H) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,4.60,EN 14825,average,-7,52,4100,1.78,2303
Mitsubishi,SUHZ-SW45VA(H) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,5.00,EN 14825,average,2,30,2700,4.41,612
Mitsubishi,SUHZ-SW45VA(H) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,4.60,EN 14825,average,2,42,2500,3.29,760
Mitsubishi,SUHZ-SW45VA(H) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,5.00,EN 14825,average,7,27,3300,5.48,602
Mitsubishi,SUHZ-SW45VA(H) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,4.60,EN 14825,average,7,36,3100,4.4,705
Mitsubishi,SUHZ-SW45VA(H) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,5.00,EN 14825,average,12,24,2500,8.6,291
Mitsubishi,SUHZ-SW45VA(H) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,4.60,EN 14825,average,12,30,2800,6.71,417
Mitsubishi,SUHZ-SW45VA(H) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,5.00,EN 14825,average,-7,34,4400,2.82,1560
Mitsubishi,SUHZ-SW45VA(H) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,4.60,EN 14825,average,-7,52,4100,1.78,2303
Mitsubishi,SUHZ-SW45VA(H) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,5.00,EN 14825,average,2,30,2700,4.41,612
Mitsubishi,SUHZ-SW45VA(H) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,4.60,EN 14825,average,2,42,2500,3.29,760
Mitsubishi,SUHZ-SW45VA(H) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,5.00,EN 14825,average,7,27,3300,5.48,602
Mitsubishi,SUHZ-SW45VA(H) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,4.60,EN 14825,average,7,36,3100,4.4,705
Mitsubishi,SUHZ-SW45VA(H) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,5.00,EN 14825,average,12,24,2500,8.6,291
Mitsubishi,SUHZ-SW45VA(H) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,61,R410a,1.3,10,4.60,EN 14825,average,12,30,2800,6.71,417
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-M*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,-7,34,6600,2.54,2598
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-M*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,-7,52,6900,2.04,3382
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-M*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,2,30,4700,4.2,1119
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-M*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,2,42,4100,3.04,1349
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-M*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,7,27,5400,5.32,1015
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-M*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,7,36,2800,3.99,702
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-M*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,12,24,6200,7.16,866
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-M*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,12,30,1600,4.59,349
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-VM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,-7,34,6600,2.54,2598
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-VM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,-7,52,6900,2.04,3382
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-VM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,2,30,4700,4.2,1119
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-VM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,2,42,4100,3.04,1349
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-VM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,7,27,5400,5.32,1015
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-VM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,7,36,2800,3.99,702
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-VM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,12,24,6200,7.16,866
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-VM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,12,30,1600,4.59,349
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-YM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,-7,34,6600,2.54,2598
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-YM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,-7,52,6900,2.04,3382
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-YM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,2,30,4700,4.2,1119
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-YM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,2,42,4100,3.04,1349
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-YM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,7,27,5400,5.32,1015
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-YM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,7,36,2800,3.99,702
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-YM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,12,24,6200,7.16,866
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-YM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,12,30,1600,4.59,349
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-M*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,-7,34,6600,2.54,2598
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-M*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,-7,52,6900,2.04,3382
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-M*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,2,30,4700,4.2,1119
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-M*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,2,42,4100,3.04,1349
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-M*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,7,27,5400,5.32,1015
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-M*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,7,36,2800,3.99,702
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-M*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,12,24,6200,7.16,866
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-M*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,12,30,1600,4.59,349
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-VM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,-7,34,6600,2.54,2598
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-VM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,-7,52,6900,2.04,3382
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-VM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,2,30,4700,4.2,1119
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-VM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,2,42,4100,3.04,1349
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-VM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,7,27,5400,5.32,1015
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-VM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,7,36,2800,3.99,702
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-VM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,12,24,6200,7.16,866
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-VM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,12,30,1600,4.59,349
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-YM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,-7,34,6600,2.54,2598
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-YM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,-7,52,6900,2.04,3382
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-YM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,2,30,4700,4.2,1119
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-YM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,2,42,4100,3.04,1349
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-YM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,7,27,5400,5.32,1015
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-YM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,7,36,2800,3.99,702
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-YM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,12,24,6200,7.16,866
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-YM*D,2020-03-06,Outdoor Air/Water,40,68,R410a,3.8,20,7.50,EN 14825,average,12,30,1600,4.59,349
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,-7,52,8900,1.95,4564
