Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,15,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,15,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,22,10.60,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40,60,R410a,4.2,22,10.00,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.40,EN 14825,average,-7,34,9200,2.47,3725
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.00,EN 14825,average,-7,52,8900,1.79,4972
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.40,EN 14825,average,2,30,5600,4.24,1321
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.00,EN 14825,average,2,42,5400,3.18,1698
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.40,EN 14825,average,7,27,4300,5.49,783
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.00,EN 14825,average,7,36,3900,4.37,892
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.40,EN 14825,average,12,24,7300,7.43,983
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.00,EN 14825,average,12,30,7000,6.58,1064
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.40,EN 14825,average,-7,34,9200,2.47,3725
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.00,EN 14825,average,-7,52,8900,1.79,4972
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.40,EN 14825,average,2,30,5600,4.24,1321
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.00,EN 14825,average,2,42,5400,3.18,1698
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.40,EN 14825,average,7,27,4300,5.49,783
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.00,EN 14825,average,7,36,3900,4.37,892
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.40,EN 14825,average,12,24,7300,7.43,983
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.00,EN 14825,average,12,30,7000,6.58,1064
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.40,EN 14825,average,-7,34,9200,2.47,3725
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.00,EN 14825,average,-7,52,8900,1.79,4972
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.40,EN 14825,average,2,30,5600,4.24,1321
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.00,EN 14825,average,2,42,5400,3.18,1698
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.40,EN 14825,average,7,27,4300,5.49,783
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.00,EN 14825,average,7,36,3900,4.37,892
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.40,EN 14825,average,12,24,7300,7.43,983
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.00,EN 14825,average,12,30,7000,6.58,1064
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.40,EN 14825,average,-7,34,9200,2.47,3725
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.00,EN 14825,average,-7,52,8900,1.79,4972
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.40,EN 14825,average,2,30,5600,4.27,1311
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.00,EN 14825,average,2,42,5400,3.21,1682
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.40,EN 14825,average,7,27,4300,5.54,776
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.00,EN 14825,average,7,36,3900,4.39,888
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.40,EN 14825,average,12,24,7300,7.43,983
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.00,EN 14825,average,12,30,7000,6.58,1064
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.40,EN 14825,average,-7,34,9200,2.47,3725
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.00,EN 14825,average,-7,52,8900,1.79,4972
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.40,EN 14825,average,2,30,5600,4.27,1311
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.00,EN 14825,average,2,42,5400,3.21,1682
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.40,EN 14825,average,7,27,4300,5.54,776
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.00,EN 14825,average,7,36,3900,4.39,888
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.40,EN 14825,average,12,24,7300,7.43,983
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.00,EN 14825,average,12,30,7000,6.58,1064
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.40,EN 14825,average,-7,34,9200,2.47,3725
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.00,EN 14825,average,-7,52,8900,1.79,4972
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.40,EN 14825,average,2,30,5600,4.27,1311
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.00,EN 14825,average,2,42,5400,3.21,1682
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.40,EN 14825,average,7,27,4300,5.54,776
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.00,EN 14825,average,7,36,3900,4.39,888
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.40,EN 14825,average,12,24,7300,7.43,983
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.00,EN 14825,average,12,30,7000,6.58,1064
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.40,EN 14825,average,-7,34,9200,2.47,3725
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.00,EN 14825,average,-7,52,8900,1.79,4972
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.40,EN 14825,average,2,30,5600,4.24,1321
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.00,EN 14825,average,2,42,5400,3.18,1698
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.40,EN 14825,average,7,27,4300,5.49,783
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.00,EN 14825,average,7,36,3900,4.37,892
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.40,EN 14825,average,12,24,7300,7.43,983
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.00,EN 14825,average,12,30,7000,6.58,1064
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.40,EN 14825,average,-7,34,9200,2.47,3725
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.00,EN 14825,average,-7,52,8900,1.79,4972
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.40,EN 14825,average,2,30,5600,4.24,1321
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.00,EN 14825,average,2,42,5400,3.18,1698
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.40,EN 14825,average,7,27,4300,5.49,783
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.00,EN 14825,average,7,36,3900,4.37,892
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.40,EN 14825,average,12,24,7300,7.43,983
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,15,10.00,EN 14825,average,12,30,7000,6.58,1064
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.40,EN 14825,average,-7,34,9200,2.47,3725
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.00,EN 14825,average,-7,52,8900,1.79,4972
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.40,EN 14825,average,2,30,5600,4.27,1311
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.00,EN 14825,average,2,42,5400,3.21,1682
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.40,EN 14825,average,7,27,4300,5.54,776
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.00,EN 14825,average,7,36,3900,4.39,888
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.40,EN 14825,average,12,24,7300,7.43,983
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.00,EN 14825,average,12,30,7000,6.58,1064
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.40,EN 14825,average,-7,34,9200,2.47,3725
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.00,EN 14825,average,-7,52,8900,1.79,4972
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.40,EN 14825,average,2,30,5600,4.27,1311
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.00,EN 14825,average,2,42,5400,3.21,1682
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.40,EN 14825,average,7,27,4300,5.54,776
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.00,EN 14825,average,7,36,3900,4.39,888
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.40,EN 14825,average,12,24,7300,7.43,983
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,4.6,22,10.00,EN 14825,average,12,30,7000,6.58,1064
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,-7,34,8900,3.1,2871
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,-7,52,8900,2.0,4450
