Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,2,42,5700,3.2,1781
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,7,27,5400,5.68,951
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,7,36,5200,4.77,1090
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,12,24,4500,7.76,580
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,12,30,3600,6.92,520
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,-7,34,8900,3.1,2871
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,-7,52,8900,2.0,4450
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,2,42,5700,3.2,1781
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,7,27,5400,5.68,951
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,7,36,5200,4.77,1090
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,12,24,4500,7.76,580
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,12,30,3600,6.92,520
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,-7,34,8900,3.1,2871
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,-7,52,8900,2.0,4450
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,2,42,5700,3.2,1781
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,7,27,5400,5.68,951
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,7,36,5200,4.77,1090
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,12,24,4500,7.76,580
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,12,30,3600,6.92,520
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,-7,34,8900,3.1,2871
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,-7,52,8900,2.0,4450
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,2,42,5700,3.2,1781
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,7,27,5400,5.68,951
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,7,36,5200,4.77,1090
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,12,24,4500,7.76,580
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,12,30,3600,6.92,520
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,-7,34,8900,3.1,2871
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,-7,52,8900,2.0,4450
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,2,42,5700,3.2,1781
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,7,27,5400,5.68,951
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,7,36,5200,4.77,1090
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,12,24,4500,7.76,580
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,12,30,3600,6.92,520
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,-7,34,8900,3.1,2871
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,-7,52,8900,2.0,4450
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,2,42,5700,3.2,1781
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,7,27,5400,5.68,951
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,7,36,5200,4.77,1090
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,12,24,4500,7.76,580
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,12,30,3600,6.92,520
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,-7,34,8900,3.1,2871
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,-7,52,8900,2.0,4450
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,2,42,5700,3.2,1781
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,7,27,5400,5.68,951
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,7,36,5200,4.77,1090
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,12,24,4500,7.76,580
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,12,30,3600,6.92,520
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,-7,34,8900,3.1,2871
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,-7,52,8900,2.0,4450
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,2,42,5700,3.2,1781
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,7,27,5400,5.68,951
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,7,36,5200,4.77,1090
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,12,24,4500,7.76,580
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,12,30,3600,6.92,520
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,-7,52,10600,1.94,5464
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,2,42,6500,3.13,2077
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,7,27,5600,5.83,961
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,7,36,5300,4.73,1121
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,12,24,4400,7.86,560
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,-7,52,10600,1.94,5464
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,2,42,6500,3.13,2077
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,7,27,5600,5.83,961
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,7,36,5300,4.73,1121
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,12,24,4400,7.86,560
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,-7,52,10600,1.94,5464
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,2,42,6500,3.13,2077
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,7,27,5600,5.83,961
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,7,36,5300,4.73,1121
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,12,24,4400,7.86,560
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,-7,52,10600,1.94,5464
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,2,42,6500,3.13,2077
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,7,27,5600,5.83,961
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,7,36,5300,4.73,1121
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,12,24,4400,7.86,560
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,-7,52,10600,1.94,5464
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,2,42,6500,3.13,2077
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,7,27,5600,5.83,961
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,7,36,5300,4.73,1121
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,12,24,4400,7.86,560
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,-7,52,10600,1.94,5464
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,2,42,6500,3.13,2077
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,7,27,5600,5.83,961
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,7,36,5300,4.73,1121
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,12,24,4400,7.86,560
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,-7,52,10600,1.94,5464
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,2,42,6500,3.13,2077
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,7,27,5600,5.83,961
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,7,36,5300,4.73,1121
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,12,24,4400,7.86,560
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,-7,52,10600,1.94,5464
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,2,42,6500,3.13,2077
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,7,27,5600,5.83,961
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,7,36,5300,4.73,1121
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,12,24,4400,7.86,560
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,-7,34,8900,3.1,2871
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,-7,52,8900,2.0,4450
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,2,42,5700,3.2,1781
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,7,27,5400,5.68,951
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,7,36,5200,4.77,1090
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,12,24,4500,7.76,580
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,12,30,3600,6.92,520
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,-7,34,8900,3.1,2871
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,-7,52,8900,2.0,4450
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,2,42,5700,3.2,1781
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,7,27,5400,5.68,951
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,7,36,5200,4.77,1090
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,12,24,4500,7.76,580
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,15,10.00,EN 14825,average,12,30,3600,6.92,520
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,-7,34,8900,3.1,2871
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,-7,52,8900,2.0,4450
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,2,42,5700,3.2,1781
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,7,27,5400,5.68,951
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,7,36,5200,4.77,1090
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,12,24,4500,7.76,580
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,12,30,3600,6.92,520
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,-7,34,8900,3.1,2871
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,-7,52,8900,2.0,4450
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,2,42,5700,3.2,1781
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,7,27,5400,5.68,951
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,7,36,5200,4.77,1090
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,12,24,4500,7.76,580
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.6,22,10.00,EN 14825,average,12,30,3600,6.92,520
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,-7,52,10600,1.94,5464
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,2,42,6500,3.13,2077
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,7,27,5600,5.83,961
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,7,36,5300,4.73,1121
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,12,24,4400,7.86,560
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,-7,52,10600,1.94,5464
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,2,42,6500,3.13,2077
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,7,27,5600,5.83,961
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,7,36,5300,4.73,1121
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,12,24,4400,7.86,560
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,15,12.00,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,-7,52,10600,1.94,5464
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,2,42,6500,3.13,2077
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,7,27,5600,5.83,961
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,7,36,5300,4.73,1121
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,12,24,4400,7.86,560
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,-7,52,10600,1.94,5464
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,2,42,6500,3.13,2077
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,7,27,5600,5.83,961
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,7,36,5300,4.73,1121
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,12,24,4400,7.86,560
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.6,22,12.00,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112VAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112VAA(-BS),2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112VAA(-BS),2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112VAA(-BS),2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112VAA(-BS),2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112VAA(-BS),2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112VAA(-BS),2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112VAA(-BS),2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112VAA(-BS),2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112YAA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112YAA(-BS),2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112YAA(-BS),2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112YAA(-BS),2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112YAA(-BS),2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112YAA(-BS),2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112YAA(-BS),2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112YAA(-BS),2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112YAA(-BS),2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,15,10.00,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40,60,R32,3,22,10.00,EN 14825,average,-7,34,8800,3.31,2659
