Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Mitsubishi,PUHZ-SW120YHA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40,72,R410a,4.6,22,12.10,EN 14825,average,12,30,7400,6.55,1130
Mitsubishi,PUHZ-SW120YHA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,72,R410a,4.6,22,12.90,EN 14825,average,-7,34,11400,2.37,4810
Mitsubishi,PUHZ-SW120YHA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,72,R410a,4.6,22,12.10,EN 14825,average,-7,52,10700,1.83,5847
Mitsubishi,PUHZ-SW120YHA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,72,R410a,4.6,22,12.90,EN 14825,average,2,30,6900,4.2,1643
Mitsubishi,PUHZ-SW120YHA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,72,R410a,4.6,22,12.10,EN 14825,average,2,42,6500,3.14,2070
Mitsubishi,PUHZ-SW120YHA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,72,R410a,4.6,22,12.90,EN 14825,average,7,27,6500,5.63,1155
Mitsubishi,PUHZ-SW120YHA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,72,R410a,4.6,22,12.10,EN 14825,average,7,36,6000,4.5,1333
Mitsubishi,PUHZ-SW120YHA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,72,R410a,4.6,22,12.90,EN 14825,average,12,24,7700,7.32,1052
Mitsubishi,PUHZ-SW120YHA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,72,R410a,4.6,22,12.10,EN 14825,average,12,30,7400,6.55,1130
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,-7,34,13500,2.57,5253
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,-7,52,11900,1.83,6503
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,2,30,8200,4.15,1976
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,2,42,7200,3.19,2257
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,7,27,6300,5.22,1207
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,7,36,5900,4.29,1375
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,12,24,7700,7.08,1088
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,12,30,7400,6.32,1171
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,-7,34,13500,2.57,5253
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,-7,52,11900,1.83,6503
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,2,30,8200,4.15,1976
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,2,42,7200,3.19,2257
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,7,27,6300,5.22,1207
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,7,36,5900,4.29,1375
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,12,24,7700,7.08,1088
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,12,30,7400,6.32,1171
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,-7,34,13500,2.57,5253
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,-7,52,11900,1.83,6503
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,2,30,8200,4.15,1976
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,2,42,7200,3.19,2257
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,7,27,6300,5.22,1207
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,7,36,5900,4.29,1375
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,12,24,7700,7.08,1088
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,12,30,7400,6.32,1171
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,-7,34,13500,2.57,5253
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,-7,52,11900,1.83,6503
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,2,30,8200,4.15,1976
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,2,42,7200,3.19,2257
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,7,27,6300,5.22,1207
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,7,36,5900,4.29,1375
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,12,24,7700,7.08,1088
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,12,30,7400,6.32,1171
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,-7,34,13500,2.57,5253
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,-7,52,11900,1.83,6503
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,2,30,8200,4.15,1976
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,2,42,7200,3.19,2257
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,7,27,6300,5.22,1207
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,7,36,5900,4.29,1375
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,12,24,7700,7.08,1088
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,12,30,7400,6.32,1171
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,-7,34,13500,2.57,5253
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,-7,52,11900,1.83,6503
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,2,30,8200,4.15,1976
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,2,42,7200,3.19,2257
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,7,27,6300,5.22,1207
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,7,36,5900,4.29,1375
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,12,24,7700,7.08,1088
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,12,30,7400,6.32,1171
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,-7,34,13500,2.57,5253
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,-7,52,11900,1.83,6503
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,2,30,8200,4.15,1976
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,2,42,7200,3.19,2257
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,7,27,6300,5.22,1207
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,7,36,5900,4.29,1375
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,12,24,7700,7.08,1088
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,12,30,7400,6.32,1171
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,-7,34,13500,2.57,5253
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,-7,52,11900,1.83,6503
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,2,30,8200,4.15,1976
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,2,42,7200,3.19,2257
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,7,27,6300,5.22,1207
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,7,36,5900,4.29,1375
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.30,EN 14825,average,12,24,7700,7.08,1088
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,13.50,EN 14825,average,12,30,7400,6.32,1171
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,-7,34,15300,2.53,6047
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,-7,52,13700,1.83,7486
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,2,30,9300,4.24,2193
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,2,42,8300,3.3,2515
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,7,27,6300,5.21,1209
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,7,36,5900,4.27,1382
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,12,24,7700,7.07,1089
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,12,30,7400,6.31,1173
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,-7,34,15300,2.53,6047
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,-7,52,13700,1.83,7486
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,2,30,9300,4.24,2193
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,2,42,8300,3.3,2515
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,7,27,6300,5.21,1209
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,7,36,5900,4.27,1382
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,12,24,7700,7.07,1089
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,12,30,7400,6.31,1173
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,-7,34,15300,2.53,6047
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,-7,52,13700,1.83,7486
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,2,30,9300,4.24,2193
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,2,42,8300,3.3,2515
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,7,27,6300,5.21,1209
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,7,36,5900,4.27,1382
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,12,24,7700,7.07,1089
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,12,30,7400,6.31,1173
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,-7,34,15300,2.53,6047
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,-7,52,13700,1.83,7486
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,2,30,9300,4.24,2193
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,2,42,8300,3.3,2515
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,7,27,6300,5.21,1209
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,7,36,5900,4.27,1382
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,12,24,7700,7.07,1089
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,12,30,7400,6.31,1173
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,-7,34,15300,2.53,6047
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,-7,52,13700,1.83,7486
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,2,30,9300,4.24,2193
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,2,42,8300,3.3,2515
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,7,27,6300,5.22,1207
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,7,36,5900,4.27,1382
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,12,24,7700,7.08,1088
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,12,30,7400,6.31,1173
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,-7,34,15300,2.53,6047
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,-7,52,13700,1.83,7486
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,2,30,9300,4.24,2193
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,2,42,8300,3.3,2515
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,7,27,6300,5.22,1207
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,7,36,5900,4.27,1382
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,12,24,7700,7.08,1088
Mitsubishi,PUHZ-SW200YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,12,30,7400,6.31,1173
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,-7,34,15300,2.53,6047
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,-7,52,13700,1.83,7486
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,2,30,9300,4.24,2193
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,2,42,8300,3.3,2515
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,7,27,6300,5.22,1207
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,7,36,5900,4.27,1382
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,12,24,7700,7.08,1088
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,12,30,7400,6.31,1173
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,-7,34,15300,2.53,6047
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,-7,52,13700,1.83,7486
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,2,30,9300,4.24,2193
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,2,42,8300,3.3,2515
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,7,27,6300,5.22,1207
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,7,36,5900,4.27,1382
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,17.30,EN 14825,average,12,24,7700,7.08,1088
Mitsubishi,PUHZ-SW200YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45,78,R410a,7.7,22,15.50,EN 14825,average,12,30,7400,6.31,1173
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,-7,34,4400,3.17,1388
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,-7,52,4400,2.04,2157
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,2,30,2700,4.58,590
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,2,42,2700,3.29,821
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,7,27,1900,6.55,290
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,7,36,1700,4.47,380
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,12,24,1800,8.57,210
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,12,30,1800,6.67,270
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,-7,34,4400,3.17,1388
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,-7,52,4400,2.04,2157
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,2,30,2700,4.58,590
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,2,42,2700,3.29,821
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,7,27,1900,6.55,290
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,7,36,1700,4.47,380
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,12,24,1800,8.57,210
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,12,30,1800,6.67,270
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,-7,34,4400,3.17,1388
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,-7,52,4400,2.04,2157
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,2,30,2700,4.58,590
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,2,42,2700,3.29,821
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,7,27,1900,6.55,290
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,7,36,1700,4.47,380
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,12,24,1800,8.57,210
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,12,30,1800,6.67,270
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,-7,34,4400,3.17,1388
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,-7,52,4400,2.04,2157
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,2,30,2700,4.58,590
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,2,42,2700,3.29,821
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,7,27,1900,6.55,290
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,7,36,1700,4.47,380
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,12,24,1800,8.57,210
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,12,30,1800,6.67,270
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,-7,34,4400,3.17,1388
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,-7,52,4400,2.04,2157
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,2,30,2700,4.58,590
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,2,42,2700,3.29,821
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,7,27,1900,6.55,290
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,7,36,1700,4.47,380
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,12,24,1800,8.57,210
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,12,30,1800,6.67,270
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,-7,34,4400,3.17,1388
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,-7,52,4400,2.04,2157
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,2,30,2700,4.58,590
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,2,42,2700,3.29,821
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,7,27,1900,6.55,290
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,7,36,1700,4.47,380
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,12,24,1800,8.57,210
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,12,30,1800,6.67,270
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,-7,34,4400,3.17,1388
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,-7,52,4400,2.04,2157
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,2,30,2700,4.58,590
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,2,42,2700,3.29,821
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,7,27,1900,6.55,290
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,7,36,1700,4.47,380
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,12,24,1800,8.57,210
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,12,30,1800,6.67,270
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,-7,34,4400,3.17,1388
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,-7,52,4400,2.04,2157
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,2,30,2700,4.58,590
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,2,42,2700,3.29,821
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,7,27,1900,6.55,290
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,7,36,1700,4.47,380
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,12,24,1800,8.57,210
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,12,30,1800,6.67,270
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,-7,34,4400,3.17,1388
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,-7,52,4400,2.04,2157
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,2,30,2700,4.58,590
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,2,42,2700,3.29,821
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,7,27,1900,6.55,290
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,7,36,1700,4.47,380
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,12,24,1800,8.57,210
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,12,30,1800,6.67,270
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,-7,34,4400,3.17,1388
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,-7,52,4400,2.04,2157
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,2,30,2700,4.58,590
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,2,42,2700,3.29,821
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,7,27,1900,6.55,290
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,7,36,1700,4.47,380
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,12,24,1800,8.57,210
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,12,30,1800,6.67,270
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,-7,34,4400,3.17,1388
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,-7,52,4400,2.04,2157
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,2,30,2700,4.58,590
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,2,42,2700,3.29,821
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,7,27,1900,6.55,290
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,7,36,1700,4.47,380
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,12,24,1800,8.57,210
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,12,30,1800,6.67,270
Mitsubishi,PUZ-WM50VHA(-BS),2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,-7,34,4400,3.17,1388
Mitsubishi,PUZ-WM50VHA(-BS),2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,-7,52,4400,2.04,2157
Mitsubishi,PUZ-WM50VHA(-BS),2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,2,30,2700,4.58,590
Mitsubishi,PUZ-WM50VHA(-BS),2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,2,42,2700,3.29,821
Mitsubishi,PUZ-WM50VHA(-BS),2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,7,27,1900,6.55,290
Mitsubishi,PUZ-WM50VHA(-BS),2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,7,36,1700,4.47,380
Mitsubishi,PUZ-WM50VHA(-BS),2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,12,24,1800,8.57,210
Mitsubishi,PUZ-WM50VHA(-BS),2020-06-22,Outdoor Air/Water,40,61,R32,2,15,5.00,EN 14825,average,12,30,1800,6.67,270
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.50,EN 14825,average,-7,34,4000,2.87,1394
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.30,EN 14825,average,-7,52,3800,2.13,1784
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.50,EN 14825,average,2,30,2400,4.1,585
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.30,EN 14825,average,2,42,2300,3.1,742
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.50,EN 14825,average,7,27,2300,5.79,397
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.30,EN 14825,average,7,36,2200,4.42,498
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.50,EN 14825,average,12,24,2700,7.59,356
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.30,EN 14825,average,12,30,2700,6.37,424
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.50,EN 14825,average,-7,34,4000,2.87,1394
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.30,EN 14825,average,-7,52,3800,2.13,1784
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.50,EN 14825,average,2,30,2400,4.1,585
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.30,EN 14825,average,2,42,2300,3.1,742
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.50,EN 14825,average,7,27,2300,5.79,397
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.30,EN 14825,average,7,36,2200,4.42,498
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.50,EN 14825,average,12,24,2700,7.59,356
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.30,EN 14825,average,12,30,2700,6.37,424
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.50,EN 14825,average,-7,34,4000,2.87,1394
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.30,EN 14825,average,-7,52,3800,2.13,1784
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.50,EN 14825,average,2,30,2400,4.1,585
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.30,EN 14825,average,2,42,2300,3.1,742
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.50,EN 14825,average,7,27,2300,5.79,397
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.30,EN 14825,average,7,36,2200,4.42,498
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.50,EN 14825,average,12,24,2700,7.59,356
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.30,EN 14825,average,12,30,2700,6.37,424
Mitsubishi,PUHZ-SW50VKA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.50,EN 14825,average,-7,34,4000,2.87,1394
Mitsubishi,PUHZ-SW50VKA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.30,EN 14825,average,-7,52,3800,2.13,1784
Mitsubishi,PUHZ-SW50VKA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.50,EN 14825,average,2,30,2400,4.1,585
Mitsubishi,PUHZ-SW50VKA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.30,EN 14825,average,2,42,2300,3.1,742
Mitsubishi,PUHZ-SW50VKA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.50,EN 14825,average,7,27,2300,5.79,397
Mitsubishi,PUHZ-SW50VKA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.30,EN 14825,average,7,36,2200,4.42,498
Mitsubishi,PUHZ-SW50VKA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.50,EN 14825,average,12,24,2700,7.59,356
Mitsubishi,PUHZ-SW50VKA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,63,R410a,1.4,15,4.30,EN 14825,average,12,30,2700,6.37,424
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,-7,34,5300,3.21,1651
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,-7,52,5300,2.09,2536
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,2,42,4300,3.21,1340
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,7,27,5100,5.67,899
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,7,36,5300,4.77,1111
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,12,24,3200,7.8,410
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,12,30,3100,6.74,460
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,8.00,EN 14825,average,-7,34,7100,3.0,2367
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,8.00,EN 14825,average,-7,52,7100,2.03,3498
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,8.00,EN 14825,average,2,42,4300,3.19,1348
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,8.00,EN 14825,average,7,36,5300,4.86,1091
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,8.00,EN 14825,average,12,24,3200,8.0,400
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,8.00,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,-7,34,7100,3.0,2367
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,-7,52,7100,2.03,3498
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,2,42,4300,3.19,1348
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,7,36,5300,4.86,1091
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,12,24,3200,8.0,400
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,-7,34,5300,3.21,1651
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,-7,52,5300,2.09,2536
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,2,42,4300,3.21,1340
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,7,27,5100,5.67,899
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,7,36,5300,4.77,1111
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,12,24,3200,7.8,410
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,12,30,3100,6.74,460
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,-7,34,5300,3.21,1651
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,-7,52,5300,2.09,2536
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,2,42,4300,3.21,1340
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,7,27,5100,5.67,899
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,7,36,5300,4.77,1111
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,12,24,3200,7.8,410
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,12,30,3100,6.74,460
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,-7,34,5300,3.21,1651
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,-7,52,5300,2.09,2536
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,2,42,4300,3.21,1340
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,7,27,5100,5.67,899
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,7,36,5300,4.77,1111
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,12,24,3200,7.8,410
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,12,30,3100,6.74,460
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,-7,34,5300,3.21,1651
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,-7,52,5300,2.09,2536
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,2,42,4300,3.21,1340
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,7,27,5100,5.67,899
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,7,36,5300,4.77,1111
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,12,24,3200,7.8,410
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,12,30,3100,6.74,460
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,-7,34,7100,3.0,2367
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,-7,52,7100,2.03,3498
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,2,42,4300,3.19,1348
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,7,36,5300,4.86,1091
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,12,24,3200,8.0,400
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,-7,34,7100,3.0,2367
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,-7,52,7100,2.03,3498
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,2,42,4300,3.19,1348
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,7,36,5300,4.86,1091
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,12,24,3200,8.0,400
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,-7,34,7100,3.0,2367
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,-7,52,7100,2.03,3498
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,2,42,4300,3.19,1348
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,7,36,5300,4.86,1091
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,12,24,3200,8.0,400
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,-7,34,7100,3.0,2367
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,-7,52,7100,2.03,3498
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,2,42,4300,3.19,1348
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,7,36,5300,4.86,1091
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,12,24,3200,8.0,400
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,-7,34,7100,3.0,2367
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,-7,52,7100,2.03,3498
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,2,42,4300,3.19,1348
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,7,36,5300,4.86,1091
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,12,24,3200,8.0,400
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,-7,34,7100,3.0,2367
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,-7,52,7100,2.03,3498
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,2,42,4300,3.19,1348
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,7,36,5300,4.86,1091
