Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,12,24,3200,8.0,400
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,-7,34,7100,3.0,2367
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,-7,52,7100,2.03,3498
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,2,42,4300,3.19,1348
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,7,36,5300,4.86,1091
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,12,24,3200,8.0,400
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,-7,34,7100,3.0,2367
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,-7,52,7100,2.03,3498
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,2,42,4300,3.19,1348
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,7,36,5300,4.86,1091
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,12,24,3200,8.0,400
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,-7,34,5300,3.21,1651
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,-7,52,5300,2.09,2536
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,2,42,4300,3.21,1340
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,7,27,5100,5.67,899
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,7,36,5300,4.77,1111
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,12,24,3200,7.8,410
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,12,30,3100,6.74,460
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,-7,34,5300,3.21,1651
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,-7,52,5300,2.09,2536
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,2,42,4300,3.21,1340
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,7,27,5100,5.67,899
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,7,36,5300,4.77,1111
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,12,24,3200,7.8,410
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.3,15,6.00,EN 14825,average,12,30,3100,6.74,460
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,-7,34,7100,3.0,2367
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,-7,52,7100,2.03,3498
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,2,42,4300,3.19,1348
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,7,36,5300,4.86,1091
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,12,24,3200,8.0,400
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,-7,34,7100,3.0,2367
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,-7,52,7100,2.03,3498
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,2,42,4300,3.19,1348
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,7,36,5300,4.86,1091
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,12,24,3200,8.0,400
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,15,8.00,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,-7,34,7100,3.0,2367
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,-7,52,7100,2.03,3498
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,2,42,4300,3.19,1348
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,7,36,5300,4.86,1091
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,12,24,3200,8.0,400
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,-7,34,7100,3.0,2367
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,-7,52,7100,2.03,3498
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,2,42,4300,3.19,1348
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,7,36,5300,4.86,1091
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,12,24,3200,8.0,400
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.3,22,8.00,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,-7,34,5800,3.39,1711
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,-7,52,5300,2.26,2345
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,2,30,4100,4.82,851
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,2,42,3500,3.57,980
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,7,27,3300,6.35,520
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,7,36,3600,5.07,710
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,12,24,3100,8.86,350
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,12,30,3200,6.81,470
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,-7,34,5800,3.39,1711
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,-7,52,5300,2.26,2345
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,2,30,4100,4.82,851
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,2,42,3500,3.57,980
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,7,27,3300,6.35,520
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,7,36,3600,5.07,710
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,12,24,3100,8.86,350
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,12,30,3200,6.81,470
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,-7,34,5800,3.39,1711
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,-7,52,5300,2.26,2345
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,2,30,4100,4.82,851
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,2,42,3500,3.57,980
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,7,27,3300,6.35,520
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,7,36,3600,5.07,710
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,12,24,3100,8.86,350
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,12,30,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,-7,34,5800,3.39,1711
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,-7,52,5300,2.26,2345
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,2,30,4100,4.82,851
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,2,42,3500,3.57,980
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,7,27,3300,6.35,520
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,7,36,3600,5.07,710
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,12,24,3100,8.86,350
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,12,30,3200,6.81,470
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,-7,34,5800,3.39,1711
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,-7,52,5300,2.26,2345
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,2,30,4100,4.82,851
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,2,42,3500,3.57,980
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,7,27,3300,6.35,520
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,7,36,3600,5.07,710
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,12,24,3100,8.86,350
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,12,30,3200,6.81,470
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,-7,34,5800,3.39,1711
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,-7,52,5300,2.26,2345
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,2,30,4100,4.82,851
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,2,42,3500,3.57,980
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,7,27,3300,6.35,520
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,7,36,3600,5.07,710
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,12,24,3100,8.86,350
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,12,30,3200,6.81,470
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,-7,34,5800,3.39,1711
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,-7,52,5300,2.26,2345
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,2,30,4100,4.82,851
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,2,42,3500,3.57,980
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,7,27,3300,6.35,520
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,7,36,3600,5.07,710
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,12,24,3100,8.86,350
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,12,30,3200,6.81,470
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,-7,34,5800,3.39,1711
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,-7,52,5300,2.26,2345
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,2,30,4100,4.82,851
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,2,42,3500,3.57,980
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,7,27,3300,6.35,520
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,7,36,3600,5.07,710
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,12,24,3100,8.86,350
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,12,30,3200,6.81,470
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,-7,34,5800,3.39,1711
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,-7,52,5300,2.26,2345
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,2,30,4100,4.82,851
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,2,42,3500,3.57,980
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,7,27,3300,6.35,520
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,7,36,3600,5.07,710
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,12,24,3100,8.86,350
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,12,30,3200,6.81,470
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,-7,34,5800,3.39,1711
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,-7,52,5300,2.26,2345
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,2,30,4100,4.82,851
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,2,42,3500,3.57,980
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,7,27,3300,6.35,520
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,7,36,3600,5.07,710
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,12,24,3100,8.86,350
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,12,30,3200,6.81,470
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,-7,34,5800,3.39,1711
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,-7,52,5300,2.26,2345
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,2,30,4100,4.82,851
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,2,42,3500,3.57,980
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,7,27,3300,6.35,520
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,7,36,3600,5.07,710
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,12,24,3100,8.86,350
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,12,30,3200,6.81,470
Mitsubishi,PUZ-WM60VAA(-BS),2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,-7,34,5800,3.39,1711
Mitsubishi,PUZ-WM60VAA(-BS),2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,-7,52,5300,2.26,2345
Mitsubishi,PUZ-WM60VAA(-BS),2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,2,30,4100,4.82,851
Mitsubishi,PUZ-WM60VAA(-BS),2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,2,42,3500,3.57,980
Mitsubishi,PUZ-WM60VAA(-BS),2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,7,27,3300,6.35,520
Mitsubishi,PUZ-WM60VAA(-BS),2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,7,36,3600,5.07,710
Mitsubishi,PUZ-WM60VAA(-BS),2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,12,24,3100,8.86,350
Mitsubishi,PUZ-WM60VAA(-BS),2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,6.00,EN 14825,average,12,30,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85VAA(-BS),2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS),2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS),2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS),2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS),2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS),2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS),2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS),2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS),2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS),2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS),2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS),2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS),2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS),2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS),2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS),2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,-7,34,6400,2.43,2634
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,12,24,3100,7.93,391
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,-7,34,6400,2.43,2634
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,12,24,3100,7.93,391
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,-7,34,6400,2.43,2634
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,-7,52,6300,2.04,3088
