Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,12,24,3100,7.93,391
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,-7,34,6400,2.43,2634
Mitsubishi,PUHZ-SW75VAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,12,24,3100,7.93,391
Mitsubishi,PUHZ-SW75VAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,-7,34,6400,2.43,2634
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,12,24,3100,7.93,391
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,-7,34,6400,2.43,2634
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,12,24,3100,7.93,391
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,-7,34,6400,2.43,2634
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.20,EN 14825,average,12,24,3100,7.93,391
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,15,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,22,7.20,EN 14825,average,-7,34,6400,2.43,2634
Mitsubishi,PUHZ-SW75YAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,22,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,22,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,22,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,22,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,22,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,22,7.20,EN 14825,average,12,24,3100,7.93,391
Mitsubishi,PUHZ-SW75YAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,58,R410a,3,22,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75YAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75YAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75YAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75YAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75YAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75YAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75YAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75YAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75YAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75YAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75YAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,15,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75YAA + EHST30D-M*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75YAA + EHST30D-YM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.20,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75YAA + ERST30D-VM*D,2020-02-14,Outdoor Air/Water,41,58,R410a,3,22,7.10,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.20,EN 14825,average,-7,34,6400,2.89,2215
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.10,EN 14825,average,-7,52,6300,1.95,3231
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.20,EN 14825,average,2,30,3900,4.02,970
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.20,EN 14825,average,7,27,3900,5.57,700
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.10,EN 14825,average,7,36,3700,4.49,824
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.20,EN 14825,average,12,24,4600,7.5,613
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.10,EN 14825,average,12,30,4300,5.89,730
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.20,EN 14825,average,-7,34,6400,2.89,2215
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.10,EN 14825,average,-7,52,6300,1.95,3231
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.20,EN 14825,average,2,30,3900,4.02,970
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.20,EN 14825,average,7,27,3900,5.57,700
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.10,EN 14825,average,7,36,3700,4.49,824
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.20,EN 14825,average,12,24,4600,7.5,613
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.10,EN 14825,average,12,30,4300,5.89,730
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.20,EN 14825,average,-7,34,6400,2.89,2215
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.10,EN 14825,average,-7,52,6300,1.95,3231
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.20,EN 14825,average,2,30,3900,4.02,970
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.20,EN 14825,average,7,27,3900,5.57,700
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.10,EN 14825,average,7,36,3700,4.49,824
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.20,EN 14825,average,12,24,4600,7.5,613
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.10,EN 14825,average,12,30,4300,5.89,730
Mitsubishi,PUHZ-SW75VHA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.20,EN 14825,average,-7,34,6400,2.89,2215
Mitsubishi,PUHZ-SW75VHA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.10,EN 14825,average,-7,52,6300,1.95,3231
Mitsubishi,PUHZ-SW75VHA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.20,EN 14825,average,2,30,3900,4.02,970
Mitsubishi,PUHZ-SW75VHA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.10,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VHA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.20,EN 14825,average,7,27,3900,5.57,700
Mitsubishi,PUHZ-SW75VHA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.10,EN 14825,average,7,36,3700,4.49,824
Mitsubishi,PUHZ-SW75VHA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.20,EN 14825,average,12,24,4600,7.5,613
Mitsubishi,PUHZ-SW75VHA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40,68,R410a,3.2,15,7.10,EN 14825,average,12,30,4300,5.89,730
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,15,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40,58,R32,2.2,22,8.50,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,-7,34,8900,3.16,2816
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,-7,52,8900,2.18,4083
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,2,42,5400,3.29,1641
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,7,27,5400,5.63,959
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,7,36,5200,4.81,1081
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,12,24,4500,7.89,570
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,12,30,3600,7.06,510
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,-7,34,8900,3.16,2816
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,-7,52,8900,2.18,4083
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,2,42,5400,3.29,1641
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,7,27,5400,5.63,959
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,7,36,5200,4.81,1081
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,12,24,4500,7.89,570
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,12,30,3600,7.06,510
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,-7,34,8900,3.16,2816
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,-7,52,8900,2.18,4083
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,2,42,5400,3.29,1641
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,7,27,5400,5.63,959
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,7,36,5200,4.81,1081
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,12,24,4500,7.89,570
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,12,30,3600,7.06,510
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,-7,34,8900,3.16,2816
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,-7,52,8900,2.18,4083
