Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,2,42,5400,3.29,1641
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,7,27,5400,5.63,959
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,7,36,5200,4.81,1081
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,12,24,4500,7.89,570
Mitsubishi,PUD-SHWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,12,30,3600,7.06,510
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,-7,34,8900,3.16,2816
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,-7,52,8900,2.18,4083
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,2,42,5400,3.29,1641
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,7,27,5400,5.63,959
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,7,36,5200,4.81,1081
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,12,24,4500,7.89,570
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,12,30,3600,7.06,510
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,-7,34,8900,3.16,2816
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,-7,52,8900,2.18,4083
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,2,42,5400,3.29,1641
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,7,27,5400,5.63,959
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,7,36,5200,4.81,1081
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,12,24,4500,7.89,570
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,12,30,3600,7.06,510
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,-7,34,8900,3.16,2816
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,-7,52,8900,2.18,4083
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,2,42,5400,3.29,1641
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,7,27,5400,5.63,959
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,7,36,5200,4.81,1081
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,12,24,4500,7.89,570
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,12,30,3600,7.06,510
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,-7,34,8900,3.16,2816
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,-7,52,8900,2.18,4083
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,2,42,5400,3.29,1641
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,7,27,5400,5.63,959
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,7,36,5200,4.81,1081
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,12,24,4500,7.89,570
Mitsubishi,PUD-SHWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,12,30,3600,7.06,510
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,-7,52,10600,2.14,4953
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,2,42,6500,3.25,2000
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,7,27,5600,5.89,951
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,7,36,5300,4.82,1100
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,12,24,4400,8.0,550
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,-7,52,10600,2.14,4953
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,2,42,6500,3.25,2000
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,7,27,5600,5.89,951
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,7,36,5300,4.82,1100
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,12,24,4400,8.0,550
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,-7,52,10600,2.14,4953
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,2,42,6500,3.25,2000
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,7,27,5600,5.89,951
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,7,36,5300,4.82,1100
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,12,24,4400,8.0,550
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,-7,52,10600,2.14,4953
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,2,42,6500,3.25,2000
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,7,27,5600,5.89,951
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,7,36,5300,4.82,1100
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,12,24,4400,8.0,550
Mitsubishi,PUD-SHWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,-7,52,10600,2.14,4953
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,2,42,6500,3.25,2000
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,7,27,5600,5.89,951
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,7,36,5300,4.82,1100
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,12,24,4400,8.0,550
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,-7,52,10600,2.14,4953
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,2,42,6500,3.25,2000
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,7,27,5600,5.89,951
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,7,36,5300,4.82,1100
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,12,24,4400,8.0,550
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,-7,52,10600,2.14,4953
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,2,42,6500,3.25,2000
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,7,27,5600,5.89,951
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,7,36,5300,4.82,1100
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,12,24,4400,8.0,550
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,-7,52,10600,2.14,4953
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,2,42,6500,3.25,2000
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,7,27,5600,5.89,951
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,7,36,5300,4.82,1100
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,12,24,4400,8.0,550
Mitsubishi,PUD-SHWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,-7,34,8900,3.16,2816
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,-7,52,8900,2.18,4083
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,2,42,5400,3.29,1641
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,7,27,5400,5.63,959
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,7,36,5200,4.81,1081
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,12,24,4500,7.89,570
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,12,30,3600,7.06,510
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,-7,34,8900,3.16,2816
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,-7,52,8900,2.18,4083
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,2,42,5400,3.29,1641
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,7,27,5400,5.63,959
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,7,36,5200,4.81,1081
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,12,24,4500,7.89,570
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,15,10.00,EN 14825,average,12,30,3600,7.06,510
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,-7,34,8900,3.16,2816
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,-7,52,8900,2.18,4083
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,2,42,5400,3.29,1641
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,7,27,5400,5.63,959
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,7,36,5200,4.81,1081
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,12,24,4500,7.89,570
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,12,30,3600,7.06,510
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,-7,34,8900,3.16,2816
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,-7,52,8900,2.18,4083
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,2,42,5400,3.29,1641
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,7,27,5400,5.63,959
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,7,36,5200,4.81,1081
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,12,24,4500,7.89,570
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,59,R32,1.7,22,10.00,EN 14825,average,12,30,3600,7.06,510
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,-7,52,10600,2.14,4953
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,2,42,6500,3.25,2000
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,7,27,5600,5.89,951
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,7,36,5300,4.82,1100
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,12,24,4400,8.0,550
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,-7,52,10600,2.14,4953
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,2,42,6500,3.25,2000
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,7,27,5600,5.89,951
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,7,36,5300,4.82,1100
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,12,24,4400,8.0,550
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,15,12.00,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,-7,52,10600,2.14,4953
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,2,42,6500,3.25,2000
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,7,27,5600,5.89,951
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,7,36,5300,4.82,1100
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,12,24,4400,8.0,550
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,-7,52,10600,2.14,4953
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,2,42,6500,3.25,2000
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,7,27,5600,5.89,951
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,7,36,5300,4.82,1100
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,12,24,4400,8.0,550
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,60,R32,1.7,22,12.00,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,-7,34,12400,2.76,4493
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,-7,52,12400,2.15,5767
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,2,30,7600,4.34,1751
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,2,42,7500,3.15,2381
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,7,27,5200,6.27,829
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,7,36,6300,4.96,1270
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,12,24,5400,9.0,600
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,12,30,4000,6.9,580
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,-7,34,12400,2.76,4493
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,-7,52,12400,2.15,5767
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,2,30,7600,4.34,1751
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,2,42,7500,3.15,2381
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,7,27,5200,6.27,829
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,7,36,6300,4.96,1270
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,12,24,5400,9.0,600
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,12,30,4000,6.9,580
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,-7,34,12400,2.76,4493
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,-7,52,12400,2.15,5767
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,2,30,7600,4.34,1751
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,2,42,7500,3.15,2381
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,7,27,5200,6.27,829
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,7,36,6300,4.96,1270
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,12,24,5400,9.0,600
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,12,30,4000,6.9,580
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,-7,34,12400,2.76,4493
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,-7,52,12400,2.15,5767
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,2,30,7600,4.34,1751
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,2,42,7500,3.15,2381
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,7,27,5200,6.27,829
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,7,36,6300,4.96,1270
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,12,24,5400,9.0,600
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,12,30,4000,6.9,580
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,-7,34,12400,2.76,4493
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,-7,52,12400,2.15,5767
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,2,30,7600,4.34,1751
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,2,42,7500,3.15,2381
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,7,27,5200,6.27,829
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,7,36,6300,4.96,1270
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,12,24,5400,9.0,600
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,12,30,4000,6.9,580
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,-7,34,12400,2.76,4493
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,-7,52,12400,2.15,5767
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,2,30,7600,4.34,1751
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,2,42,7500,3.15,2381
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,7,27,5200,6.27,829
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,7,36,6300,4.96,1270
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,12,24,5400,9.0,600
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,12,30,4000,6.9,580
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,-7,34,12400,2.76,4493
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,-7,52,12400,2.15,5767
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,2,30,7600,4.34,1751
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,2,42,7500,3.15,2381
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,7,27,5200,6.27,829
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,7,36,6300,4.96,1270
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,12,24,5400,9.0,600
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,12,30,4000,6.9,580
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,-7,34,12400,2.76,4493
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,-7,52,12400,2.15,5767
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,2,30,7600,4.34,1751
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,2,42,7500,3.15,2381
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,7,27,5200,6.27,829
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,7,36,6300,4.96,1270
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,12,24,5400,9.0,600
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,12,30,4000,6.9,580
Mitsubishi,PUZ-HWM140VHA(-BS),2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140VHA(-BS),2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140VHA(-BS),2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140VHA(-BS),2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140VHA(-BS),2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140VHA(-BS),2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140VHA(-BS),2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140VHA(-BS),2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140YHA(-BS),2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140YHA(-BS),2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140YHA(-BS),2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140YHA(-BS),2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140YHA(-BS),2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140YHA(-BS),2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140YHA(-BS),2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140YHA(-BS),2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPX-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,2,30,7500,4.41,1701
