Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT20X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,-7,34,12400,2.76,4493
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,-7,52,12400,2.15,5767
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,2,30,7600,4.34,1751
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,2,42,7500,3.15,2381
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,7,27,5200,6.27,829
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,7,36,6300,4.96,1270
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,12,24,5400,9.0,600
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,12,30,4000,6.9,580
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,-7,34,12400,2.76,4493
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,-7,52,12400,2.15,5767
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,2,30,7600,4.34,1751
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,2,42,7500,3.15,2381
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,7,27,5200,6.27,829
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,7,36,6300,4.96,1270
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,12,24,5400,9.0,600
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,15,14.00,EN 14825,average,12,30,4000,6.9,580
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,-7,34,12400,2.76,4493
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,-7,52,12400,2.15,5767
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,2,30,7600,4.34,1751
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,2,42,7500,3.15,2381
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,7,27,5200,6.27,829
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,7,36,6300,4.96,1270
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,12,24,5400,9.0,600
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,12,30,4000,6.9,580
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,-7,34,12400,2.76,4493
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,-7,52,12400,2.15,5767
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,2,30,7600,4.34,1751
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,2,42,7500,3.15,2381
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,7,27,5200,6.27,829
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,7,36,6300,4.96,1270
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,12,24,5400,9.0,600
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41,62,R32,1.7,22,14.00,EN 14825,average,12,30,4000,6.9,580
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,15,14.00,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40,67,R32,3.3,22,14.00,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUHZ-SHW140YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,2,30,9100,4.02,2264
Mitsubishi,PUHZ-SHW140YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,7,27,5900,5.69,1037
Mitsubishi,PUHZ-SHW140YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,2,30,9100,4.02,2264
Mitsubishi,PUHZ-SHW140YHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,7,27,5900,5.69,1037
Mitsubishi,PUHZ-SHW140YHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,2,30,9100,4.02,2264
Mitsubishi,PUHZ-SHW140YHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,7,27,5900,5.69,1037
Mitsubishi,PUHZ-SHW140YHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-M*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,25.00,EN 14825,average,-7,34,22100,3.4,6500
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-M*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,23.00,EN 14825,average,-7,52,20300,2.1,9667
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-M*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,25.00,EN 14825,average,2,30,13500,3.82,3534
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-M*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,23.00,EN 14825,average,2,42,12400,3.07,4039
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-M*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,25.00,EN 14825,average,7,27,12000,5.32,2256
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-M*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,23.00,EN 14825,average,7,36,11200,4.54,2467
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-M*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,25.00,EN 14825,average,12,24,14600,6.68,2186
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-M*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,23.00,EN 14825,average,12,30,13700,5.79,2366
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-YM*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,25.00,EN 14825,average,-7,34,22100,3.4,6500
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-YM*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,23.00,EN 14825,average,-7,52,20300,2.1,9667
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-YM*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,25.00,EN 14825,average,2,30,13500,3.82,3534
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-YM*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,23.00,EN 14825,average,2,42,12400,3.07,4039
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-YM*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,25.00,EN 14825,average,7,27,12000,5.32,2256
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-YM*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,23.00,EN 14825,average,7,36,11200,4.54,2467
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-YM*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,25.00,EN 14825,average,12,24,14600,6.68,2186
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-YM*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,23.00,EN 14825,average,12,30,13700,5.79,2366
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-M*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,25.00,EN 14825,average,-7,34,22100,3.4,6500
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-M*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,23.00,EN 14825,average,-7,52,20300,2.1,9667
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-M*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,25.00,EN 14825,average,2,30,13500,3.82,3534
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-M*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,23.00,EN 14825,average,2,42,12400,3.07,4039
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-M*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,25.00,EN 14825,average,7,27,12000,5.32,2256
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-M*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,23.00,EN 14825,average,7,36,11200,4.54,2467
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-M*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,25.00,EN 14825,average,12,24,14600,6.68,2186
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-M*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,23.00,EN 14825,average,12,30,13700,5.79,2366
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-YM*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,25.00,EN 14825,average,-7,34,22100,3.4,6500
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-YM*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,23.00,EN 14825,average,-7,52,20300,2.1,9667
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-YM*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,25.00,EN 14825,average,2,30,13500,3.82,3534
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-YM*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,23.00,EN 14825,average,2,42,12400,3.07,4039
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-YM*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,25.00,EN 14825,average,7,27,12000,5.32,2256
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-YM*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,23.00,EN 14825,average,7,36,11200,4.54,2467
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-YM*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,25.00,EN 14825,average,12,24,14600,6.68,2186
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-YM*C,2020-04-09,Outdoor Air/Water,NaN,NaN,R410a,7.7,22,23.00,EN 14825,average,12,30,13700,5.79,2366
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,25.00,EN 14825,average,-7,34,22100,3.4,6500
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,23.00,EN 14825,average,-7,52,20300,2.1,9667
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,25.00,EN 14825,average,2,30,13500,3.82,3534
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,23.00,EN 14825,average,2,42,12400,3.07,4039
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,25.00,EN 14825,average,7,27,12000,5.32,2256
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,23.00,EN 14825,average,7,36,11200,4.54,2467
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,25.00,EN 14825,average,12,24,14600,6.68,2186
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,23.00,EN 14825,average,12,30,13700,5.79,2366
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,25.00,EN 14825,average,-7,34,22100,3.4,6500
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,23.00,EN 14825,average,-7,52,20300,2.1,9667
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,25.00,EN 14825,average,2,30,13500,3.82,3534
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,23.00,EN 14825,average,2,42,12400,3.07,4039
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,25.00,EN 14825,average,7,27,12000,5.32,2256
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,23.00,EN 14825,average,7,36,11200,4.54,2467
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,25.00,EN 14825,average,12,24,14600,6.68,2186
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,23.00,EN 14825,average,12,30,13700,5.79,2366
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,25.00,EN 14825,average,-7,34,22100,3.4,6500
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,23.00,EN 14825,average,-7,52,20300,2.1,9667
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,25.00,EN 14825,average,2,30,13500,3.82,3534
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,23.00,EN 14825,average,2,42,12400,3.07,4039
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,25.00,EN 14825,average,7,27,12000,5.32,2256
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,23.00,EN 14825,average,7,36,11200,4.54,2467
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,25.00,EN 14825,average,12,24,14600,6.68,2186
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,23.00,EN 14825,average,12,30,13700,5.79,2366
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,25.00,EN 14825,average,-7,34,22100,3.4,6500
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,23.00,EN 14825,average,-7,52,20300,2.1,9667
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,25.00,EN 14825,average,2,30,13500,3.82,3534
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,23.00,EN 14825,average,2,42,12400,3.07,4039
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,25.00,EN 14825,average,7,27,12000,5.32,2256
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,23.00,EN 14825,average,7,36,11200,4.54,2467
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,25.00,EN 14825,average,12,24,14600,6.68,2186
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45,75,R410a,7.7,22,23.00,EN 14825,average,12,30,13700,5.79,2366
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,-7,34,5300,3.29,1611
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,-7,52,5300,2.14,2477
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,2,30,4700,4.56,1031
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,2,42,4300,3.28,1311
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,7,27,5100,5.67,899
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,12,24,3200,7.8,410
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,12,30,3100,7.05,440
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,12,30,3100,7.05,440
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,-7,34,5300,3.29,1611
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,-7,52,5300,2.14,2477
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,2,30,4700,4.56,1031
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,2,42,4300,3.28,1311
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,7,27,5100,5.67,899
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,12,24,3200,7.8,410
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,-7,34,5300,3.29,1611
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,-7,52,5300,2.14,2477
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,2,30,4700,4.56,1031
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,2,42,4300,3.28,1311
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,7,27,5100,5.67,899
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,12,24,3200,7.8,410
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,-7,34,5300,3.29,1611
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,-7,52,5300,2.14,2477
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,2,30,4700,4.56,1031
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,2,42,4300,3.28,1311
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,7,27,5100,5.67,899
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,12,24,3200,7.8,410
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,-7,34,5300,3.29,1611
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,-7,52,5300,2.14,2477
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,2,30,4700,4.56,1031
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,2,42,4300,3.28,1311
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,7,27,5100,5.67,899
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,12,24,3200,7.8,410
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,12,30,3100,7.05,440
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,12,30,3100,7.05,440
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,12,30,3100,7.05,440
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,12,30,3100,7.05,440
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,12,30,3100,7.05,440
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,12,30,3100,7.05,440
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,12,30,3100,7.05,440
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,12,30,3100,7.05,440
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,-7,34,5300,3.29,1611
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,-7,52,5300,2.14,2477
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,2,30,4700,4.56,1031
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,2,42,4300,3.28,1311
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,7,27,5100,5.67,899
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,12,24,3200,7.8,410
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,-7,34,5300,3.29,1611
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,-7,52,5300,2.14,2477
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,2,30,4700,4.56,1031
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,2,42,4300,3.28,1311
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,7,27,5100,5.67,899
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,12,24,3200,7.8,410
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,55,R32,1.4,15,6.00,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,12,30,3100,7.05,440
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,15,8.00,EN 14825,average,12,30,3100,7.05,440
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,12,30,3100,7.05,440
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41,56,R32,1.4,22,8.00,EN 14825,average,12,30,3100,7.05,440
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,59,R410a,4.6,15,9.60,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,59,R410a,4.6,15,9.00,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,59,R410a,4.6,15,9.60,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,59,R410a,4.6,15,9.00,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,59,R410a,4.6,15,9.60,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,59,R410a,4.6,15,9.00,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,59,R410a,4.6,15,9.60,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,59,R410a,4.6,15,9.00,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,59,R410a,4.6,15,9.60,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,59,R410a,4.6,15,9.00,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,59,R410a,4.6,15,9.60,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,59,R410a,4.6,15,9.00,EN 14825,average,2,42,4900,3.31,1480
