Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Mitsubishi,PUHZ-SHW80VHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,-7,52,8000,2.04,3922
Mitsubishi,PUHZ-SHW80VHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.60,EN 14825,average,2,30,5200,4.31,1206
Mitsubishi,PUHZ-SHW80VHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,2,42,4900,3.25,1508
Mitsubishi,PUHZ-SHW80VHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.60,EN 14825,average,7,27,4400,5.65,779
Mitsubishi,PUHZ-SHW80VHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,7,36,4100,4.59,893
Mitsubishi,PUHZ-SHW80VHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.60,EN 14825,average,12,24,7400,7.59,975
Mitsubishi,PUHZ-SHW80VHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,12,30,7100,6.72,1057
Mitsubishi,PUHZ-SHW80VHA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.60,EN 14825,average,-7,34,8500,2.91,2921
Mitsubishi,PUHZ-SHW80VHA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,-7,52,8000,2.04,3922
Mitsubishi,PUHZ-SHW80VHA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.60,EN 14825,average,2,30,5200,4.31,1206
Mitsubishi,PUHZ-SHW80VHA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,2,42,4900,3.25,1508
Mitsubishi,PUHZ-SHW80VHA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.60,EN 14825,average,7,27,4400,5.65,779
Mitsubishi,PUHZ-SHW80VHA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,7,36,4100,4.59,893
Mitsubishi,PUHZ-SHW80VHA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.60,EN 14825,average,12,24,7400,7.59,975
Mitsubishi,PUHZ-SHW80VHA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,12,30,7100,6.72,1057
Mitsubishi,PUHZ-SHW80VHA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.60,EN 14825,average,-7,34,8500,2.91,2921
Mitsubishi,PUHZ-SHW80VHA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,-7,52,8000,2.04,3922
Mitsubishi,PUHZ-SHW80VHA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.60,EN 14825,average,2,30,5200,4.31,1206
Mitsubishi,PUHZ-SHW80VHA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,2,42,4900,3.25,1508
Mitsubishi,PUHZ-SHW80VHA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.60,EN 14825,average,7,27,4400,5.65,779
Mitsubishi,PUHZ-SHW80VHA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,7,36,4100,4.59,893
Mitsubishi,PUHZ-SHW80VHA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.60,EN 14825,average,12,24,7400,7.59,975
Mitsubishi,PUHZ-SHW80VHA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,12,30,7100,6.72,1057
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.60,EN 14825,average,-7,34,8500,2.91,2921
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,-7,52,8000,2.04,3922
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.60,EN 14825,average,2,30,5200,4.31,1206
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,2,42,4900,3.25,1508
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.60,EN 14825,average,7,27,4400,5.65,779
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,7,36,4100,4.59,893
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.60,EN 14825,average,12,24,7400,7.59,975
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,12,30,7100,6.72,1057
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.60,EN 14825,average,-7,34,8500,2.91,2921
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,-7,52,8000,2.04,3922
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.60,EN 14825,average,2,30,5200,4.31,1206
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,2,42,4900,3.25,1508
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.60,EN 14825,average,7,27,4400,5.65,779
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,7,36,4100,4.59,893
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.60,EN 14825,average,12,24,7400,7.59,975
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,12,30,7100,6.72,1057
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.60,EN 14825,average,-7,34,8500,2.91,2921
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,-7,52,8000,2.04,3922
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.60,EN 14825,average,2,30,5200,4.31,1206
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,2,42,4900,3.25,1508
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.60,EN 14825,average,7,27,4400,5.65,779
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,7,36,4100,4.59,893
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.60,EN 14825,average,12,24,7400,7.59,975
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,12,30,7100,6.72,1057
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.60,EN 14825,average,-7,34,8500,2.91,2921
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,-7,52,8000,2.04,3922
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.60,EN 14825,average,2,30,5200,4.31,1206
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,2,42,4900,3.25,1508
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.60,EN 14825,average,7,27,4400,5.65,779
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,7,36,4100,4.59,893
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.60,EN 14825,average,12,24,7400,7.59,975
Mitsubishi,PUHZ-SHW80VHA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40,69,R410a,5.5,15,9.00,EN 14825,average,12,30,7100,6.72,1057
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,2,30,7500,4.04,1856
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,2,42,6800,3.12,2179
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,7,27,4800,5.68,845
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,7,36,4400,4.61,954
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,2,30,7500,4.04,1856
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,2,42,6800,3.12,2179
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,7,27,4800,5.68,845
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,7,36,4400,4.61,954
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,2,30,7500,4.04,1856
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,2,42,6800,3.12,2179
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,7,27,4800,5.68,845
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,7,36,4400,4.61,954
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,2,30,7500,4.04,1856
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,2,42,6800,3.12,2179
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,7,27,4800,5.68,845
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,7,36,4400,4.61,954
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,2,30,7500,4.04,1856
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,2,42,6800,3.12,2179
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,7,27,4800,5.68,845
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,7,36,4400,4.61,954
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,2,30,7500,4.04,1856
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,2,42,6800,3.12,2179
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,7,27,4800,5.68,845
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,7,36,4400,4.61,954
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112VHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,2,30,7500,4.04,1856
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,2,42,6800,3.12,2179
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,7,27,4800,5.68,845
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,7,36,4400,4.61,954
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,2,30,7500,4.04,1856
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,2,42,6800,3.12,2179
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,7,27,4800,5.68,845
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,7,36,4400,4.61,954
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,2,30,7500,4.04,1856
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,2,42,6800,3.12,2179
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,7,27,4800,5.68,845
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,7,36,4400,4.61,954
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,2,30,7500,4.04,1856
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,2,42,6800,3.12,2179
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,7,27,4800,5.68,845
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,7,36,4400,4.61,954
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,13.90,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112VHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,15,12.70,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,2,30,7500,4.07,1843
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,2,42,6800,3.14,2166
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,7,27,4800,5.72,839
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,7,36,4400,4.65,946
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,2,30,7500,4.07,1843
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,2,42,6800,3.14,2166
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,7,27,4800,5.72,839
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,7,36,4400,4.65,946
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,2,30,7500,4.07,1843
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,2,42,6800,3.14,2166
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,7,27,4800,5.72,839
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,7,36,4400,4.65,946
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,2,30,7500,4.07,1843
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,2,42,6800,3.14,2166
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,7,27,4800,5.72,839
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,7,36,4400,4.65,946
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,2,30,7500,4.07,1843
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,2,42,6800,3.14,2166
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,7,27,4800,5.72,839
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,7,36,4400,4.65,946
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,2,30,7500,4.07,1843
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,2,42,6800,3.14,2166
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,7,27,4800,5.72,839
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,7,36,4400,4.65,946
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,2,30,7500,4.07,1843
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,2,42,6800,3.14,2166
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,7,27,4800,5.72,839
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,7,36,4400,4.65,946
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,2,30,7500,4.07,1843
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,2,42,6800,3.14,2166
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,7,27,4800,5.72,839
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,7,36,4400,4.65,946
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,2,30,7500,4.07,1843
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,2,42,6800,3.14,2166
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,7,27,4800,5.72,839
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,7,36,4400,4.65,946
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,2,30,7500,4.07,1843
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,2,42,6800,3.14,2166
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,7,27,4800,5.72,839
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,7,36,4400,4.65,946
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,13.90,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,12.70,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,2,42,8500,3.13,2716
