Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,17.00,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40,70,R410a,5.5,22,15.80,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,FDCW100VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,-7,34,10300,2.91,3540
Mitsubishi,FDCW100VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,-7,52,8900,1.99,4472
Mitsubishi,FDCW100VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,2,30,6300,4.34,1452
Mitsubishi,FDCW100VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,2,42,5500,3.22,1708
Mitsubishi,FDCW100VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,7,27,4100,5.51,744
Mitsubishi,FDCW100VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,7,36,3500,4.61,759
Mitsubishi,FDCW100VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,12,24,4800,6.96,690
Mitsubishi,FDCW100VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,12,30,5000,6.25,800
Mitsubishi,FDCW100VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,-7,34,10300,2.91,3540
Mitsubishi,FDCW100VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,-7,52,8900,1.99,4472
Mitsubishi,FDCW100VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,2,30,6300,4.34,1452
Mitsubishi,FDCW100VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,2,42,5500,3.22,1708
Mitsubishi,FDCW100VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,7,27,4100,5.51,744
Mitsubishi,FDCW100VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,7,36,3500,4.61,759
Mitsubishi,FDCW100VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,12,24,4800,6.96,690
Mitsubishi,FDCW100VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,12,30,5000,6.25,800
Mitsubishi,FDCW140VNX-A + HSB140,2020-12-17,Outdoor Air/Water,35,62,R410a,4,15,14.50,EN 14825,average,-7,34,12900,2.96,4358
Mitsubishi,FDCW140VNX-A + HSB140,2020-12-17,Outdoor Air/Water,35,62,R410a,4,15,14.00,EN 14825,average,-7,52,12500,2.01,6219
Mitsubishi,FDCW140VNX-A + HSB140,2020-12-17,Outdoor Air/Water,35,62,R410a,4,15,14.50,EN 14825,average,2,30,7900,4.37,1808
Mitsubishi,FDCW140VNX-A + HSB140,2020-12-17,Outdoor Air/Water,35,62,R410a,4,15,14.00,EN 14825,average,2,42,7600,3.29,2310
Mitsubishi,FDCW140VNX-A + HSB140,2020-12-17,Outdoor Air/Water,35,62,R410a,4,15,14.50,EN 14825,average,7,27,5100,5.58,914
Mitsubishi,FDCW140VNX-A + HSB140,2020-12-17,Outdoor Air/Water,35,62,R410a,4,15,14.00,EN 14825,average,7,36,4900,4.68,1047
Mitsubishi,FDCW140VNX-A + HSB140,2020-12-17,Outdoor Air/Water,35,62,R410a,4,15,14.50,EN 14825,average,12,24,6400,6.99,916
Mitsubishi,FDCW140VNX-A + HSB140,2020-12-17,Outdoor Air/Water,35,62,R410a,4,15,14.00,EN 14825,average,12,30,6800,6.51,1045
Mitsubishi,FDCW60VNX-A + HMK60,2020-12-17,Outdoor Air/Water,35,51,R410a,1.5,12,4.80,EN 14825,average,-7,34,4300,2.6,1654
Mitsubishi,FDCW60VNX-A + HMK60,2020-12-17,Outdoor Air/Water,35,51,R410a,1.5,12,5.30,EN 14825,average,-7,52,4700,1.88,2500
Mitsubishi,FDCW60VNX-A + HMK60,2020-12-17,Outdoor Air/Water,35,51,R410a,1.5,12,4.80,EN 14825,average,2,30,2600,4.84,537
Mitsubishi,FDCW60VNX-A + HMK60,2020-12-17,Outdoor Air/Water,35,51,R410a,1.5,12,5.30,EN 14825,average,2,42,2800,3.26,859
Mitsubishi,FDCW60VNX-A + HMK60,2020-12-17,Outdoor Air/Water,35,51,R410a,1.5,12,4.80,EN 14825,average,7,27,1700,6.91,246
Mitsubishi,FDCW60VNX-A + HMK60,2020-12-17,Outdoor Air/Water,35,51,R410a,1.5,12,5.30,EN 14825,average,7,36,1800,4.72,381
Mitsubishi,FDCW60VNX-A + HMK60,2020-12-17,Outdoor Air/Water,35,51,R410a,1.5,12,4.80,EN 14825,average,12,24,2700,7.72,350
Mitsubishi,FDCW60VNX-A + HMK60,2020-12-17,Outdoor Air/Water,35,51,R410a,1.5,12,5.30,EN 14825,average,12,30,2700,6.47,417
Mitsubishi,FDCW60VNX-A + HSB60,2020-12-17,Outdoor Air/Water,35,51,R410a,1.5,12,4.80,EN 14825,average,-7,34,4300,2.6,1654
Mitsubishi,FDCW60VNX-A + HSB60,2020-12-17,Outdoor Air/Water,35,51,R410a,1.5,12,5.30,EN 14825,average,-7,52,4700,1.88,2500
Mitsubishi,FDCW60VNX-A + HSB60,2020-12-17,Outdoor Air/Water,35,51,R410a,1.5,12,4.80,EN 14825,average,2,30,2600,4.84,537
Mitsubishi,FDCW60VNX-A + HSB60,2020-12-17,Outdoor Air/Water,35,51,R410a,1.5,12,5.30,EN 14825,average,2,42,2800,3.26,859
Mitsubishi,FDCW60VNX-A + HSB60,2020-12-17,Outdoor Air/Water,35,51,R410a,1.5,12,4.80,EN 14825,average,7,27,1700,6.91,246
Mitsubishi,FDCW60VNX-A + HSB60,2020-12-17,Outdoor Air/Water,35,51,R410a,1.5,12,5.30,EN 14825,average,7,36,1800,4.72,381
Mitsubishi,FDCW60VNX-A + HSB60,2020-12-17,Outdoor Air/Water,35,51,R410a,1.5,12,4.80,EN 14825,average,12,24,2700,7.72,350
Mitsubishi,FDCW60VNX-A + HSB60,2020-12-17,Outdoor Air/Water,35,51,R410a,1.5,12,5.30,EN 14825,average,12,30,2700,6.47,417
Mitsubishi,FDCW71VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35,55,R410a,2.6,15,8.20,EN 14825,average,-7,34,7400,2.92,2534
Mitsubishi,FDCW71VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35,55,R410a,2.6,15,7.00,EN 14825,average,-7,52,6300,1.94,3247
Mitsubishi,FDCW71VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35,55,R410a,2.6,15,8.20,EN 14825,average,2,30,4500,4.3,1047
Mitsubishi,FDCW71VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35,55,R410a,2.6,15,7.00,EN 14825,average,2,42,3900,3.11,1254
Mitsubishi,FDCW71VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35,55,R410a,2.6,15,8.20,EN 14825,average,7,27,2900,5.41,536
Mitsubishi,FDCW71VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35,55,R410a,2.6,15,7.00,EN 14825,average,7,36,2600,4.42,588
Mitsubishi,FDCW71VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35,55,R410a,2.6,15,8.20,EN 14825,average,12,24,3500,6.51,538
Mitsubishi,FDCW71VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35,55,R410a,2.6,15,7.00,EN 14825,average,12,30,3700,5.93,624
Mitsubishi,FDCW71VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35,55,R410a,2.6,15,8.20,EN 14825,average,-7,34,7400,2.92,2534
Mitsubishi,FDCW71VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35,55,R410a,2.6,15,7.00,EN 14825,average,-7,52,6300,1.94,3247
Mitsubishi,FDCW71VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35,55,R410a,2.6,15,8.20,EN 14825,average,2,30,4500,4.3,1047
Mitsubishi,FDCW71VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35,55,R410a,2.6,15,7.00,EN 14825,average,2,42,3900,3.11,1254
Mitsubishi,FDCW71VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35,55,R410a,2.6,15,8.20,EN 14825,average,7,27,2900,5.41,536
Mitsubishi,FDCW71VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35,55,R410a,2.6,15,7.00,EN 14825,average,7,36,2600,4.42,588
Mitsubishi,FDCW71VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35,55,R410a,2.6,15,8.20,EN 14825,average,12,24,3500,6.51,538
Mitsubishi,FDCW71VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35,55,R410a,2.6,15,7.00,EN 14825,average,12,30,3700,5.93,624
Nibe,F1345-24,2020-12-17,Brine/Water,47,NaN,R407c,4,7,28.00,EN 14825,average,-7,34,23600,4.7,5021
Nibe,F1345-24,2020-12-17,Brine/Water,47,NaN,R407c,4,7,28.00,EN 14825,average,-7,52,22200,3.27,6789
Nibe,F1345-24,2020-12-17,Brine/Water,47,NaN,R407c,4,7,28.00,EN 14825,average,2,30,23800,4.91,4847
Nibe,F1345-24,2020-12-17,Brine/Water,47,NaN,R407c,4,7,28.00,EN 14825,average,2,42,22800,3.83,5953
Nibe,F1345-24,2020-12-17,Brine/Water,47,NaN,R407c,4,7,28.00,EN 14825,average,7,27,12000,5.26,2281
Nibe,F1345-24,2020-12-17,Brine/Water,47,NaN,R407c,4,7,28.00,EN 14825,average,7,36,11700,4.31,2715
Nibe,F1345-24,2020-12-17,Brine/Water,47,NaN,R407c,4,7,28.00,EN 14825,average,12,24,12100,5.26,2300
Nibe,F1345-24,2020-12-17,Brine/Water,47,NaN,R407c,4,7,28.00,EN 14825,average,12,30,11800,4.58,2576
Nibe,F1345-30,2020-12-17,Brine/Water,47,NaN,R407c,4,7,35.00,EN 14825,average,-7,34,30800,4.51,6829
Nibe,F1345-30,2020-12-17,Brine/Water,47,NaN,R407c,4,7,35.00,EN 14825,average,-7,52,29500,3.15,9365
Nibe,F1345-30,2020-12-17,Brine/Water,47,NaN,R407c,4,7,35.00,EN 14825,average,2,30,30900,4.69,6588
Nibe,F1345-30,2020-12-17,Brine/Water,47,NaN,R407c,4,7,35.00,EN 14825,average,2,42,30200,3.64,8297
Nibe,F1345-30,2020-12-17,Brine/Water,47,NaN,R407c,4,7,35.00,EN 14825,average,7,27,15600,5.02,3108
Nibe,F1345-30,2020-12-17,Brine/Water,47,NaN,R407c,4,7,35.00,EN 14825,average,7,36,15300,4.09,3741
Nibe,F1345-30,2020-12-17,Brine/Water,47,NaN,R407c,4,7,35.00,EN 14825,average,12,24,15600,5.01,3114
Nibe,F1345-30,2020-12-17,Brine/Water,47,NaN,R407c,4,7,35.00,EN 14825,average,12,30,15400,4.4,3500
Nibe,F1345-40,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,46.00,EN 14825,average,-7,34,40100,4.62,8680
Nibe,F1345-40,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,46.00,EN 14825,average,-7,52,38200,3.33,11471
Nibe,F1345-40,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,46.00,EN 14825,average,2,30,40300,4.78,8431
Nibe,F1345-40,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,46.00,EN 14825,average,2,42,39100,3.79,10317
Nibe,F1345-40,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,46.00,EN 14825,average,7,27,20300,5.11,3973
Nibe,F1345-40,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,46.00,EN 14825,average,7,36,19900,4.21,4727
Nibe,F1345-40,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,46.00,EN 14825,average,12,24,20400,5.09,4008
Nibe,F1345-40,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,46.00,EN 14825,average,12,30,20100,4.51,4457
Nibe,F1345-60,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,67.00,EN 14825,average,-7,34,59500,4.42,13462
Nibe,F1345-60,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,67.00,EN 14825,average,-7,52,54800,3.17,17287
Nibe,F1345-60,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,67.00,EN 14825,average,2,30,60100,4.59,13094
Nibe,F1345-60,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,67.00,EN 14825,average,2,42,56600,3.62,15635
Nibe,F1345-60,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,67.00,EN 14825,average,7,27,30500,4.87,6263
Nibe,F1345-60,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,67.00,EN 14825,average,7,36,29200,4.06,7192
Nibe,F1345-60,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,67.00,EN 14825,average,12,24,30800,4.91,6273
Nibe,F1345-60,2020-12-17,Brine/Water,47,NaN,R407c,3.4,7,67.00,EN 14825,average,12,30,29800,4.31,6914
Nibe,F1145-10 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,-7,34,9800,4.79,2046
Nibe,F1145-10 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.20,EN 14825,average,-7,52,8200,3.4,2412
Nibe,F1145-10 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,2,30,10000,5.0,2000
Nibe,F1145-10 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.20,EN 14825,average,2,42,8800,3.9,2256
Nibe,F1145-10 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,7,27,10200,5.14,1984
Nibe,F1145-10 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.20,EN 14825,average,7,36,9200,4.22,2180
Nibe,F1145-10 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,12,24,10400,5.18,2008
Nibe,F1145-10 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.20,EN 14825,average,12,30,9600,4.5,2133
Nibe,F1245-10 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,-7,34,9800,4.79,2046
Nibe,F1245-10 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.20,EN 14825,average,-7,52,8200,3.4,2412
Nibe,F1245-10 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,2,30,10000,5.0,2000
Nibe,F1245-10 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.20,EN 14825,average,2,42,8800,3.9,2256
Nibe,F1245-10 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,7,27,10200,5.14,1984
Nibe,F1245-10 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.20,EN 14825,average,7,36,9200,4.22,2180
Nibe,F1245-10 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,12,24,10400,5.18,2008
Nibe,F1245-10 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.20,EN 14825,average,12,30,9600,4.5,2133
Nibe,F1145-10 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,-7,34,9800,4.93,1988
Nibe,F1145-10 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.00,EN 14825,average,-7,52,7900,3.4,2324
Nibe,F1145-10 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,2,30,10000,5.18,1931
Nibe,F1145-10 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.00,EN 14825,average,2,42,8700,3.91,2225
Nibe,F1145-10 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,7,27,10200,5.35,1907
Nibe,F1145-10 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.00,EN 14825,average,7,36,9200,4.25,2165
Nibe,F1145-10 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,12,24,10400,5.39,1929
Nibe,F1145-10 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.00,EN 14825,average,12,30,9600,4.58,2096
Nibe,F1145-10 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,-7,34,9800,4.93,1988
Nibe,F1145-10 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.00,EN 14825,average,-7,52,7900,3.4,2324
Nibe,F1145-10 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,2,30,10000,5.18,1931
Nibe,F1145-10 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.00,EN 14825,average,2,42,8700,3.91,2225
Nibe,F1145-10 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,7,27,10200,5.35,1907
Nibe,F1145-10 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.00,EN 14825,average,7,36,9200,4.25,2165
Nibe,F1145-10 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,12,24,10400,5.39,1929
Nibe,F1145-10 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.00,EN 14825,average,12,30,9600,4.58,2096
Nibe,F1245-10 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,-7,34,9800,4.93,1988
Nibe,F1245-10 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.00,EN 14825,average,-7,52,7900,3.4,2324
Nibe,F1245-10 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,2,30,10000,5.18,1931
Nibe,F1245-10 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.00,EN 14825,average,2,42,8700,3.91,2225
Nibe,F1245-10 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,7,27,10200,5.35,1907
Nibe,F1245-10 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.00,EN 14825,average,7,36,9200,4.25,2165
Nibe,F1245-10 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,12,24,10400,5.39,1929
Nibe,F1245-10 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.00,EN 14825,average,12,30,9600,4.58,2096
Nibe,F1245-10 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,-7,34,9800,4.93,1988
Nibe,F1245-10 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.00,EN 14825,average,-7,52,7900,3.4,2324
Nibe,F1245-10 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,2,30,10000,5.18,1931
Nibe,F1245-10 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.00,EN 14825,average,2,42,8700,3.91,2225
Nibe,F1245-10 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,7,27,10200,5.35,1907
Nibe,F1245-10 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.00,EN 14825,average,7,36,9200,4.25,2165
Nibe,F1245-10 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,12.00,EN 14825,average,12,24,10400,5.39,1929
Nibe,F1245-10 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2.1,7,10.00,EN 14825,average,12,30,9600,4.58,2096
Nibe,F1145-12 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,-7,34,11700,4.51,2594
Nibe,F1145-12 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,-7,52,10800,3.16,3418
Nibe,F1145-12 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,2,30,11800,4.7,2511
Nibe,F1145-12 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,2,42,11100,3.68,3016
Nibe,F1145-12 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,7,27,11900,4.86,2449
Nibe,F1145-12 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,7,36,11400,3.97,2872
Nibe,F1145-12 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,12,24,12000,4.89,2454
Nibe,F1145-12 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,12,30,11600,4.24,2736
Nibe,F1245-12 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,-7,34,11700,4.51,2594
Nibe,F1245-12 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,-7,52,10800,3.16,3418
Nibe,F1245-12 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,2,30,11800,4.7,2511
Nibe,F1245-12 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,2,42,11100,3.68,3016
Nibe,F1245-12 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,7,27,11900,4.86,2449
Nibe,F1245-12 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,7,36,11400,3.97,2872
Nibe,F1245-12 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,12,24,12000,4.89,2454
Nibe,F1245-12 1x230,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,12,30,11600,4.24,2736
Nibe,F1145-12 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,-7,34,11500,4.7,2447
Nibe,F1145-12 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,-7,52,10800,3.3,3273
Nibe,F1145-12 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,2,30,11600,4.94,2348
Nibe,F1145-12 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,2,42,11100,3.8,2921
Nibe,F1145-12 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,7,27,11700,5.1,2294
Nibe,F1145-12 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,7,36,11300,4.1,2756
Nibe,F1145-12 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,12,24,11800,5.14,2296
Nibe,F1145-12 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,12,30,11500,4.4,2614
Nibe,F1245-12 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,-7,34,11500,4.7,2447
Nibe,F1245-12 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,-7,52,10800,3.3,3273
Nibe,F1245-12 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,2,30,11600,4.94,2348
Nibe,F1245-12 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,2,42,11100,3.8,2921
Nibe,F1245-12 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,7,27,11700,5.1,2294
Nibe,F1245-12 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,7,36,11300,4.1,2756
Nibe,F1245-12 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,12,24,11800,5.14,2296
Nibe,F1245-12 3x400,2020-12-17,Brine/Water,45,NaN,R407c,2,7,14.00,EN 14825,average,12,30,11500,4.4,2614
Nibe,F1145-15,2020-12-17,Brine/Water,43,NaN,R407c,2,7,18.00,EN 14825,average,-7,34,15400,4.52,3407
Nibe,F1145-15,2020-12-17,Brine/Water,43,NaN,R407c,2,7,18.00,EN 14825,average,-7,52,6000,3.16,1899
Nibe,F1145-15,2020-12-17,Brine/Water,43,NaN,R407c,2,7,18.00,EN 14825,average,2,30,15600,4.7,3319
Nibe,F1145-15,2020-12-17,Brine/Water,43,NaN,R407c,2,7,18.00,EN 14825,average,2,42,14800,3.72,3978
Nibe,F1145-15,2020-12-17,Brine/Water,43,NaN,R407c,2,7,18.00,EN 14825,average,7,27,15700,4.82,3257
Nibe,F1145-15,2020-12-17,Brine/Water,43,NaN,R407c,2,7,18.00,EN 14825,average,7,36,15100,4.01,3766
Nibe,F1145-15,2020-12-17,Brine/Water,43,NaN,R407c,2,7,18.00,EN 14825,average,12,24,15800,4.73,3340
Nibe,F1145-15,2020-12-17,Brine/Water,43,NaN,R407c,2,7,18.00,EN 14825,average,12,30,15400,4.27,3607
Nibe,F1145-17,2020-12-17,Brine/Water,43,NaN,R407c,2,7,20.00,EN 14825,average,-7,34,17000,4.39,3872
Nibe,F1145-17,2020-12-17,Brine/Water,43,NaN,R407c,2,7,20.00,EN 14825,average,-7,52,16000,3.25,4923
Nibe,F1145-17,2020-12-17,Brine/Water,43,NaN,R407c,2,7,20.00,EN 14825,average,2,30,17100,4.5,3800
Nibe,F1145-17,2020-12-17,Brine/Water,43,NaN,R407c,2,7,20.00,EN 14825,average,2,42,16200,3.7,4378
Nibe,F1145-17,2020-12-17,Brine/Water,43,NaN,R407c,2,7,20.00,EN 14825,average,7,27,17300,4.55,3802
Nibe,F1145-17,2020-12-17,Brine/Water,43,NaN,R407c,2,7,20.00,EN 14825,average,7,36,16600,3.95,4203
Nibe,F1145-17,2020-12-17,Brine/Water,43,NaN,R407c,2,7,20.00,EN 14825,average,12,24,17400,4.34,4009
Nibe,F1145-17,2020-12-17,Brine/Water,43,NaN,R407c,2,7,20.00,EN 14825,average,12,30,16900,4.16,4062
Nibe,F1145-5 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,-7,34,4700,4.41,1066
Nibe,F1145-5 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,-7,52,3500,2.99,1171
Nibe,F1145-5 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,2,30,4900,4.6,1065
Nibe,F1145-5 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,2,42,4100,3.57,1148
Nibe,F1145-5 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,7,27,5000,4.75,1053
Nibe,F1145-5 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,7,36,4300,3.84,1120
Nibe,F1145-5 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,12,24,5100,4.78,1067
Nibe,F1145-5 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,12,30,4600,4.04,1139
Nibe,F1145-5 PC 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,-7,34,4700,4.41,1066
Nibe,F1145-5 PC 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,-7,52,3500,2.99,1171
Nibe,F1145-5 PC 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,2,30,4900,4.6,1065
Nibe,F1145-5 PC 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,2,42,4100,3.57,1148
Nibe,F1145-5 PC 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,7,27,5000,4.75,1053
Nibe,F1145-5 PC 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,7,36,4300,3.84,1120
Nibe,F1145-5 PC 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,12,24,5100,4.78,1067
Nibe,F1145-5 PC 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,12,30,4600,4.04,1139
Nibe,F1145-5 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,-7,34,4700,4.41,1066
Nibe,F1145-5 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,-7,52,3500,2.99,1171
Nibe,F1145-5 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,2,30,4900,4.6,1065
Nibe,F1145-5 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,2,42,4100,3.57,1148
Nibe,F1145-5 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,7,27,5000,4.75,1053
Nibe,F1145-5 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,7,36,4300,3.84,1120
Nibe,F1145-5 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,12,24,5100,4.78,1067
Nibe,F1145-5 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,12,30,4600,4.04,1139
Nibe,F1145-5 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,-7,34,4700,4.41,1066
Nibe,F1145-5 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,-7,52,3500,2.99,1171
Nibe,F1145-5 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,2,30,4900,4.6,1065
Nibe,F1145-5 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,2,42,4100,3.57,1148
Nibe,F1145-5 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,7,27,5000,4.75,1053
Nibe,F1145-5 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,7,36,4300,3.84,1120
Nibe,F1145-5 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,12,24,5100,4.78,1067
Nibe,F1145-5 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,12,30,4600,4.04,1139
Nibe,F1245-5 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,-7,34,4700,4.41,1066
Nibe,F1245-5 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,-7,52,3500,2.99,1171
Nibe,F1245-5 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,2,30,4900,4.6,1065
Nibe,F1245-5 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,2,42,4100,3.57,1148
Nibe,F1245-5 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,7,27,5000,4.75,1053
Nibe,F1245-5 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,7,36,4300,3.84,1120
Nibe,F1245-5 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,12,24,5100,4.78,1067
Nibe,F1245-5 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,12,30,4600,4.04,1139
Nibe,F1245-5 PC 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,-7,34,4700,4.41,1066
Nibe,F1245-5 PC 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,-7,52,3500,2.99,1171
Nibe,F1245-5 PC 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,2,30,4900,4.6,1065
Nibe,F1245-5 PC 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,2,42,4100,3.57,1148
Nibe,F1245-5 PC 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,7,27,5000,4.75,1053
Nibe,F1245-5 PC 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,7,36,4300,3.84,1120
Nibe,F1245-5 PC 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,12,24,5100,4.78,1067
Nibe,F1245-5 PC 1x230,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,12,30,4600,4.04,1139
Nibe,F1245-5 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,-7,34,4700,4.41,1066
Nibe,F1245-5 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,-7,52,3500,2.99,1171
Nibe,F1245-5 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,2,30,4900,4.6,1065
Nibe,F1245-5 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,2,42,4100,3.57,1148
Nibe,F1245-5 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,7,27,5000,4.75,1053
Nibe,F1245-5 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,7,36,4300,3.84,1120
Nibe,F1245-5 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,12,24,5100,4.78,1067
Nibe,F1245-5 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,12,30,4600,4.04,1139
Nibe,F1245-5 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,-7,34,4700,4.41,1066
Nibe,F1245-5 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,-7,52,3500,2.99,1171
Nibe,F1245-5 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,2,30,4900,4.6,1065
Nibe,F1245-5 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,2,42,4100,3.57,1148
Nibe,F1245-5 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,7,27,5000,4.75,1053
Nibe,F1245-5 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,7,36,4300,3.84,1120
Nibe,F1245-5 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.80,EN 14825,average,12,24,5100,4.78,1067
Nibe,F1245-5 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.2,7,5.00,EN 14825,average,12,30,4600,4.04,1139
Nibe,F1145-6 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,7.00,EN 14825,average,-7,34,6200,4.71,1316
Nibe,F1145-6 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,6.00,EN 14825,average,-7,52,4800,3.18,1509
Nibe,F1145-6 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,7.00,EN 14825,average,2,30,6300,4.91,1283
Nibe,F1145-6 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,6.00,EN 14825,average,2,42,5300,3.69,1436
Nibe,F1145-6 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,7.00,EN 14825,average,7,27,6500,5.09,1277
Nibe,F1145-6 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,6.00,EN 14825,average,7,36,5600,4.02,1393
Nibe,F1145-6 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,7.00,EN 14825,average,12,24,6700,5.14,1304
Nibe,F1145-6 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,6.00,EN 14825,average,12,30,6000,4.29,1399
Nibe,F1145-6 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,7.00,EN 14825,average,-7,34,6200,4.71,1316
Nibe,F1145-6 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,6.00,EN 14825,average,-7,52,4800,3.18,1509
Nibe,F1145-6 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,7.00,EN 14825,average,2,30,6300,4.91,1283
Nibe,F1145-6 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,6.00,EN 14825,average,2,42,5300,3.69,1436
Nibe,F1145-6 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,7.00,EN 14825,average,7,27,6500,5.09,1277
Nibe,F1145-6 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,6.00,EN 14825,average,7,36,5600,4.02,1393
Nibe,F1145-6 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,7.00,EN 14825,average,12,24,6700,5.14,1304
Nibe,F1145-6 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,6.00,EN 14825,average,12,30,6000,4.29,1399
Nibe,F1245-6 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,7.00,EN 14825,average,-7,34,6200,4.71,1316
Nibe,F1245-6 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,6.00,EN 14825,average,-7,52,4800,3.18,1509
Nibe,F1245-6 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,7.00,EN 14825,average,2,30,6300,4.91,1283
Nibe,F1245-6 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,6.00,EN 14825,average,2,42,5300,3.69,1436
Nibe,F1245-6 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,7.00,EN 14825,average,7,27,6500,5.09,1277
Nibe,F1245-6 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,6.00,EN 14825,average,7,36,5600,4.02,1393
Nibe,F1245-6 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,7.00,EN 14825,average,12,24,6700,5.14,1304
Nibe,F1245-6 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,6.00,EN 14825,average,12,30,6000,4.29,1399
Nibe,F1245-6 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,7.00,EN 14825,average,-7,34,6200,4.71,1316
Nibe,F1245-6 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,6.00,EN 14825,average,-7,52,4800,3.18,1509
Nibe,F1245-6 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,7.00,EN 14825,average,2,30,6300,4.91,1283
Nibe,F1245-6 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,6.00,EN 14825,average,2,42,5300,3.69,1436
Nibe,F1245-6 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,7.00,EN 14825,average,7,27,6500,5.09,1277
Nibe,F1245-6 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,6.00,EN 14825,average,7,36,5600,4.02,1393
Nibe,F1245-6 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,7.00,EN 14825,average,12,24,6700,5.14,1304
Nibe,F1245-6 PC 3x400,2020-12-17,Brine/Water,43,NaN,R407c,1.5,7,6.00,EN 14825,average,12,30,6000,4.29,1399
Nibe,F1145-8 1x230,2020-12-17,Brine/Water,45,NaN,R407c,1.7,7,10.00,EN 14825,average,-7,34,8200,4.7,1745
Nibe,F1145-8 1x230,2020-12-17,Brine/Water,45,NaN,R407c,1.7,7,9.00,EN 14825,average,-7,52,7500,3.27,2294
Nibe,F1145-8 1x230,2020-12-17,Brine/Water,45,NaN,R407c,1.7,7,10.00,EN 14825,average,2,30,8300,4.94,1680
Nibe,F1145-8 1x230,2020-12-17,Brine/Water,45,NaN,R407c,1.7,7,9.00,EN 14825,average,2,42,7800,3.77,2069
Nibe,F1145-8 1x230,2020-12-17,Brine/Water,45,NaN,R407c,1.7,7,10.00,EN 14825,average,7,27,8300,5.1,1627
Nibe,F1145-8 1x230,2020-12-17,Brine/Water,45,NaN,R407c,1.7,7,9.00,EN 14825,average,7,36,8000,4.09,1956
Nibe,F1145-8 1x230,2020-12-17,Brine/Water,45,NaN,R407c,1.7,7,10.00,EN 14825,average,12,24,8400,5.18,1622
Nibe,F1145-8 1x230,2020-12-17,Brine/Water,45,NaN,R407c,1.7,7,9.00,EN 14825,average,12,30,8100,4.39,1845
Nibe,F1245-8 1x230,2020-12-17,Brine/Water,45,NaN,R407c,1.7,7,10.00,EN 14825,average,-7,34,8200,4.7,1745
Nibe,F1245-8 1x230,2020-12-17,Brine/Water,45,NaN,R407c,1.7,7,9.00,EN 14825,average,-7,52,7500,3.27,2294
Nibe,F1245-8 1x230,2020-12-17,Brine/Water,45,NaN,R407c,1.7,7,10.00,EN 14825,average,2,30,8300,4.94,1680
Nibe,F1245-8 1x230,2020-12-17,Brine/Water,45,NaN,R407c,1.7,7,9.00,EN 14825,average,2,42,7800,3.77,2069
Nibe,F1245-8 1x230,2020-12-17,Brine/Water,45,NaN,R407c,1.7,7,10.00,EN 14825,average,7,27,8300,5.1,1627
Nibe,F1245-8 1x230,2020-12-17,Brine/Water,45,NaN,R407c,1.7,7,9.00,EN 14825,average,7,36,8000,4.09,1956
Nibe,F1245-8 1x230,2020-12-17,Brine/Water,45,NaN,R407c,1.7,7,10.00,EN 14825,average,12,24,8400,5.18,1622
Nibe,F1245-8 1x230,2020-12-17,Brine/Water,45,NaN,R407c,1.7,7,9.00,EN 14825,average,12,30,8100,4.39,1845
Nibe,F1145-8 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,9.00,EN 14825,average,-7,34,7800,4.79,1628
Nibe,F1145-8 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,8.00,EN 14825,average,-7,52,6200,3.28,1890
Nibe,F1145-8 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,9.00,EN 14825,average,2,30,8000,4.99,1603
Nibe,F1145-8 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,8.00,EN 14825,average,2,42,6900,3.81,1811
Nibe,F1145-8 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,9.00,EN 14825,average,7,27,8200,5.17,1586
Nibe,F1145-8 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,8.00,EN 14825,average,7,36,7200,4.13,1743
Nibe,F1145-8 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,9.00,EN 14825,average,12,24,8300,5.23,1587
Nibe,F1145-8 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,8.00,EN 14825,average,12,30,7600,4.41,1723
Nibe,F1145-8 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,9.00,EN 14825,average,-7,34,7800,4.79,1628
Nibe,F1145-8 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,8.00,EN 14825,average,-7,52,6200,3.28,1890
Nibe,F1145-8 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,9.00,EN 14825,average,2,30,8000,4.99,1603
Nibe,F1145-8 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,8.00,EN 14825,average,2,42,6900,3.81,1811
Nibe,F1145-8 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,9.00,EN 14825,average,7,27,8200,5.17,1586
Nibe,F1145-8 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,8.00,EN 14825,average,7,36,7200,4.13,1743
Nibe,F1145-8 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,9.00,EN 14825,average,12,24,8300,5.23,1587
Nibe,F1145-8 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,8.00,EN 14825,average,12,30,7600,4.41,1723
Nibe,F1245-8 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,9.00,EN 14825,average,-7,34,7800,4.79,1628
Nibe,F1245-8 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,8.00,EN 14825,average,-7,52,6200,3.28,1890
Nibe,F1245-8 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,9.00,EN 14825,average,2,30,8000,4.99,1603
Nibe,F1245-8 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,8.00,EN 14825,average,2,42,6900,3.81,1811
Nibe,F1245-8 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,9.00,EN 14825,average,7,27,8200,5.17,1586
Nibe,F1245-8 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,8.00,EN 14825,average,7,36,7200,4.13,1743
Nibe,F1245-8 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,9.00,EN 14825,average,12,24,8300,5.23,1587
Nibe,F1245-8 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,8.00,EN 14825,average,12,30,7600,4.41,1723
Nibe,F1245-8 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,9.00,EN 14825,average,-7,34,7800,4.79,1628
Nibe,F1245-8 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,8.00,EN 14825,average,-7,52,6200,3.28,1890
Nibe,F1245-8 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,9.00,EN 14825,average,2,30,8000,4.99,1603
Nibe,F1245-8 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,8.00,EN 14825,average,2,42,6900,3.81,1811
Nibe,F1245-8 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,9.00,EN 14825,average,7,27,8200,5.17,1586
Nibe,F1245-8 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,8.00,EN 14825,average,7,36,7200,4.13,1743
Nibe,F1245-8 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,9.00,EN 14825,average,12,24,8300,5.23,1587
Nibe,F1245-8 PC 3x400,2020-12-17,Brine/Water,45,NaN,R407c,1.8,7,8.00,EN 14825,average,12,30,7600,4.41,1723
Nibe,F2040-12,2021-03-05,Outdoor Air/Water,NaN,57,R410a,2.9,15,11.50,EN 14825,average,-7,34,10300,2.91,3540
Nibe,F2040-12,2021-03-05,Outdoor Air/Water,NaN,57,R410a,2.9,15,10.00,EN 14825,average,-7,52,8900,1.99,4472
Nibe,F2040-12,2021-03-05,Outdoor Air/Water,NaN,57,R410a,2.9,15,11.50,EN 14825,average,2,30,6300,4.34,1452
Nibe,F2040-12,2021-03-05,Outdoor Air/Water,NaN,57,R410a,2.9,15,10.00,EN 14825,average,2,42,5500,3.22,1708
Nibe,F2040-12,2021-03-05,Outdoor Air/Water,NaN,57,R410a,2.9,15,11.50,EN 14825,average,7,27,4100,5.51,744
Nibe,F2040-12,2021-03-05,Outdoor Air/Water,NaN,57,R410a,2.9,15,10.00,EN 14825,average,7,36,3500,4.61,759
Nibe,F2040-12,2021-03-05,Outdoor Air/Water,NaN,57,R410a,2.9,15,11.50,EN 14825,average,12,24,4800,6.96,690
Nibe,F2040-12,2021-03-05,Outdoor Air/Water,NaN,57,R410a,2.9,15,10.00,EN 14825,average,12,30,5000,6.25,800
Nibe,F2040-16,2020-12-17,Outdoor Air/Water,NaN,61,R410a,4,15,14.50,EN 14825,average,-7,34,12900,2.96,4358
Nibe,F2040-16,2020-12-17,Outdoor Air/Water,NaN,61,R410a,4,15,14.00,EN 14825,average,-7,52,12500,2.01,6219
Nibe,F2040-16,2020-12-17,Outdoor Air/Water,NaN,61,R410a,4,15,14.50,EN 14825,average,2,30,7900,4.37,1808
Nibe,F2040-16,2020-12-17,Outdoor Air/Water,NaN,61,R410a,4,15,14.00,EN 14825,average,2,42,7600,3.29,2310
Nibe,F2040-16,2020-12-17,Outdoor Air/Water,NaN,61,R410a,4,15,14.50,EN 14825,average,7,27,5100,5.58,914
Nibe,F2040-16,2020-12-17,Outdoor Air/Water,NaN,61,R410a,4,15,14.00,EN 14825,average,7,36,4900,4.68,1047
Nibe,F2040-16,2020-12-17,Outdoor Air/Water,NaN,61,R410a,4,15,14.50,EN 14825,average,12,24,6400,6.99,916
Nibe,F2040-16,2020-12-17,Outdoor Air/Water,NaN,61,R410a,4,15,14.00,EN 14825,average,12,30,6800,6.51,1045
Nibe,F2040-6,2020-12-17,Outdoor Air/Water,35,50,R410a,1.5,12,4.80,EN 14825,average,-7,34,4300,2.6,1654
Nibe,F2040-6,2020-12-17,Outdoor Air/Water,35,50,R410a,1.5,12,5.30,EN 14825,average,-7,52,4700,1.88,2500
Nibe,F2040-6,2020-12-17,Outdoor Air/Water,35,50,R410a,1.5,12,4.80,EN 14825,average,2,30,2600,4.84,537
Nibe,F2040-6,2020-12-17,Outdoor Air/Water,35,50,R410a,1.5,12,5.30,EN 14825,average,2,42,2800,3.26,859
Nibe,F2040-6,2020-12-17,Outdoor Air/Water,35,50,R410a,1.5,12,4.80,EN 14825,average,7,27,1700,6.91,246
Nibe,F2040-6,2020-12-17,Outdoor Air/Water,35,50,R410a,1.5,12,5.30,EN 14825,average,7,36,1800,4.72,381
Nibe,F2040-6,2020-12-17,Outdoor Air/Water,35,50,R410a,1.5,12,4.80,EN 14825,average,12,24,2700,7.72,350
Nibe,F2040-6,2020-12-17,Outdoor Air/Water,35,50,R410a,1.5,12,5.30,EN 14825,average,12,30,2700,6.47,417
Nibe,F2040-8,2020-12-17,Outdoor Air/Water,NaN,54,R410a,2.6,15,8.20,EN 14825,average,-7,34,7400,2.92,2534
Nibe,F2040-8,2020-12-17,Outdoor Air/Water,NaN,54,R410a,2.6,15,7.00,EN 14825,average,-7,52,6300,1.94,3247
Nibe,F2040-8,2020-12-17,Outdoor Air/Water,NaN,54,R410a,2.6,15,8.20,EN 14825,average,2,30,4500,4.3,1047
Nibe,F2040-8,2020-12-17,Outdoor Air/Water,NaN,54,R410a,2.6,15,7.00,EN 14825,average,2,42,3900,3.11,1254
Nibe,F2040-8,2020-12-17,Outdoor Air/Water,NaN,54,R410a,2.6,15,8.20,EN 14825,average,7,27,2900,5.41,536
Nibe,F2040-8,2020-12-17,Outdoor Air/Water,NaN,54,R410a,2.6,15,7.00,EN 14825,average,7,36,2600,4.42,588
Nibe,F2040-8,2020-12-17,Outdoor Air/Water,NaN,54,R410a,2.6,15,8.20,EN 14825,average,12,24,3500,6.51,538
Nibe,F2040-8,2020-12-17,Outdoor Air/Water,NaN,54,R410a,2.6,15,7.00,EN 14825,average,12,30,3700,5.93,624
Nibe,F2120-12 1x230,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.6,25,8.00,EN 14825,average,-7,34,7100,3.05,2328
Nibe,F2120-12 1x230,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.6,25,8.30,EN 14825,average,-7,52,7300,2.39,3054
Nibe,F2120-12 1x230,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.6,25,8.00,EN 14825,average,2,30,4700,4.57,1028
Nibe,F2120-12 1x230,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.6,25,8.30,EN 14825,average,2,42,4700,3.85,1221
Nibe,F2120-12 1x230,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.6,25,8.00,EN 14825,average,7,27,3100,5.86,529
Nibe,F2120-12 1x230,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.6,25,8.30,EN 14825,average,7,36,2900,4.48,647
Nibe,F2120-12 1x230,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.6,25,8.00,EN 14825,average,12,24,3600,7.22,499
Nibe,F2120-12 1x230,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.6,25,8.30,EN 14825,average,12,30,3300,5.3,623
Nibe,F2120-12 3x400,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.6,25,8.00,EN 14825,average,-7,34,7100,3.05,2328
Nibe,F2120-12 3x400,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.6,25,8.30,EN 14825,average,-7,52,7300,2.39,3054
Nibe,F2120-12 3x400,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.6,25,8.00,EN 14825,average,2,30,4700,4.57,1028
Nibe,F2120-12 3x400,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.6,25,8.30,EN 14825,average,2,42,4700,3.85,1221
Nibe,F2120-12 3x400,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.6,25,8.00,EN 14825,average,7,27,3100,5.86,529
Nibe,F2120-12 3x400,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.6,25,8.30,EN 14825,average,7,36,2900,4.48,647
Nibe,F2120-12 3x400,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.6,25,8.00,EN 14825,average,12,24,3600,7.22,499
Nibe,F2120-12 3x400,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.6,25,8.30,EN 14825,average,12,30,3300,5.3,623
Nibe,F2120-16,2020-05-05,Outdoor Air/Water,NaN,53,R410a,3,25,11.00,EN 14825,average,-7,34,9740,3.41,2856
Nibe,F2120-16,2020-05-05,Outdoor Air/Water,NaN,55,R410a,3,25,12.30,EN 14825,average,-7,52,10910,2.48,4399
Nibe,F2120-16,2020-05-05,Outdoor Air/Water,NaN,53,R410a,3,25,11.00,EN 14825,average,2,30,6470,5.08,1274
Nibe,F2120-16,2020-05-05,Outdoor Air/Water,NaN,55,R410a,3,25,12.30,EN 14825,average,2,42,6660,3.96,1682
Nibe,F2120-16,2020-05-05,Outdoor Air/Water,NaN,53,R410a,3,25,11.00,EN 14825,average,7,27,6860,5.95,1153
Nibe,F2120-16,2020-05-05,Outdoor Air/Water,NaN,55,R410a,3,25,12.30,EN 14825,average,7,36,5930,4.69,1264
Nibe,F2120-16,2020-05-05,Outdoor Air/Water,NaN,53,R410a,3,25,11.00,EN 14825,average,12,24,6760,7.36,918
Nibe,F2120-16,2020-05-05,Outdoor Air/Water,NaN,55,R410a,3,25,12.30,EN 14825,average,12,30,6490,5.81,1117
Nibe,F2120-20,2020-05-05,Outdoor Air/Water,35,53,R410a,3,25,11.00,EN 14825,average,-7,34,9740,3.41,2856
Nibe,F2120-20,2020-05-05,Outdoor Air/Water,35,53,R410a,3,25,12.30,EN 14825,average,-7,52,10910,2.48,4399
Nibe,F2120-20,2020-05-05,Outdoor Air/Water,35,53,R410a,3,25,11.00,EN 14825,average,2,30,6470,5.08,1274
Nibe,F2120-20,2020-05-05,Outdoor Air/Water,35,53,R410a,3,25,12.30,EN 14825,average,2,42,6660,3.96,1682
Nibe,F2120-20,2020-05-05,Outdoor Air/Water,35,53,R410a,3,25,11.00,EN 14825,average,7,27,6860,5.95,1153
Nibe,F2120-20,2020-05-05,Outdoor Air/Water,35,53,R410a,3,25,12.30,EN 14825,average,7,36,5930,4.69,1264
Nibe,F2120-20,2020-05-05,Outdoor Air/Water,35,53,R410a,3,25,11.00,EN 14825,average,12,24,6760,7.36,918
Nibe,F2120-20,2020-05-05,Outdoor Air/Water,35,53,R410a,3,25,12.30,EN 14825,average,12,30,6490,5.81,1117
Nibe,F2120-8 1x230,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,5.90,EN 14825,average,-7,34,5200,3.25,1600
Nibe,F2120-8 1x230,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,6.30,EN 14825,average,-7,52,5500,2.48,2218
Nibe,F2120-8 1x230,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,5.90,EN 14825,average,2,30,4000,4.91,815
Nibe,F2120-8 1x230,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,6.30,EN 14825,average,2,42,4100,3.8,1079
Nibe,F2120-8 1x230,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,5.90,EN 14825,average,7,27,2900,5.6,518
Nibe,F2120-8 1x230,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,6.30,EN 14825,average,7,36,2900,4.45,652
Nibe,F2120-8 1x230,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,5.90,EN 14825,average,12,24,3300,6.4,516
Nibe,F2120-8 1x230,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,6.30,EN 14825,average,12,30,3300,5.26,627
Nibe,F2120-8 3x400,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,5.90,EN 14825,average,-7,34,5200,3.25,1600
Nibe,F2120-8 3x400,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,6.30,EN 14825,average,-7,52,5500,2.48,2218
Nibe,F2120-8 3x400,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,5.90,EN 14825,average,2,30,4000,4.91,815
Nibe,F2120-8 3x400,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,6.30,EN 14825,average,2,42,4100,3.8,1079
Nibe,F2120-8 3x400,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,5.90,EN 14825,average,7,27,2900,5.6,518
Nibe,F2120-8 3x400,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,6.30,EN 14825,average,7,36,2900,4.45,652
Nibe,F2120-8 3x400,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,5.90,EN 14825,average,12,24,3300,6.4,516
Nibe,F2120-8 3x400,2020-12-17,Outdoor Air/Water,NaN,53,R410a,2.4,25,6.30,EN 14825,average,12,30,3300,5.26,627
Nibe,F730,2020-12-17,Exhaust Air/Water,44,NaN,R407c,0.74,20,4.50,EN 14825,average,-7,34,3500,3.2,1094
Nibe,F730,2020-12-17,Exhaust Air/Water,44,NaN,R407c,0.74,20,4.50,EN 14825,average,-7,52,4000,2.3,1739
Nibe,F730,2020-12-17,Exhaust Air/Water,44,NaN,R407c,0.74,20,4.50,EN 14825,average,2,30,2600,4.5,578
Nibe,F730,2020-12-17,Exhaust Air/Water,44,NaN,R407c,0.74,20,4.50,EN 14825,average,2,42,2800,3.3,848
Nibe,F730,2020-12-17,Exhaust Air/Water,44,NaN,R407c,0.74,20,4.50,EN 14825,average,7,27,1600,5.8,276
Nibe,F730,2020-12-17,Exhaust Air/Water,44,NaN,R407c,0.74,20,4.50,EN 14825,average,7,36,1700,4.3,395
Nibe,F730,2020-12-17,Exhaust Air/Water,44,NaN,R407c,0.74,20,4.50,EN 14825,average,12,24,1500,5.5,273
Nibe,F730,2020-12-17,Exhaust Air/Water,44,NaN,R407c,0.74,20,4.50,EN 14825,average,12,30,1700,4.2,405
Nibe,F750,2020-12-17,Exhaust Air/Water,44,NaN,R407c,0.74,20,4.50,EN 14825,average,-7,34,3500,3.2,1094
Nibe,F750,2020-12-17,Exhaust Air/Water,44,NaN,R407c,0.74,20,4.50,EN 14825,average,-7,52,4000,2.3,1739
Nibe,F750,2020-12-17,Exhaust Air/Water,44,NaN,R407c,0.74,20,4.50,EN 14825,average,2,30,2600,4.5,578
Nibe,F750,2020-12-17,Exhaust Air/Water,44,NaN,R407c,0.74,20,4.50,EN 14825,average,2,42,2800,3.3,848
Nibe,F750,2020-12-17,Exhaust Air/Water,44,NaN,R407c,0.74,20,4.50,EN 14825,average,7,27,1600,5.8,276
Nibe,F750,2020-12-17,Exhaust Air/Water,44,NaN,R407c,0.74,20,4.50,EN 14825,average,7,36,1700,4.3,395
Nibe,F750,2020-12-17,Exhaust Air/Water,44,NaN,R407c,0.74,20,4.50,EN 14825,average,12,24,1500,5.5,273
Nibe,F750,2020-12-17,Exhaust Air/Water,44,NaN,R407c,0.74,20,4.50,EN 14825,average,12,30,1700,4.2,405
Nibe,F370 1x230,2017-06-15,Exhaust Air/Water,47,NaN,R290,0.4,15,2.60,EN 14825,average,-7,34,1700,3.78,450
Nibe,F370 1x230,2017-06-15,Exhaust Air/Water,47,NaN,R290,0.4,15,2.60,EN 14825,average,-7,52,1700,2.72,625
Nibe,F370 1x230,2017-06-15,Exhaust Air/Water,47,NaN,R290,0.4,15,2.60,EN 14825,average,2,30,1700,3.98,427
Nibe,F370 1x230,2017-06-15,Exhaust Air/Water,47,NaN,R290,0.4,15,2.60,EN 14825,average,2,42,1700,3.22,528
Nibe,F370 1x230,2017-06-15,Exhaust Air/Water,47,NaN,R290,0.4,15,2.60,EN 14825,average,7,27,1700,1.96,867
Nibe,F370 1x230,2017-06-15,Exhaust Air/Water,47,NaN,R290,0.4,15,2.60,EN 14825,average,7,36,1700,3.37,504
Nibe,F370 1x230,2017-06-15,Exhaust Air/Water,47,NaN,R290,0.4,15,2.60,EN 14825,average,12,24,1700,3.65,466
Nibe,F370 1x230,2017-06-15,Exhaust Air/Water,47,NaN,R290,0.4,15,2.60,EN 14825,average,12,30,1700,3.28,518
Nibe,F370 3x400,2017-06-15,Exhaust Air/Water,47,NaN,R290,0.4,15,2.60,EN 14825,average,-7,34,1700,3.78,450
Nibe,F370 3x400,2017-06-15,Exhaust Air/Water,47,NaN,R290,0.4,15,2.60,EN 14825,average,-7,52,1700,2.72,625
