Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Nibe,F370 3x400,2017-06-15,Exhaust Air/Water,47,NaN,R290,0.4,15,2.60,EN 14825,average,2,30,1700,3.98,427
Nibe,F370 3x400,2017-06-15,Exhaust Air/Water,47,NaN,R290,0.4,15,2.60,EN 14825,average,2,42,1700,3.22,528
Nibe,F370 3x400,2017-06-15,Exhaust Air/Water,47,NaN,R290,0.4,15,2.60,EN 14825,average,7,27,1700,1.96,867
Nibe,F370 3x400,2017-06-15,Exhaust Air/Water,47,NaN,R290,0.4,15,2.60,EN 14825,average,7,36,1700,3.37,504
Nibe,F370 3x400,2017-06-15,Exhaust Air/Water,47,NaN,R290,0.4,15,2.60,EN 14825,average,12,24,1700,3.65,466
Nibe,F370 3x400,2017-06-15,Exhaust Air/Water,47,NaN,R290,0.4,15,2.60,EN 14825,average,12,30,1700,3.28,518
Nibe,F470 1x230,2017-06-15,Exhaust Air/Water,52,NaN,R290,0.4,15,2.60,EN 14825,average,-7,34,1700,3.78,450
Nibe,F470 1x230,2017-06-15,Exhaust Air/Water,52,NaN,R290,0.4,15,2.60,EN 14825,average,-7,52,1700,2.72,625
Nibe,F470 1x230,2017-06-15,Exhaust Air/Water,52,NaN,R290,0.4,15,2.60,EN 14825,average,2,30,1700,3.98,427
Nibe,F470 1x230,2017-06-15,Exhaust Air/Water,52,NaN,R290,0.4,15,2.60,EN 14825,average,2,42,1700,3.22,528
Nibe,F470 1x230,2017-06-15,Exhaust Air/Water,52,NaN,R290,0.4,15,2.60,EN 14825,average,7,27,1700,1.96,867
Nibe,F470 1x230,2017-06-15,Exhaust Air/Water,52,NaN,R290,0.4,15,2.60,EN 14825,average,7,36,1700,3.37,504
Nibe,F470 1x230,2017-06-15,Exhaust Air/Water,52,NaN,R290,0.4,15,2.60,EN 14825,average,12,24,1700,3.65,466
Nibe,F470 1x230,2017-06-15,Exhaust Air/Water,52,NaN,R290,0.4,15,2.60,EN 14825,average,12,30,1700,3.28,518
Nibe,F470 3x400,2017-06-15,Exhaust Air/Water,52,NaN,R290,0.4,15,2.60,EN 14825,average,-7,34,1700,3.78,450
Nibe,F470 3x400,2017-06-15,Exhaust Air/Water,52,NaN,R290,0.4,15,2.60,EN 14825,average,-7,52,1700,2.72,625
Nibe,F470 3x400,2017-06-15,Exhaust Air/Water,52,NaN,R290,0.4,15,2.60,EN 14825,average,2,30,1700,3.98,427
Nibe,F470 3x400,2017-06-15,Exhaust Air/Water,52,NaN,R290,0.4,15,2.60,EN 14825,average,2,42,1700,3.22,528
Nibe,F470 3x400,2017-06-15,Exhaust Air/Water,52,NaN,R290,0.4,15,2.60,EN 14825,average,7,27,1700,1.96,867
Nibe,F470 3x400,2017-06-15,Exhaust Air/Water,52,NaN,R290,0.4,15,2.60,EN 14825,average,7,36,1700,3.37,504
Nibe,F470 3x400,2017-06-15,Exhaust Air/Water,52,NaN,R290,0.4,15,2.60,EN 14825,average,12,24,1700,3.65,466
Nibe,F470 3x400,2017-06-15,Exhaust Air/Water,52,NaN,R290,0.4,15,2.60,EN 14825,average,12,30,1700,3.28,518
Nibe,NIBE AMS 10-12 + HBS05-12,2018-09-20,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,-7,34,10300,2.91,3540
Nibe,NIBE AMS 10-12 + HBS05-12,2018-09-20,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,-7,52,8900,1.99,4472
Nibe,NIBE AMS 10-12 + HBS05-12,2018-09-20,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,2,30,6300,4.34,1452
Nibe,NIBE AMS 10-12 + HBS05-12,2018-09-20,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,2,42,5500,3.22,1708
Nibe,NIBE AMS 10-12 + HBS05-12,2018-09-20,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,7,27,4100,5.51,744
Nibe,NIBE AMS 10-12 + HBS05-12,2018-09-20,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,7,36,3500,4.61,759
Nibe,NIBE AMS 10-12 + HBS05-12,2018-09-20,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,12,24,4800,6.96,690
Nibe,NIBE AMS 10-12 + HBS05-12,2018-09-20,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,12,30,5000,6.25,800
Nibe,NIBE AMS 10-12 + HK200S-12,2018-09-20,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,-7,34,10300,2.91,3540
Nibe,NIBE AMS 10-12 + HK200S-12,2018-09-20,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,-7,52,8900,1.99,4472
Nibe,NIBE AMS 10-12 + HK200S-12,2018-09-20,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,2,30,6300,4.34,1452
Nibe,NIBE AMS 10-12 + HK200S-12,2018-09-20,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,2,42,5500,3.22,1708
Nibe,NIBE AMS 10-12 + HK200S-12,2018-09-20,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,7,27,4100,5.51,744
Nibe,NIBE AMS 10-12 + HK200S-12,2018-09-20,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,7,36,3500,4.61,759
Nibe,NIBE AMS 10-12 + HK200S-12,2018-09-20,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,12,24,4800,6.96,690
Nibe,NIBE AMS 10-12 + HK200S-12,2018-09-20,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,12,30,5000,6.25,800
Nibe,NIBE AMS10-12 + BA-SVM 10-200/12,2018-09-20,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,-7,34,10300,2.91,3540
Nibe,NIBE AMS10-12 + BA-SVM 10-200/12,2018-09-20,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,-7,52,8900,1.99,4472
Nibe,NIBE AMS10-12 + BA-SVM 10-200/12,2018-09-20,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,2,30,6300,4.34,1452
Nibe,NIBE AMS10-12 + BA-SVM 10-200/12,2018-09-20,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,2,42,5500,3.22,1708
Nibe,NIBE AMS10-12 + BA-SVM 10-200/12,2018-09-20,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,7,27,4100,5.51,744
Nibe,NIBE AMS10-12 + BA-SVM 10-200/12,2018-09-20,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,7,36,3500,4.61,759
Nibe,NIBE AMS10-12 + BA-SVM 10-200/12,2018-09-20,Outdoor Air/Water,35,58,R410a,2.9,15,11.50,EN 14825,average,12,24,4800,6.96,690
Nibe,NIBE AMS10-12 + BA-SVM 10-200/12,2018-09-20,Outdoor Air/Water,35,58,R410a,2.9,15,10.00,EN 14825,average,12,30,5000,6.25,800
Nibe,NIBE AMS 10-16 + HBS05-16,2021-02-22,Outdoor Air/Water,35,62,R410a,4,15,14.50,EN 14825,average,-7,34,12900,2.96,4358
Nibe,NIBE AMS 10-16 + HBS05-16,2021-02-22,Outdoor Air/Water,35,62,R410a,4,15,14.00,EN 14825,average,-7,52,12500,2.01,6219
Nibe,NIBE AMS 10-16 + HBS05-16,2021-02-22,Outdoor Air/Water,35,62,R410a,4,15,14.50,EN 14825,average,2,30,7900,4.37,1808
Nibe,NIBE AMS 10-16 + HBS05-16,2021-02-22,Outdoor Air/Water,35,62,R410a,4,15,14.00,EN 14825,average,2,42,7600,3.29,2310
Nibe,NIBE AMS 10-16 + HBS05-16,2021-02-22,Outdoor Air/Water,35,62,R410a,4,15,14.50,EN 14825,average,7,27,5100,5.58,914
Nibe,NIBE AMS 10-16 + HBS05-16,2021-02-22,Outdoor Air/Water,35,62,R410a,4,15,14.00,EN 14825,average,7,36,4900,4.68,1047
Nibe,NIBE AMS 10-16 + HBS05-16,2021-02-22,Outdoor Air/Water,35,62,R410a,4,15,14.50,EN 14825,average,12,24,6400,6.99,916
Nibe,NIBE AMS 10-16 + HBS05-16,2021-02-22,Outdoor Air/Water,35,62,R410a,4,15,14.00,EN 14825,average,12,30,6800,6.51,1045
Nibe,NIBE AMS 10-6 + HBS05-6,2018-09-20,Outdoor Air/Water,35,NaN,R410a,1.5,12,4.80,EN 14825,average,-7,34,4300,2.6,1654
Nibe,NIBE AMS 10-6 + HBS05-6,2018-09-20,Outdoor Air/Water,35,NaN,R410a,1.5,12,5.30,EN 14825,average,-7,52,4700,1.88,2500
Nibe,NIBE AMS 10-6 + HBS05-6,2018-09-20,Outdoor Air/Water,35,NaN,R410a,1.5,12,4.80,EN 14825,average,2,30,2600,4.84,537
Nibe,NIBE AMS 10-6 + HBS05-6,2018-09-20,Outdoor Air/Water,35,NaN,R410a,1.5,12,5.30,EN 14825,average,2,42,2800,3.26,859
Nibe,NIBE AMS 10-6 + HBS05-6,2018-09-20,Outdoor Air/Water,35,NaN,R410a,1.5,12,4.80,EN 14825,average,7,27,1700,6.91,246
Nibe,NIBE AMS 10-6 + HBS05-6,2018-09-20,Outdoor Air/Water,35,NaN,R410a,1.5,12,5.30,EN 14825,average,7,36,1800,4.72,381
Nibe,NIBE AMS 10-6 + HBS05-6,2018-09-20,Outdoor Air/Water,35,NaN,R410a,1.5,12,4.80,EN 14825,average,12,24,2700,7.72,350
Nibe,NIBE AMS 10-6 + HBS05-6,2018-09-20,Outdoor Air/Water,35,NaN,R410a,1.5,12,5.30,EN 14825,average,12,30,2700,6.47,417
Nibe,NIBE AMS 10-6 + HK200S-6,2018-09-20,Outdoor Air/Water,35,NaN,R410a,1.5,12,4.80,EN 14825,average,-7,34,4300,2.6,1654
Nibe,NIBE AMS 10-6 + HK200S-6,2018-09-20,Outdoor Air/Water,35,NaN,R410a,1.5,12,5.30,EN 14825,average,-7,52,4700,1.88,2500
Nibe,NIBE AMS 10-6 + HK200S-6,2018-09-20,Outdoor Air/Water,35,NaN,R410a,1.5,12,4.80,EN 14825,average,2,30,2600,4.84,537
Nibe,NIBE AMS 10-6 + HK200S-6,2018-09-20,Outdoor Air/Water,35,NaN,R410a,1.5,12,5.30,EN 14825,average,2,42,2800,3.26,859
Nibe,NIBE AMS 10-6 + HK200S-6,2018-09-20,Outdoor Air/Water,35,NaN,R410a,1.5,12,4.80,EN 14825,average,7,27,1700,6.91,246
Nibe,NIBE AMS 10-6 + HK200S-6,2018-09-20,Outdoor Air/Water,35,NaN,R410a,1.5,12,5.30,EN 14825,average,7,36,1800,4.72,381
Nibe,NIBE AMS 10-6 + HK200S-6,2018-09-20,Outdoor Air/Water,35,NaN,R410a,1.5,12,4.80,EN 14825,average,12,24,2700,7.72,350
Nibe,NIBE AMS 10-6 + HK200S-6,2018-09-20,Outdoor Air/Water,35,NaN,R410a,1.5,12,5.30,EN 14825,average,12,30,2700,6.47,417
Nibe,NIBE AMS10-6 + BA-SVM 10-200/6,2018-09-20,Outdoor Air/Water,35,NaN,R410a,1.5,12,4.80,EN 14825,average,-7,34,4300,2.6,1654
Nibe,NIBE AMS10-6 + BA-SVM 10-200/6,2018-09-20,Outdoor Air/Water,35,NaN,R410a,1.5,12,5.30,EN 14825,average,-7,52,4700,1.88,2500
Nibe,NIBE AMS10-6 + BA-SVM 10-200/6,2018-09-20,Outdoor Air/Water,35,NaN,R410a,1.5,12,4.80,EN 14825,average,2,30,2600,4.84,537
Nibe,NIBE AMS10-6 + BA-SVM 10-200/6,2018-09-20,Outdoor Air/Water,35,NaN,R410a,1.5,12,5.30,EN 14825,average,2,42,2800,3.26,859
Nibe,NIBE AMS10-6 + BA-SVM 10-200/6,2018-09-20,Outdoor Air/Water,35,NaN,R410a,1.5,12,4.80,EN 14825,average,7,27,1700,6.91,246
Nibe,NIBE AMS10-6 + BA-SVM 10-200/6,2018-09-20,Outdoor Air/Water,35,NaN,R410a,1.5,12,5.30,EN 14825,average,7,36,1800,4.72,381
Nibe,NIBE AMS10-6 + BA-SVM 10-200/6,2018-09-20,Outdoor Air/Water,35,NaN,R410a,1.5,12,4.80,EN 14825,average,12,24,2700,7.72,350
Nibe,NIBE AMS10-6 + BA-SVM 10-200/6,2018-09-20,Outdoor Air/Water,35,NaN,R410a,1.5,12,5.30,EN 14825,average,12,30,2700,6.47,417
Nibe,NIBE AMS 10-8 + HBS05-12,2018-09-20,Outdoor Air/Water,35,NaN,R410a,2.6,15,8.20,EN 14825,average,-7,34,7400,2.92,2534
Nibe,NIBE AMS 10-8 + HBS05-12,2018-09-20,Outdoor Air/Water,35,NaN,R410a,2.6,15,7.00,EN 14825,average,-7,52,6300,1.94,3247
Nibe,NIBE AMS 10-8 + HBS05-12,2018-09-20,Outdoor Air/Water,35,NaN,R410a,2.6,15,8.20,EN 14825,average,2,30,4500,4.3,1047
Nibe,NIBE AMS 10-8 + HBS05-12,2018-09-20,Outdoor Air/Water,35,NaN,R410a,2.6,15,7.00,EN 14825,average,2,42,3900,3.11,1254
Nibe,NIBE AMS 10-8 + HBS05-12,2018-09-20,Outdoor Air/Water,35,NaN,R410a,2.6,15,8.20,EN 14825,average,7,27,2900,5.41,536
Nibe,NIBE AMS 10-8 + HBS05-12,2018-09-20,Outdoor Air/Water,35,NaN,R410a,2.6,15,7.00,EN 14825,average,7,36,2600,4.42,588
Nibe,NIBE AMS 10-8 + HBS05-12,2018-09-20,Outdoor Air/Water,35,NaN,R410a,2.6,15,8.20,EN 14825,average,12,24,3500,6.51,538
Nibe,NIBE AMS 10-8 + HBS05-12,2018-09-20,Outdoor Air/Water,35,NaN,R410a,2.6,15,7.00,EN 14825,average,12,30,3700,5.93,624
Nibe,NIBE AMS 10-8 + HK200S-12,2018-09-20,Outdoor Air/Water,35,NaN,R410a,2.6,15,8.20,EN 14825,average,-7,34,7400,2.92,2534
Nibe,NIBE AMS 10-8 + HK200S-12,2018-09-20,Outdoor Air/Water,35,NaN,R410a,2.6,15,7.00,EN 14825,average,-7,52,6300,1.94,3247
Nibe,NIBE AMS 10-8 + HK200S-12,2018-09-20,Outdoor Air/Water,35,NaN,R410a,2.6,15,8.20,EN 14825,average,2,30,4500,4.3,1047
Nibe,NIBE AMS 10-8 + HK200S-12,2018-09-20,Outdoor Air/Water,35,NaN,R410a,2.6,15,7.00,EN 14825,average,2,42,3900,3.11,1254
Nibe,NIBE AMS 10-8 + HK200S-12,2018-09-20,Outdoor Air/Water,35,NaN,R410a,2.6,15,8.20,EN 14825,average,7,27,2900,5.41,536
Nibe,NIBE AMS 10-8 + HK200S-12,2018-09-20,Outdoor Air/Water,35,NaN,R410a,2.6,15,7.00,EN 14825,average,7,36,2600,4.42,588
Nibe,NIBE AMS 10-8 + HK200S-12,2018-09-20,Outdoor Air/Water,35,NaN,R410a,2.6,15,8.20,EN 14825,average,12,24,3500,6.51,538
Nibe,NIBE AMS 10-8 + HK200S-12,2018-09-20,Outdoor Air/Water,35,NaN,R410a,2.6,15,7.00,EN 14825,average,12,30,3700,5.93,624
Nibe,NIBE AMS10-8 + BA-SVM 10-200/12,2018-09-20,Outdoor Air/Water,35,NaN,R410a,2.6,15,8.20,EN 14825,average,-7,34,7400,2.92,2534
Nibe,NIBE AMS10-8 + BA-SVM 10-200/12,2018-09-20,Outdoor Air/Water,35,NaN,R410a,2.6,15,7.00,EN 14825,average,-7,52,6300,1.94,3247
Nibe,NIBE AMS10-8 + BA-SVM 10-200/12,2018-09-20,Outdoor Air/Water,35,NaN,R410a,2.6,15,8.20,EN 14825,average,2,30,4500,4.3,1047
Nibe,NIBE AMS10-8 + BA-SVM 10-200/12,2018-09-20,Outdoor Air/Water,35,NaN,R410a,2.6,15,7.00,EN 14825,average,2,42,3900,3.11,1254
Nibe,NIBE AMS10-8 + BA-SVM 10-200/12,2018-09-20,Outdoor Air/Water,35,NaN,R410a,2.6,15,8.20,EN 14825,average,7,27,2900,5.41,536
Nibe,NIBE AMS10-8 + BA-SVM 10-200/12,2018-09-20,Outdoor Air/Water,35,NaN,R410a,2.6,15,7.00,EN 14825,average,7,36,2600,4.42,588
Nibe,NIBE AMS10-8 + BA-SVM 10-200/12,2018-09-20,Outdoor Air/Water,35,NaN,R410a,2.6,15,8.20,EN 14825,average,12,24,3500,6.51,538
Nibe,NIBE AMS10-8 + BA-SVM 10-200/12,2018-09-20,Outdoor Air/Water,35,NaN,R410a,2.6,15,7.00,EN 14825,average,12,30,3700,5.93,624
Nibe,NIBE AMS 20-6 + HBS 20-6,2020-12-08,Outdoor Air/Water,35,54,R32,1.3,11,5.20,EN 14825,average,-7,34,4540,3.04,1493
Nibe,NIBE AMS 20-6 + HBS 20-6,2020-12-08,Outdoor Air/Water,35,54,R32,1.3,11,5.60,EN 14825,average,-7,52,5040,1.95,2585
Nibe,NIBE AMS 20-6 + HBS 20-6,2020-12-08,Outdoor Air/Water,35,54,R32,1.3,11,5.20,EN 14825,average,2,30,2700,5.0,540
Nibe,NIBE AMS 20-6 + HBS 20-6,2020-12-08,Outdoor Air/Water,35,54,R32,1.3,11,5.60,EN 14825,average,2,42,2890,3.51,823
Nibe,NIBE AMS 20-6 + HBS 20-6,2020-12-08,Outdoor Air/Water,35,54,R32,1.3,11,5.20,EN 14825,average,7,27,1780,6.67,267
Nibe,NIBE AMS 20-6 + HBS 20-6,2020-12-08,Outdoor Air/Water,35,54,R32,1.3,11,5.60,EN 14825,average,7,36,1890,4.99,379
Nibe,NIBE AMS 20-6 + HBS 20-6,2020-12-08,Outdoor Air/Water,35,54,R32,1.3,11,5.20,EN 14825,average,12,24,1830,8.54,214
Nibe,NIBE AMS 20-6 + HBS 20-6,2020-12-08,Outdoor Air/Water,35,54,R32,1.3,11,5.60,EN 14825,average,12,30,1740,6.33,275
Ochsner,TERRA 11 HPLA,2020-09-30,Brine/Water,48,0,R410a,2.03,9,10.00,EN 14825,average,-7,34,9200,2.97,3098
Ochsner,TERRA 11 HPLA,2020-09-30,Brine/Water,48,0,R410a,2.03,9,9.00,EN 14825,average,-7,52,9200,2.97,3098
Ochsner,TERRA 11 HPLA,2020-09-30,Brine/Water,48,0,R410a,2.03,9,10.00,EN 14825,average,2,30,9600,3.56,2697
Ochsner,TERRA 11 HPLA,2020-09-30,Brine/Water,48,0,R410a,2.03,9,9.00,EN 14825,average,2,42,9600,3.56,2697
Ochsner,TERRA 11 HPLA,2020-09-30,Brine/Water,48,0,R410a,2.03,9,10.00,EN 14825,average,7,27,9900,4.03,2457
Ochsner,TERRA 11 HPLA,2020-09-30,Brine/Water,48,0,R410a,2.03,9,9.00,EN 14825,average,7,36,9900,4.03,2457
Ochsner,TERRA 11 HPLA,2020-09-30,Brine/Water,48,0,R410a,2.03,9,10.00,EN 14825,average,12,24,10100,4.6,2196
Ochsner,TERRA 11 HPLA,2020-09-30,Brine/Water,48,0,R410a,2.03,9,9.00,EN 14825,average,12,30,10100,4.6,2196
Ochsner,"TERRA 11 HPLB, average",2020-09-30,Brine/Water,50,0,R410a,2.13,10,10.00,EN 14825,average,-7,34,10300,4.81,2141
Ochsner,"TERRA 11 HPLB, average",2020-09-30,Brine/Water,50,0,R410a,2.13,10,9.00,EN 14825,average,-7,52,9500,3.03,3135
Ochsner,"TERRA 11 HPLB, average",2020-09-30,Brine/Water,50,0,R410a,2.13,10,10.00,EN 14825,average,2,30,10400,5.14,2023
Ochsner,"TERRA 11 HPLB, average",2020-09-30,Brine/Water,50,0,R410a,2.13,10,9.00,EN 14825,average,2,42,9800,3.55,2761
Ochsner,"TERRA 11 HPLB, average",2020-09-30,Brine/Water,50,0,R410a,2.13,10,10.00,EN 14825,average,7,27,10500,5.47,1920
Ochsner,"TERRA 11 HPLB, average",2020-09-30,Brine/Water,50,0,R410a,2.13,10,9.00,EN 14825,average,7,36,10000,3.95,2532
Ochsner,"TERRA 11 HPLB, average",2020-09-30,Brine/Water,50,0,R410a,2.13,10,10.00,EN 14825,average,12,24,10600,5.84,1815
Ochsner,"TERRA 11 HPLB, average",2020-09-30,Brine/Water,50,0,R410a,2.13,10,9.00,EN 14825,average,12,30,10200,4.43,2302
Ochsner,"TERRA 14 HPLA, AVERAGAE CLIMATE",2020-09-30,Brine/Water,50,NaN,R410a,2.3,9,13.00,EN 14825,average,-7,34,12000,3.05,3934
Ochsner,"TERRA 14 HPLA, AVERAGAE CLIMATE",2020-09-30,Brine/Water,50,NaN,R410a,2.3,9,12.00,EN 14825,average,-7,52,12100,3.18,3805
Ochsner,"TERRA 14 HPLA, AVERAGAE CLIMATE",2020-09-30,Brine/Water,50,NaN,R410a,2.3,9,13.00,EN 14825,average,2,30,12000,3.05,3934
Ochsner,"TERRA 14 HPLA, AVERAGAE CLIMATE",2020-09-30,Brine/Water,50,NaN,R410a,2.3,9,12.00,EN 14825,average,2,42,12500,3.69,3388
Ochsner,"TERRA 14 HPLA, AVERAGAE CLIMATE",2020-09-30,Brine/Water,50,NaN,R410a,2.3,9,13.00,EN 14825,average,7,27,12400,3.45,3594
Ochsner,"TERRA 14 HPLA, AVERAGAE CLIMATE",2020-09-30,Brine/Water,50,NaN,R410a,2.3,9,12.00,EN 14825,average,7,36,12800,4.08,3137
Ochsner,"TERRA 14 HPLA, AVERAGAE CLIMATE",2020-09-30,Brine/Water,50,NaN,R410a,2.3,9,13.00,EN 14825,average,12,24,12900,4.23,3050
Ochsner,"TERRA 14 HPLA, AVERAGAE CLIMATE",2020-09-30,Brine/Water,50,NaN,R410a,2.3,9,12.00,EN 14825,average,12,30,13100,4.54,2885
Ochsner,"TERRA 14 HPLB, average climate",2020-09-30,Brine/Water,50,0,R410a,2.25,10,13.00,EN 14825,average,-7,34,13000,4.8,2708
Ochsner,"TERRA 14 HPLB, average climate",2020-09-30,Brine/Water,50,0,R410a,2.25,10,12.00,EN 14825,average,-7,52,11700,3.07,3811
Ochsner,"TERRA 14 HPLB, average climate",2020-09-30,Brine/Water,50,0,R410a,2.25,10,13.00,EN 14825,average,2,30,13200,5.11,2583
Ochsner,"TERRA 14 HPLB, average climate",2020-09-30,Brine/Water,50,0,R410a,2.25,10,12.00,EN 14825,average,2,42,12200,3.58,3408
Ochsner,"TERRA 14 HPLB, average climate",2020-09-30,Brine/Water,50,0,R410a,2.25,10,13.00,EN 14825,average,7,27,13300,5.41,2458
Ochsner,"TERRA 14 HPLB, average climate",2020-09-30,Brine/Water,50,0,R410a,2.25,10,12.00,EN 14825,average,7,36,12500,3.97,3149
Ochsner,"TERRA 14 HPLB, average climate",2020-09-30,Brine/Water,50,0,R410a,2.25,10,13.00,EN 14825,average,12,24,13500,5.75,2348
Ochsner,"TERRA 14 HPLB, average climate",2020-09-30,Brine/Water,50,0,R410a,2.25,10,12.00,EN 14825,average,12,30,12800,4.43,2889
Ochsner,"TERRA 18 HPLA, average climate",2020-09-30,Brine/Water,53,0,R410a,2.35,9,17.00,EN 14825,average,-7,34,17000,4.59,3704
Ochsner,"TERRA 18 HPLA, average climate",2020-09-30,Brine/Water,53,0,R410a,2.35,9,16.00,EN 14825,average,-7,52,15900,3.01,5282
Ochsner,"TERRA 18 HPLA, average climate",2020-09-30,Brine/Water,53,0,R410a,2.35,9,17.00,EN 14825,average,2,30,17200,4.88,3525
Ochsner,"TERRA 18 HPLA, average climate",2020-09-30,Brine/Water,53,0,R410a,2.35,9,16.00,EN 14825,average,2,42,16300,3.49,4670
Ochsner,"TERRA 18 HPLA, average climate",2020-09-30,Brine/Water,53,0,R410a,2.35,9,17.00,EN 14825,average,7,27,17300,5.16,3353
Ochsner,"TERRA 18 HPLA, average climate",2020-09-30,Brine/Water,53,0,R410a,2.35,9,16.00,EN 14825,average,7,36,16600,3.85,4312
Ochsner,"TERRA 18 HPLA, average climate",2020-09-30,Brine/Water,53,0,R410a,2.35,9,17.00,EN 14825,average,12,24,17400,5.48,3175
Ochsner,"TERRA 18 HPLA, average climate",2020-09-30,Brine/Water,53,0,R410a,2.35,9,16.00,EN 14825,average,12,30,16900,4.27,3958
Ochsner,"TERRA 6 HPLA , average climate",2020-09-30,Brine/Water,43,0,R410a,1.4,9,6.00,EN 14825,average,-7,34,5800,4.87,1191
Ochsner,"TERRA 6 HPLA , average climate",2020-09-30,Brine/Water,43,0,R410a,1.4,9,5.00,EN 14825,average,-7,52,5300,2.94,1803
Ochsner,"TERRA 6 HPLA , average climate",2020-09-30,Brine/Water,43,0,R410a,1.4,9,6.00,EN 14825,average,2,30,5900,5.24,1126
Ochsner,"TERRA 6 HPLA , average climate",2020-09-30,Brine/Water,43,0,R410a,1.4,9,5.00,EN 14825,average,2,42,5500,3.49,1576
Ochsner,"TERRA 6 HPLA , average climate",2020-09-30,Brine/Water,43,0,R410a,1.4,9,6.00,EN 14825,average,7,27,6000,5.61,1070
Ochsner,"TERRA 6 HPLA , average climate",2020-09-30,Brine/Water,43,0,R410a,1.4,9,5.00,EN 14825,average,7,36,5600,3.92,1429
Ochsner,"TERRA 6 HPLA , average climate",2020-09-30,Brine/Water,43,0,R410a,1.4,9,6.00,EN 14825,average,12,24,6000,6.03,995
Ochsner,"TERRA 6 HPLA , average climate",2020-09-30,Brine/Water,43,0,R410a,1.4,9,5.00,EN 14825,average,12,30,5700,4.44,1284
Ochsner,"TERRA 6 HPLB, AVERAGE CLIMATE",2020-09-30,Brine/Water,46,NaN,R410a,1.4,10,6.00,EN 14825,average,-7,34,5900,4.84,1219
Ochsner,"TERRA 6 HPLB, AVERAGE CLIMATE",2020-09-30,Brine/Water,46,NaN,R410a,1.4,10,5.00,EN 14825,average,-7,52,5300,3.05,1738
Ochsner,"TERRA 6 HPLB, AVERAGE CLIMATE",2020-09-30,Brine/Water,46,NaN,R410a,1.4,10,6.00,EN 14825,average,2,30,6000,5.16,1163
Ochsner,"TERRA 6 HPLB, AVERAGE CLIMATE",2020-09-30,Brine/Water,46,NaN,R410a,1.4,10,5.00,EN 14825,average,2,42,5500,3.58,1536
Ochsner,"TERRA 6 HPLB, AVERAGE CLIMATE",2020-09-30,Brine/Water,46,NaN,R410a,1.4,10,6.00,EN 14825,average,7,27,6000,5.48,1095
Ochsner,"TERRA 6 HPLB, AVERAGE CLIMATE",2020-09-30,Brine/Water,46,NaN,R410a,1.4,10,5.00,EN 14825,average,7,36,5700,3.98,1432
Ochsner,"TERRA 6 HPLB, AVERAGE CLIMATE",2020-09-30,Brine/Water,46,NaN,R410a,1.4,10,6.00,EN 14825,average,12,24,6100,5.84,1045
Ochsner,"TERRA 6 HPLB, AVERAGE CLIMATE",2020-09-30,Brine/Water,46,NaN,R410a,1.4,10,5.00,EN 14825,average,12,30,5800,4.45,1303
Ochsner,"TERRA 8 HPLA , average climate",2020-09-30,Brine/Water,44,0,R410a,1.72,9,8.00,EN 14825,average,-7,34,7500,4.9,1531
Ochsner,"TERRA 8 HPLA , average climate",2020-09-30,Brine/Water,52,0,R410a,1.72,9,7.00,EN 14825,average,-7,52,7000,3.07,2280
Ochsner,"TERRA 8 HPLA , average climate",2020-09-30,Brine/Water,44,0,R410a,1.72,9,8.00,EN 14825,average,2,30,7600,5.25,1448
Ochsner,"TERRA 8 HPLA , average climate",2020-09-30,Brine/Water,52,0,R410a,1.72,9,7.00,EN 14825,average,2,42,7200,3.61,1994
Ochsner,"TERRA 8 HPLA , average climate",2020-09-30,Brine/Water,44,0,R410a,1.72,9,8.00,EN 14825,average,7,27,7600,5.6,1357
Ochsner,"TERRA 8 HPLA , average climate",2020-09-30,Brine/Water,52,0,R410a,1.72,9,7.00,EN 14825,average,7,36,7300,4.02,1816
Ochsner,"TERRA 8 HPLA , average climate",2020-09-30,Brine/Water,44,0,R410a,1.72,9,8.00,EN 14825,average,12,24,7700,5.99,1285
Ochsner,"TERRA 8 HPLA , average climate",2020-09-30,Brine/Water,52,0,R410a,1.72,9,7.00,EN 14825,average,12,30,7400,4.52,1637
Ochsner,"TERRA 8 HPLB, average climate",2020-09-30,Brine/Water,NaN,NaN,R410a,1.9,10,8.00,EN 14825,average,-7,34,7600,4.82,1577
Ochsner,"TERRA 8 HPLB, average climate",2020-09-30,Brine/Water,NaN,NaN,R410a,1.9,10,7.00,EN 14825,average,-7,52,7000,2.86,2448
Ochsner,"TERRA 8 HPLB, average climate",2020-09-30,Brine/Water,NaN,NaN,R410a,1.9,10,8.00,EN 14825,average,2,30,7700,5.22,1475
Ochsner,"TERRA 8 HPLB, average climate",2020-09-30,Brine/Water,NaN,NaN,R410a,1.9,10,7.00,EN 14825,average,2,42,7200,3.41,2111
Ochsner,"TERRA 8 HPLB, average climate",2020-09-30,Brine/Water,NaN,NaN,R410a,1.9,10,8.00,EN 14825,average,7,27,7800,5.62,1388
Ochsner,"TERRA 8 HPLB, average climate",2020-09-30,Brine/Water,NaN,NaN,R410a,1.9,10,7.00,EN 14825,average,7,36,7400,3.85,1922
Ochsner,"TERRA 8 HPLB, average climate",2020-09-30,Brine/Water,NaN,NaN,R410a,1.9,10,8.00,EN 14825,average,12,24,7800,6.08,1283
Ochsner,"TERRA 8 HPLB, average climate",2020-09-30,Brine/Water,NaN,NaN,R410a,1.9,10,7.00,EN 14825,average,12,30,7500,4.39,1708
Panasonic Marketing Europe,WH-MDC05J3E5,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,5.00,EN 14825,average,-7,34,4400,2.76,1594
Panasonic Marketing Europe,WH-MDC05J3E5,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,5.00,EN 14825,average,-7,52,4500,2.3,1957
Panasonic Marketing Europe,WH-MDC05J3E5,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,5.00,EN 14825,average,2,30,2600,5.44,478
Panasonic Marketing Europe,WH-MDC05J3E5,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,5.00,EN 14825,average,2,42,2700,3.58,754
Panasonic Marketing Europe,WH-MDC05J3E5,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,5.00,EN 14825,average,7,27,3000,7.15,420
Panasonic Marketing Europe,WH-MDC05J3E5,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,5.00,EN 14825,average,7,36,2800,4.89,573
Panasonic Marketing Europe,WH-MDC05J3E5,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,5.00,EN 14825,average,12,24,3500,8.65,405
Panasonic Marketing Europe,WH-MDC05J3E5,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,5.00,EN 14825,average,12,30,3400,6.92,491
Panasonic Marketing Europe,WH-MDC05J3E5 + DGC200,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,5.00,EN 14825,average,-7,34,4400,2.76,1594
Panasonic Marketing Europe,WH-MDC05J3E5 + DGC200,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,5.00,EN 14825,average,-7,52,4500,2.3,1957
Panasonic Marketing Europe,WH-MDC05J3E5 + DGC200,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,5.00,EN 14825,average,2,30,2600,5.44,478
Panasonic Marketing Europe,WH-MDC05J3E5 + DGC200,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,5.00,EN 14825,average,2,42,2700,3.58,754
Panasonic Marketing Europe,WH-MDC05J3E5 + DGC200,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,5.00,EN 14825,average,7,27,3000,7.15,420
Panasonic Marketing Europe,WH-MDC05J3E5 + DGC200,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,5.00,EN 14825,average,7,36,2800,4.89,573
Panasonic Marketing Europe,WH-MDC05J3E5 + DGC200,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,5.00,EN 14825,average,12,24,3500,8.65,405
Panasonic Marketing Europe,WH-MDC05J3E5 + DGC200,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,5.00,EN 14825,average,12,30,3400,6.92,491
Panasonic Marketing Europe,WH-MDC07J3E5,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,6.00,EN 14825,average,-7,34,5300,3.04,1743
Panasonic Marketing Europe,WH-MDC07J3E5,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,7.00,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-MDC07J3E5,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,6.00,EN 14825,average,2,30,3200,4.96,645
Panasonic Marketing Europe,WH-MDC07J3E5,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,7.00,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-MDC07J3E5,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,6.00,EN 14825,average,7,27,2900,6.5,446
Panasonic Marketing Europe,WH-MDC07J3E5,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,7.00,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-MDC07J3E5,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,6.00,EN 14825,average,12,24,3400,8.42,404
Panasonic Marketing Europe,WH-MDC07J3E5,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,7.00,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-MDC07J3E5 + DGC200,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,6.00,EN 14825,average,-7,34,5300,3.04,1743
Panasonic Marketing Europe,WH-MDC07J3E5 + DGC200,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,7.00,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-MDC07J3E5 + DGC200,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,6.00,EN 14825,average,2,30,3200,4.96,645
Panasonic Marketing Europe,WH-MDC07J3E5 + DGC200,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,7.00,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-MDC07J3E5 + DGC200,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,6.00,EN 14825,average,7,27,2900,6.5,446
Panasonic Marketing Europe,WH-MDC07J3E5 + DGC200,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,7.00,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-MDC07J3E5 + DGC200,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,6.00,EN 14825,average,12,24,3400,8.42,404
Panasonic Marketing Europe,WH-MDC07J3E5 + DGC200,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,7.00,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-MDC09J3E5,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,7.00,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-MDC09J3E5,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,8.00,EN 14825,average,-7,52,7000,2.02,3465
Panasonic Marketing Europe,WH-MDC09J3E5,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,7.00,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-MDC09J3E5,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,8.00,EN 14825,average,2,42,4300,3.24,1327
Panasonic Marketing Europe,WH-MDC09J3E5,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,7.00,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-MDC09J3E5,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,8.00,EN 14825,average,7,36,2700,4.3,628
Panasonic Marketing Europe,WH-MDC09J3E5,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,7.00,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-MDC09J3E5,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,8.00,EN 14825,average,12,30,3300,6.79,486
Panasonic Marketing Europe,WH-MDC09J3E5 + DGC200,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,7.00,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-MDC09J3E5 + DGC200,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,8.00,EN 14825,average,-7,52,7000,2.02,3465
Panasonic Marketing Europe,WH-MDC09J3E5 + DGC200,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,7.00,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-MDC09J3E5 + DGC200,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,8.00,EN 14825,average,2,42,4300,3.24,1327
Panasonic Marketing Europe,WH-MDC09J3E5 + DGC200,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,7.00,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-MDC09J3E5 + DGC200,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,8.00,EN 14825,average,7,36,2700,4.3,628
Panasonic Marketing Europe,WH-MDC09J3E5 + DGC200,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,7.00,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-MDC09J3E5 + DGC200,2020-08-06,Outdoor Air/Water,NaN,59,R32,1.3,10,8.00,EN 14825,average,12,30,3300,6.79,486
Panasonic Marketing Europe,WH-MXC09H3E5,2020-01-08,Outdoor Air/Water,NaN,NaN,R410a,2.3,12,9.00,EN 14825,average,-7,34,8500,2.75,3091
Panasonic Marketing Europe,WH-MXC09H3E5,2020-01-08,Outdoor Air/Water,NaN,NaN,R410a,2.3,12,9.00,EN 14825,average,-7,52,7700,2.11,3649
Panasonic Marketing Europe,WH-MXC09H3E5,2020-01-08,Outdoor Air/Water,NaN,NaN,R410a,2.3,12,9.00,EN 14825,average,2,30,4700,4.57,1028
Panasonic Marketing Europe,WH-MXC09H3E5,2020-01-08,Outdoor Air/Water,NaN,NaN,R410a,2.3,12,9.00,EN 14825,average,2,42,4800,3.24,1481
Panasonic Marketing Europe,WH-MXC09H3E5,2020-01-08,Outdoor Air/Water,NaN,NaN,R410a,2.3,12,9.00,EN 14825,average,7,27,5000,5.89,849
Panasonic Marketing Europe,WH-MXC09H3E5,2020-01-08,Outdoor Air/Water,NaN,NaN,R410a,2.3,12,9.00,EN 14825,average,7,36,4600,4.17,1103
Panasonic Marketing Europe,WH-MXC09H3E5,2020-01-08,Outdoor Air/Water,NaN,NaN,R410a,2.3,12,9.00,EN 14825,average,12,24,6100,7.67,795
Panasonic Marketing Europe,WH-MXC09H3E5,2020-01-08,Outdoor Air/Water,NaN,NaN,R410a,2.3,12,9.00,EN 14825,average,12,30,5500,5.74,958
Panasonic Marketing Europe,WH-MXC12H6E5,2020-01-08,Outdoor Air/Water,NaN,NaN,R410a,2.3,12,12.00,EN 14825,average,-7,34,10700,2.84,3768
Panasonic Marketing Europe,WH-MXC12H6E5,2020-01-08,Outdoor Air/Water,NaN,NaN,R410a,2.3,12,12.00,EN 14825,average,-7,52,10800,2.03,5320
Panasonic Marketing Europe,WH-MXC12H6E5,2020-01-08,Outdoor Air/Water,NaN,NaN,R410a,2.3,12,12.00,EN 14825,average,2,30,6700,3.96,1692
Panasonic Marketing Europe,WH-MXC12H6E5,2020-01-08,Outdoor Air/Water,NaN,NaN,R410a,2.3,12,12.00,EN 14825,average,2,42,6100,3.19,1912
Panasonic Marketing Europe,WH-MXC12H6E5,2020-01-08,Outdoor Air/Water,NaN,NaN,R410a,2.3,12,12.00,EN 14825,average,7,27,5100,5.93,860
Panasonic Marketing Europe,WH-MXC12H6E5,2020-01-08,Outdoor Air/Water,NaN,NaN,R410a,2.3,12,12.00,EN 14825,average,7,36,4700,4.38,1073
Panasonic Marketing Europe,WH-MXC12H6E5,2020-01-08,Outdoor Air/Water,NaN,NaN,R410a,2.3,12,12.00,EN 14825,average,12,24,6000,7.88,761
Panasonic Marketing Europe,WH-MXC12H6E5,2020-01-08,Outdoor Air/Water,NaN,NaN,R410a,2.3,12,12.00,EN 14825,average,12,30,5700,5.89,968
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,-7,34,3500,2.8,1250
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,-7,52,2600,2.18,1193
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,2,30,2000,5.14,389
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,2,42,1600,3.42,468
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,7,27,1400,6.8,206
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,7,36,1100,4.43,248
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,12,24,1600,9.5,168
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,12,30,1400,6.97,201
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,-7,34,4200,2.66,1579
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,-7,52,3400,1.93,1762
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,2,30,2500,5.15,485
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,2,42,2100,3.48,603
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,7,27,1700,6.95,245
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,7,36,1400,4.6,304
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,12,24,1600,9.45,169
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,12,30,1500,6.9,217
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,-7,34,3500,2.8,1250
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,-7,52,2600,2.18,1193
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,2,30,2000,5.14,389
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,2,42,1600,3.42,468
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,7,27,1400,6.8,206
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,7,36,1100,4.43,248
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,12,24,1600,9.5,168
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,12,30,1400,6.97,201
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,-7,34,3500,2.8,1250
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,-7,52,2600,2.18,1193
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,2,30,2000,5.14,389
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,2,42,1600,3.42,468
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,7,27,1400,6.8,206
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,7,36,1100,4.43,248
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,12,24,1600,9.5,168
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,12,30,1400,6.97,201
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,-7,34,3500,2.8,1250
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,-7,52,2600,2.18,1193
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,2,30,2000,5.14,389
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,2,42,1600,3.42,468
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,7,27,1400,6.8,206
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,7,36,1100,4.43,248
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,12,24,1600,9.5,168
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,12,30,1400,6.97,201
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,-7,34,4200,2.66,1579
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,-7,52,3400,1.93,1762
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,2,30,2500,5.15,485
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,2,42,2100,3.48,603
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,7,27,1700,6.95,245
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,7,36,1400,4.6,304
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,12,24,1600,9.45,169
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,12,30,1500,6.9,217
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,-7,34,4200,2.66,1579
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,-7,52,3400,1.93,1762
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,2,30,2500,5.15,485
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,2,42,2100,3.48,603
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,7,27,1700,6.95,245
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,7,36,1400,4.6,304
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,12,24,1600,9.45,169
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,12,30,1500,6.9,217
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,-7,34,4200,2.66,1579
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,-7,52,3400,1.93,1762
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,2,30,2500,5.15,485
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,2,42,2100,3.48,603
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,7,27,1700,6.95,245
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,7,36,1400,4.6,304
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,12,24,1600,9.45,169
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,12,30,1500,6.9,217
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,-7,34,3500,2.8,1250
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,-7,52,2600,2.18,1193
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,2,30,2000,5.14,389
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,2,42,1600,3.42,468
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,7,27,1400,6.8,206
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,7,36,1100,4.43,248
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,12,24,1600,9.5,168
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,12,30,1400,6.97,201
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,-7,34,4200,2.66,1579
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,-7,52,3400,1.93,1762
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,2,30,2500,5.15,485
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,2,42,2100,3.48,603
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,7,27,1700,6.95,245
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,7,36,1400,4.6,304
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,12,24,1600,9.45,169
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,12,30,1500,6.9,217
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,-7,34,3500,2.8,1250
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,-7,52,2600,2.18,1193
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,2,30,2000,5.14,389
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,2,42,1600,3.42,468
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,7,27,1400,6.8,206
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,7,36,1100,4.43,248
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,12,24,1600,9.5,168
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,12,30,1400,6.97,201
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,-7,34,3500,2.8,1250
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,-7,52,2600,2.18,1193
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,2,30,2000,5.14,389
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,2,42,1600,3.42,468
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,7,27,1400,6.8,206
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,7,36,1100,4.43,248
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,12,24,1600,9.5,168
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD03JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,3.00,EN 14825,average,12,30,1400,6.97,201
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,-7,34,4200,2.66,1579
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,-7,52,3400,1.93,1762
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,2,30,2500,5.15,485
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,2,42,2100,3.48,603
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,7,27,1700,6.95,245
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,7,36,1400,4.6,304
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,12,24,1600,9.45,169
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,12,30,1500,6.9,217
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,-7,34,4200,2.66,1579
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,-7,52,3400,1.93,1762
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,2,30,2500,5.15,485
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,2,42,2100,3.48,603
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,7,27,1700,6.95,245
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,7,36,1400,4.6,304
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,5.00,EN 14825,average,12,24,1600,9.45,169
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD05JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,0.9,8,4.00,EN 14825,average,12,30,1500,6.9,217
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,-7,34,5300,3.04,1743
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,52,6300,1.86,3387
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,2,30,3200,4.96,645
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,7,27,2900,6.5,446
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,12,24,3400,8.42,404
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,30,3300,6.26,527
