Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,-7,34,5300,3.04,1743
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,52,6300,1.86,3387
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,2,30,3200,4.96,645
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,7,27,2900,6.5,446
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,12,24,3400,8.42,404
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,-7,34,5300,3.04,1743
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,52,6300,1.86,3387
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,2,30,3200,4.96,645
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,7,27,2900,6.5,446
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,12,24,3400,8.42,404
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,-7,34,5300,3.04,1743
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,52,6300,1.86,3387
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,2,30,3200,4.96,645
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,7,27,2900,6.5,446
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,12,24,3400,8.42,404
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,-7,34,5300,3.04,1743
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,52,6300,1.86,3387
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,2,30,3200,4.96,645
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,7,27,2900,6.5,446
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,12,24,3400,8.42,404
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,-7,34,5300,3.04,1743
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,52,6300,1.86,3387
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,2,30,3200,4.96,645
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,7,27,2900,6.5,446
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,12,24,3400,8.42,404
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,-7,34,5300,3.04,1743
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,52,6300,1.86,3387
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,2,30,3200,4.96,645
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,7,27,2900,6.5,446
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,6.00,EN 14825,average,12,24,3400,8.42,404
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD07JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-SDC0709J3E5 / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD09JE5-1,2020-01-08,Outdoor Air/Water,NaN,NaN,R32,1.27,10,7.00,EN 14825,average,12,30,3300,6.26,527
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,13.00,EN 14825,average,-7,34,11500,2.71,4244
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,12.00,EN 14825,average,-7,52,10600,2.16,4907
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,13.00,EN 14825,average,2,30,7000,4.48,1562
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,12.00,EN 14825,average,2,42,6500,3.45,1884
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,13.00,EN 14825,average,7,27,5600,6.86,816
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,12.00,EN 14825,average,7,36,4200,4.57,919
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,13.00,EN 14825,average,12,24,4800,8.95,536
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,12.00,EN 14825,average,12,30,4400,6.12,719
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,13.00,EN 14825,average,-7,34,11500,2.71,4244
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,12.00,EN 14825,average,-7,52,10620,2.16,4917
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,13.00,EN 14825,average,2,30,7000,4.48,1562
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,12.00,EN 14825,average,2,42,6460,3.45,1872
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,13.00,EN 14825,average,7,27,5600,6.86,816
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,12.00,EN 14825,average,7,36,4150,4.57,908
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,13.00,EN 14825,average,12,24,4800,8.95,536
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,12.00,EN 14825,average,12,30,4400,6.12,719
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,-7,34,14150,2.65,5340
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,-7,52,14150,2.06,6869
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,2,30,8620,4.11,2097
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,2,42,8620,3.31,2604
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,7,27,5540,6.86,808
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,7,36,5540,5.23,1059
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,12,24,5200,8.81,590
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,12,30,4490,6.35,707
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,-7,34,14150,2.65,5340
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,-7,52,14150,2.06,6869
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,2,30,8620,4.11,2097
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,2,42,8620,3.31,2604
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,7,27,5540,6.86,808
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,7,36,5540,5.23,1059
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,12,24,5200,8.81,590
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,12,30,4490,6.35,707
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,13.00,EN 14825,average,-7,34,11500,2.71,4244
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,12.00,EN 14825,average,-7,52,10620,2.16,4917
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,13.00,EN 14825,average,2,30,7000,4.48,1562
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,12.00,EN 14825,average,2,42,6460,3.45,1872
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,13.00,EN 14825,average,7,27,5600,6.86,816
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,12.00,EN 14825,average,7,36,4150,4.57,908
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,13.00,EN 14825,average,12,24,4800,8.95,536
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,12.00,EN 14825,average,12,30,4400,6.12,719
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,13.00,EN 14825,average,-7,34,11500,2.71,4244
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,12.00,EN 14825,average,-7,52,10620,2.16,4917
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,13.00,EN 14825,average,2,30,7000,4.48,1562
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,12.00,EN 14825,average,2,42,6460,3.45,1872
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,13.00,EN 14825,average,7,27,5600,6.86,816
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,12.00,EN 14825,average,7,36,4150,4.57,908
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,13.00,EN 14825,average,12,24,4800,8.95,536
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,12.00,EN 14825,average,12,30,4400,6.12,719
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,13.00,EN 14825,average,-7,34,11500,2.71,4244
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,12.00,EN 14825,average,-7,52,10620,2.16,4917
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,13.00,EN 14825,average,2,30,7000,4.48,1562
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,12.00,EN 14825,average,2,42,6460,3.45,1872
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,13.00,EN 14825,average,7,27,5600,6.86,816
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,12.00,EN 14825,average,7,36,4150,4.57,908
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,13.00,EN 14825,average,12,24,4800,8.95,536
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44,64,R32,2.2,22,12.00,EN 14825,average,12,30,4400,6.12,719
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,-7,34,14150,2.65,5340
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,-7,52,14150,2.06,6869
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,2,30,8620,4.11,2097
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,2,42,8620,3.31,2604
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,7,27,5540,6.86,808
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,7,36,5540,5.23,1059
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,12,24,5200,8.81,590
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,12,30,4490,6.35,707
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,-7,34,14150,2.65,5340
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,-7,52,14150,2.06,6869
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,2,30,8620,4.11,2097
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,2,42,8620,3.31,2604
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,7,27,5540,6.86,808
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,7,36,5540,5.23,1059
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,12,24,5200,8.81,590
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,12,30,4490,6.35,707
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,-7,34,14150,2.65,5340
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,-7,52,14150,2.06,6869
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,2,30,8620,4.11,2097
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,2,42,8620,3.31,2604
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,7,27,5540,6.86,808
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,7,36,5540,5.23,1059
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,12,24,5200,8.81,590
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44,66,R32,2.2,22,16.00,EN 14825,average,12,30,4490,6.35,707
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40,61,R32,1,22,6.00,EN 14825,average,-7,34,4870,2.99,1629
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40,61,R32,1,22,5.00,EN 14825,average,-7,52,4420,2.16,2046
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40,61,R32,1,22,6.00,EN 14825,average,2,30,2960,4.18,708
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40,61,R32,1,22,5.00,EN 14825,average,2,42,2690,3.17,849
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40,61,R32,1,22,6.00,EN 14825,average,7,27,1900,6.11,311
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40,61,R32,1,22,5.00,EN 14825,average,7,36,1730,4.03,429
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40,61,R32,1,22,6.00,EN 14825,average,12,24,1880,7.7,244
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40,61,R32,1,22,5.00,EN 14825,average,12,30,1700,4.73,359
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40,61,R32,1,22,6.00,EN 14825,average,-7,34,4870,2.99,1629
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40,61,R32,1,22,5.00,EN 14825,average,-7,52,4420,2.16,2046
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40,61,R32,1,22,6.00,EN 14825,average,2,30,2960,4.18,708
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40,61,R32,1,22,5.00,EN 14825,average,2,42,2690,3.17,849
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40,61,R32,1,22,6.00,EN 14825,average,7,27,1900,6.11,311
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40,61,R32,1,22,5.00,EN 14825,average,7,36,1730,4.03,429
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40,61,R32,1,22,6.00,EN 14825,average,12,24,1880,7.7,244
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40,61,R32,1,22,5.00,EN 14825,average,12,30,1700,4.73,359
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,-7,34,7080,2.63,2692
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,-7,52,7080,1.9,3726
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,2,30,4310,4.24,1017
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,2,42,4310,3.11,1386
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,7,27,3100,6.39,485
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,7,36,2800,4.55,615
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,12,24,2600,8.22,316
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,12,30,2400,5.77,416
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,-7,34,7080,2.63,2692
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,-7,52,7080,1.9,3726
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,2,30,4310,4.24,1017
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,2,42,4310,3.11,1386
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,7,27,3100,6.39,485
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,7,36,2800,4.55,615
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,12,24,2600,8.22,316
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,12,30,2400,5.77,416
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,-7,34,7080,2.63,2692
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,-7,52,7080,1.9,3726
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,2,30,4310,4.24,1017
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,2,42,4310,3.11,1386
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,7,27,3100,6.39,485
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,7,36,2800,4.55,615
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,12,24,2600,8.22,316
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,12,30,2400,5.77,416
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,-7,34,7080,2.63,2692
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,-7,52,7080,1.9,3726
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,2,30,4310,4.24,1017
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,2,42,4310,3.11,1386
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,7,27,3100,6.39,485
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,7,36,2800,4.55,615
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,12,24,2600,8.22,316
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,12,30,2400,5.77,416
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,-7,34,7080,2.63,2692
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,-7,52,7080,1.9,3726
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,2,30,4310,4.24,1017
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,2,42,4310,3.11,1386
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,7,27,3100,6.39,485
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,7,36,2800,4.55,615
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,12,24,2600,8.22,316
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,40,63,R32,1.15,22,8.00,EN 14825,average,12,30,2400,5.77,416
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,58,R32,1.2,22,5.00,EN 14825,average,-7,34,4420,3.02,1464
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,58,R32,1.2,22,5.00,EN 14825,average,-7,52,4420,2.1,2105
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,58,R32,1.2,22,5.00,EN 14825,average,2,30,2690,4.63,581
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,58,R32,1.2,22,5.00,EN 14825,average,2,42,2690,3.1,868
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,58,R32,1.2,22,5.00,EN 14825,average,7,27,1730,6.48,267
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,58,R32,1.2,22,5.00,EN 14825,average,7,36,1730,4.46,388
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,58,R32,1.2,22,5.00,EN 14825,average,12,24,1960,4.88,402
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,58,R32,1.2,22,5.00,EN 14825,average,12,30,1930,5.72,337
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,60,R32,1.2,22,6.00,EN 14825,average,-7,34,5310,2.75,1931
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,60,R32,1.2,22,6.00,EN 14825,average,-7,52,5310,2.0,2655
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,60,R32,1.2,22,6.00,EN 14825,average,2,30,3230,4.5,718
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,60,R32,1.2,22,6.00,EN 14825,average,2,42,3200,3.23,991
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,60,R32,1.2,22,6.00,EN 14825,average,7,27,2080,6.25,333
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,60,R32,1.2,22,6.00,EN 14825,average,7,36,2080,4.47,465
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,60,R32,1.2,22,6.00,EN 14825,average,12,24,1960,7.57,259
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,60,R32,1.2,22,6.00,EN 14825,average,12,30,1930,5.72,337
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,58,R32,1.2,22,5.00,EN 14825,average,-7,34,4420,3.02,1464
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,58,R32,1.2,22,5.00,EN 14825,average,-7,52,4420,2.1,2105
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,58,R32,1.2,22,5.00,EN 14825,average,2,30,2690,4.63,581
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,58,R32,1.2,22,5.00,EN 14825,average,2,42,2690,3.1,868
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,58,R32,1.2,22,5.00,EN 14825,average,7,27,1730,6.48,267
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,58,R32,1.2,22,5.00,EN 14825,average,7,36,1730,4.46,388
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,58,R32,1.2,22,5.00,EN 14825,average,12,24,1960,4.88,402
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,58,R32,1.2,22,5.00,EN 14825,average,12,30,1930,5.72,337
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,60,R32,1.2,22,6.00,EN 14825,average,-7,34,5310,2.75,1931
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,60,R32,1.2,22,6.00,EN 14825,average,-7,52,5310,2.0,2655
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,60,R32,1.2,22,6.00,EN 14825,average,2,30,3230,4.5,718
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,60,R32,1.2,22,6.00,EN 14825,average,2,42,3230,3.23,1000
