Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,60,R32,1.2,22,6.00,EN 14825,average,7,27,2080,6.25,333
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,60,R32,1.2,22,6.00,EN 14825,average,7,36,2080,4.47,465
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,60,R32,1.2,22,6.00,EN 14825,average,12,24,1960,7.57,259
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,60,R32,1.2,22,6.00,EN 14825,average,12,30,1930,5.72,337
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40,58,R32,1.2,22,5.00,EN 14825,average,-7,34,4420,3.02,1464
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40,58,R32,1.2,22,5.00,EN 14825,average,-7,52,4420,2.1,2105
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40,58,R32,1.2,22,5.00,EN 14825,average,2,30,2690,4.63,581
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40,58,R32,1.2,22,5.00,EN 14825,average,2,42,2690,3.1,868
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40,58,R32,1.2,22,5.00,EN 14825,average,7,27,1730,6.48,267
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40,58,R32,1.2,22,5.00,EN 14825,average,7,36,1730,4.46,388
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40,58,R32,1.2,22,5.00,EN 14825,average,12,24,1960,4.88,402
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40,58,R32,1.2,22,5.00,EN 14825,average,12,30,1930,5.72,337
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40,60,R32,1.2,22,6.00,EN 14825,average,-7,34,5310,2.75,1931
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40,60,R32,1.2,22,6.00,EN 14825,average,-7,52,5310,2.0,2655
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40,60,R32,1.2,22,6.00,EN 14825,average,2,30,3230,4.5,718
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40,60,R32,1.2,22,6.00,EN 14825,average,2,42,3230,3.23,1000
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40,60,R32,1.2,22,6.00,EN 14825,average,7,27,2080,6.25,333
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40,60,R32,1.2,22,6.00,EN 14825,average,7,36,2080,4.47,465
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40,60,R32,1.2,22,6.00,EN 14825,average,12,24,1960,7.57,259
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40,60,R32,1.2,22,6.00,EN 14825,average,12,30,1930,5.72,337
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,9.00,EN 14825,average,-7,34,7500,2.64,2841
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,8.00,EN 14825,average,-7,52,7100,1.76,4034
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,9.00,EN 14825,average,2,30,4600,4.17,1103
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,8.00,EN 14825,average,2,42,4300,3.23,1331
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,9.00,EN 14825,average,7,27,2900,6.53,444
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,8.00,EN 14825,average,7,36,2800,4.62,606
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,9.00,EN 14825,average,12,24,2700,8.87,304
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,8.00,EN 14825,average,12,30,2600,5.88,442
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,9.00,EN 14825,average,-7,34,7500,2.64,2841
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,8.00,EN 14825,average,-7,52,7100,1.76,4034
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,9.00,EN 14825,average,2,30,4600,4.17,1103
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,8.00,EN 14825,average,2,42,4300,3.23,1331
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,9.00,EN 14825,average,7,27,2900,6.53,444
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,8.00,EN 14825,average,7,36,2800,4.62,606
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,9.00,EN 14825,average,12,24,2700,8.87,304
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,8.00,EN 14825,average,12,30,2600,5.88,442
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE260RNWSGG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,9.00,EN 14825,average,-7,34,7500,2.64,2841
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE260RNWSGG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,8.00,EN 14825,average,-7,52,7100,1.76,4034
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE260RNWSGG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,9.00,EN 14825,average,2,30,4600,4.17,1103
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE260RNWSGG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,8.00,EN 14825,average,2,42,4300,3.23,1331
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE260RNWSGG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,9.00,EN 14825,average,7,27,2900,6.53,444
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE260RNWSGG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,8.00,EN 14825,average,7,36,2800,4.62,606
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE260RNWSGG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,9.00,EN 14825,average,12,24,2700,8.87,304
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE260RNWSGG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,8.00,EN 14825,average,12,30,2600,5.88,442
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,9.00,EN 14825,average,-7,34,7500,2.64,2841
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,8.00,EN 14825,average,-7,52,7100,1.76,4034
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,9.00,EN 14825,average,2,30,4600,4.17,1103
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,8.00,EN 14825,average,2,42,4300,3.23,1331
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,9.00,EN 14825,average,7,27,2900,6.53,444
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,8.00,EN 14825,average,7,36,2800,4.62,606
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,9.00,EN 14825,average,12,24,2700,8.87,304
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,8.00,EN 14825,average,12,30,2600,5.88,442
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE090RNYDGG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,9.00,EN 14825,average,-7,34,7500,2.64,2841
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE090RNYDGG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,8.00,EN 14825,average,-7,52,7100,1.76,4034
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE090RNYDGG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,9.00,EN 14825,average,2,30,4600,4.17,1103
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE090RNYDGG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,8.00,EN 14825,average,2,42,4300,3.23,1331
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE090RNYDGG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,9.00,EN 14825,average,7,27,2900,6.53,444
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE090RNYDGG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,8.00,EN 14825,average,7,36,2800,4.62,606
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE090RNYDGG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,9.00,EN 14825,average,12,24,2700,8.87,304
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE090RNYDGG/EU,2021-01-26,Outdoor Air/Water,40,64,R32,1.4,22,8.00,EN 14825,average,12,30,2600,5.88,442
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,70,R410a,3.5,22,10.00,EN 14825,average,-7,34,8800,2.72,3235
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,70,R410a,3.5,22,8.00,EN 14825,average,-7,52,7100,1.94,3660
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,70,R410a,3.5,22,10.00,EN 14825,average,2,30,5400,4.69,1151
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,70,R410a,3.5,22,8.00,EN 14825,average,2,42,4300,2.86,1503
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,70,R410a,3.5,22,10.00,EN 14825,average,7,27,3500,5.92,591
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,70,R410a,3.5,22,8.00,EN 14825,average,7,36,2800,3.43,816
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,70,R410a,3.5,22,10.00,EN 14825,average,12,24,4400,7.85,561
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,70,R410a,3.5,22,8.00,EN 14825,average,12,30,5000,5.52,906
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,70,R410a,3.5,22,10.00,EN 14825,average,-7,34,8800,2.72,3235
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,70,R410a,3.5,22,8.00,EN 14825,average,-7,52,7100,1.94,3660
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,70,R410a,3.5,22,10.00,EN 14825,average,2,30,5400,4.69,1151
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,70,R410a,3.5,22,8.00,EN 14825,average,2,42,4300,2.86,1503
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,70,R410a,3.5,22,10.00,EN 14825,average,7,27,3500,5.92,591
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,70,R410a,3.5,22,8.00,EN 14825,average,7,36,2800,3.43,816
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,70,R410a,3.5,22,10.00,EN 14825,average,12,24,4400,7.85,561
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,70,R410a,3.5,22,8.00,EN 14825,average,12,30,5000,5.52,906
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,73,R410a,3.5,22,11.00,EN 14825,average,-7,34,9900,2.65,3736
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,73,R410a,3.5,22,9.00,EN 14825,average,-7,52,7800,2.01,3881
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,73,R410a,3.5,22,11.00,EN 14825,average,2,30,6000,4.62,1299
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,73,R410a,3.5,22,9.00,EN 14825,average,2,42,4700,2.97,1582
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,73,R410a,3.5,22,11.00,EN 14825,average,7,27,3900,6.12,637
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,73,R410a,3.5,22,9.00,EN 14825,average,7,36,3500,3.73,938
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,73,R410a,3.5,22,11.00,EN 14825,average,12,24,4400,7.85,561
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,73,R410a,3.5,22,9.00,EN 14825,average,12,30,5000,5.52,906
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,73,R410a,3.5,22,11.00,EN 14825,average,-7,34,9900,2.65,3736
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,73,R410a,3.5,22,9.00,EN 14825,average,-7,52,7800,2.01,3881
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,73,R410a,3.5,22,11.00,EN 14825,average,2,30,6000,4.62,1299
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,73,R410a,3.5,22,9.00,EN 14825,average,2,42,4700,2.97,1582
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,73,R410a,3.5,22,11.00,EN 14825,average,7,27,3900,6.12,637
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,73,R410a,3.5,22,9.00,EN 14825,average,7,36,3500,3.73,938
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,73,R410a,3.5,22,11.00,EN 14825,average,12,24,4400,7.85,561
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,47,73,R410a,3.5,22,9.00,EN 14825,average,12,30,5000,5.52,906
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,55,70,R410a,3.5,22,10.00,EN 14825,average,-7,34,8800,2.72,3235
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,,70,R410a,3.5,22,8.00,EN 14825,average,-7,52,7100,1.94,3660
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,55,70,R410a,3.5,22,10.00,EN 14825,average,2,30,5400,4.69,1151
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,,70,R410a,3.5,22,8.00,EN 14825,average,2,42,4300,2.86,1503
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,55,70,R410a,3.5,22,10.00,EN 14825,average,7,27,3500,5.92,591
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,,70,R410a,3.5,22,8.00,EN 14825,average,7,36,2800,3.43,816
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,55,70,R410a,3.5,22,10.00,EN 14825,average,12,24,4400,7.85,561
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,,70,R410a,3.5,22,8.00,EN 14825,average,12,30,5000,5.52,906
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,55,70,R410a,3.5,22,10.00,EN 14825,average,-7,34,8800,2.72,3235
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,,70,R410a,3.5,22,8.00,EN 14825,average,-7,52,7100,1.94,3660
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,55,70,R410a,3.5,22,10.00,EN 14825,average,2,30,5400,4.69,1151
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,,70,R410a,3.5,22,8.00,EN 14825,average,2,42,4300,2.86,1503
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,55,70,R410a,3.5,22,10.00,EN 14825,average,7,27,3500,5.92,591
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,,70,R410a,3.5,22,8.00,EN 14825,average,7,36,2800,3.43,816
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,55,70,R410a,3.5,22,10.00,EN 14825,average,12,24,4400,7.85,561
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,,70,R410a,3.5,22,8.00,EN 14825,average,12,30,5000,5.52,906
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,55,73,R410a,3.5,22,11.00,EN 14825,average,-7,34,9900,2.65,3736
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,,73,R410a,3.5,22,9.00,EN 14825,average,-7,52,7800,2.01,3881
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,55,73,R410a,3.5,22,11.00,EN 14825,average,2,30,6000,4.62,1299
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,,73,R410a,3.5,22,9.00,EN 14825,average,2,42,4700,2.97,1582
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,55,73,R410a,3.5,22,11.00,EN 14825,average,7,27,3900,6.12,637
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,,73,R410a,3.5,22,9.00,EN 14825,average,7,36,3500,3.73,938
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,55,73,R410a,3.5,22,11.00,EN 14825,average,12,24,4400,7.85,561
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,,73,R410a,3.5,22,9.00,EN 14825,average,12,30,5000,5.52,906
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,55,73,R410a,3.5,22,11.00,EN 14825,average,-7,34,9900,2.65,3736
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,,73,R410a,3.5,22,9.00,EN 14825,average,-7,52,7800,2.01,3881
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,55,73,R410a,3.5,22,11.00,EN 14825,average,2,30,6000,4.62,1299
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,,73,R410a,3.5,22,9.00,EN 14825,average,2,42,4700,2.97,1582
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,55,73,R410a,3.5,22,11.00,EN 14825,average,7,27,3900,6.12,637
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,,73,R410a,3.5,22,9.00,EN 14825,average,7,36,3500,3.73,938
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,55,73,R410a,3.5,22,11.00,EN 14825,average,12,24,4400,7.85,561
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,,73,R410a,3.5,22,9.00,EN 14825,average,12,30,5000,5.52,906
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,65,R410a,2.6,22,4.00,EN 14825,average,-7,34,3500,2.8,1250
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,65,R410a,2.6,22,4.00,EN 14825,average,-7,52,3500,1.96,1786
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,65,R410a,2.6,22,4.00,EN 14825,average,2,30,2200,4.48,491
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,65,R410a,2.6,22,4.00,EN 14825,average,2,42,2100,2.74,766
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,65,R410a,2.6,22,4.00,EN 14825,average,7,27,2500,5.82,430
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,65,R410a,2.6,22,4.00,EN 14825,average,7,36,2300,3.43,671
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,65,R410a,2.6,22,4.00,EN 14825,average,12,24,2300,7.23,318
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,65,R410a,2.6,22,4.00,EN 14825,average,12,30,2100,5.29,397
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,67,R410a,2.6,22,5.00,EN 14825,average,-7,34,4400,2.8,1571
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,67,R410a,2.6,22,5.00,EN 14825,average,-7,52,4000,2.07,1932
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,67,R410a,2.6,22,5.00,EN 14825,average,2,30,2700,4.38,616
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,67,R410a,2.6,22,5.00,EN 14825,average,2,42,2400,2.85,842
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,67,R410a,2.6,22,5.00,EN 14825,average,7,27,2600,5.78,450
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,67,R410a,2.6,22,5.00,EN 14825,average,7,36,2300,3.61,637
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,67,R410a,2.6,22,5.00,EN 14825,average,12,24,2400,7.37,326
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,67,R410a,2.6,22,5.00,EN 14825,average,12,30,2100,5.29,397
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,65,R410a,2.6,22,4.00,EN 14825,average,-7,34,3500,2.8,1250
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,65,R410a,2.6,22,4.00,EN 14825,average,-7,52,3500,1.96,1786
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,65,R410a,2.6,22,4.00,EN 14825,average,2,30,2200,4.48,491
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,65,R410a,2.6,22,4.00,EN 14825,average,2,42,2100,2.74,766
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,65,R410a,2.6,22,4.00,EN 14825,average,7,27,2500,5.82,430
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,65,R410a,2.6,22,4.00,EN 14825,average,7,36,2300,3.43,671
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,65,R410a,2.6,22,4.00,EN 14825,average,12,24,2300,7.23,318
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,65,R410a,2.6,22,4.00,EN 14825,average,12,30,2100,5.29,397
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,67,R410a,2.6,22,5.00,EN 14825,average,-7,34,4400,2.8,1571
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,67,R410a,2.6,22,5.00,EN 14825,average,-7,52,4000,2.07,1932
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,67,R410a,2.6,22,5.00,EN 14825,average,2,30,2700,4.38,616
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,67,R410a,2.6,22,5.00,EN 14825,average,2,42,2400,2.85,842
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,67,R410a,2.6,22,5.00,EN 14825,average,7,27,2600,5.78,450
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,67,R410a,2.6,22,5.00,EN 14825,average,7,36,2300,3.61,637
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,67,R410a,2.6,22,5.00,EN 14825,average,12,24,2400,7.37,326
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,67,R410a,2.6,22,5.00,EN 14825,average,12,30,2100,5.29,397
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48,65,R410a,2.6,22,4.00,EN 14825,average,-7,34,3500,2.8,1250
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48,65,R410a,2.6,22,4.00,EN 14825,average,-7,52,3500,1.96,1786
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48,65,R410a,2.6,22,4.00,EN 14825,average,2,30,2200,4.48,491
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48,65,R410a,2.6,22,4.00,EN 14825,average,2,42,2100,2.74,766
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48,65,R410a,2.6,22,4.00,EN 14825,average,7,27,2500,5.82,430
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48,65,R410a,2.6,22,4.00,EN 14825,average,7,36,2300,3.43,671
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48,65,R410a,2.6,22,4.00,EN 14825,average,12,24,2300,7.23,318
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48,65,R410a,2.6,22,4.00,EN 14825,average,12,30,2100,5.29,397
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48,67,R410a,2.6,22,5.00,EN 14825,average,-7,34,4400,2.8,1571
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48,67,R410a,2.6,22,5.00,EN 14825,average,-7,52,4000,2.07,1932
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48,67,R410a,2.6,22,5.00,EN 14825,average,2,30,2700,4.38,616
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48,67,R410a,2.6,22,5.00,EN 14825,average,2,42,2400,2.85,842
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48,67,R410a,2.6,22,5.00,EN 14825,average,7,27,2600,5.78,450
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48,67,R410a,2.6,22,5.00,EN 14825,average,7,36,2300,3.61,637
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48,67,R410a,2.6,22,5.00,EN 14825,average,12,24,2400,7.37,326
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48,67,R410a,2.6,22,5.00,EN 14825,average,12,30,2100,5.29,397
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,6.00,EN 14825,average,-7,34,5000,2.67,1873
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,6.00,EN 14825,average,-7,52,4900,1.77,2768
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,6.00,EN 14825,average,2,30,3000,4.47,671
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,6.00,EN 14825,average,2,42,3000,3.02,993
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,6.00,EN 14825,average,7,27,3200,5.74,557
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,6.00,EN 14825,average,7,36,2300,3.9,590
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,6.00,EN 14825,average,12,24,3000,8.27,363
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,6.00,EN 14825,average,12,30,2200,4.9,449
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,6.00,EN 14825,average,-7,34,5000,2.67,1873
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,6.00,EN 14825,average,-7,52,4900,1.77,2768
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,6.00,EN 14825,average,2,30,3000,4.47,671
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,6.00,EN 14825,average,2,42,3000,3.02,993
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,6.00,EN 14825,average,7,27,3200,5.74,557
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,6.00,EN 14825,average,7,36,2300,3.9,590
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,6.00,EN 14825,average,12,24,3000,8.27,363
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,6.00,EN 14825,average,12,30,2200,4.9,449
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48,69,R410a,2.4,22,6.00,EN 14825,average,-7,34,5000,2.67,1873
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48,69,R410a,2.4,22,6.00,EN 14825,average,-7,52,4900,1.77,2768
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48,69,R410a,2.4,22,6.00,EN 14825,average,2,30,3000,4.47,671
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48,69,R410a,2.4,22,6.00,EN 14825,average,2,42,3000,3.02,993
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48,69,R410a,2.4,22,6.00,EN 14825,average,7,27,3200,5.74,557
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48,69,R410a,2.4,22,6.00,EN 14825,average,7,36,2300,3.9,590
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48,69,R410a,2.4,22,6.00,EN 14825,average,12,24,3000,8.27,363
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48,69,R410a,2.4,22,6.00,EN 14825,average,12,30,2200,4.9,449
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,6.00,EN 14825,average,-7,34,5000,2.63,1901
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,5.00,EN 14825,average,-7,52,4600,1.91,2408
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,6.00,EN 14825,average,2,30,3000,4.47,671
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,5.00,EN 14825,average,2,42,2800,2.78,1007
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,6.00,EN 14825,average,7,27,3200,5.96,537
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,5.00,EN 14825,average,7,36,2600,3.59,724
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,6.00,EN 14825,average,12,24,3000,8.27,363
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,5.00,EN 14825,average,12,30,2500,4.72,530
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,6.00,EN 14825,average,-7,34,5000,2.63,1901
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,5.00,EN 14825,average,-7,52,4600,1.91,2408
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,6.00,EN 14825,average,2,30,3000,4.47,671
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,5.00,EN 14825,average,2,42,2800,2.78,1007
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,6.00,EN 14825,average,7,27,3200,5.96,537
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,5.00,EN 14825,average,7,36,2600,3.59,724
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,6.00,EN 14825,average,12,24,3000,8.27,363
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE260TNWTEH/EU,2020-07-29,Outdoor Air/Water,43,69,R410a,2.4,22,5.00,EN 14825,average,12,30,2500,4.72,530
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE090MNYDGH/EU,2020-07-29,Outdoor Air/Water,48,69,R410a,2.4,22,6.00,EN 14825,average,-7,34,5000,2.63,1901
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE090MNYDGH/EU,2020-07-29,Outdoor Air/Water,48,69,R410a,2.4,22,5.00,EN 14825,average,-7,52,4600,1.91,2408
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE090MNYDGH/EU,2020-07-29,Outdoor Air/Water,48,69,R410a,2.4,22,6.00,EN 14825,average,2,30,3000,4.47,671
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE090MNYDGH/EU,2020-07-29,Outdoor Air/Water,48,69,R410a,2.4,22,5.00,EN 14825,average,2,42,2800,2.78,1007
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE090MNYDGH/EU,2020-07-29,Outdoor Air/Water,48,69,R410a,2.4,22,6.00,EN 14825,average,7,27,3200,5.96,537
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE090MNYDGH/EU,2020-07-29,Outdoor Air/Water,48,69,R410a,2.4,22,5.00,EN 14825,average,7,36,2600,3.59,724
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE090MNYDGH/EU,2020-07-29,Outdoor Air/Water,48,69,R410a,2.4,22,6.00,EN 14825,average,12,24,3000,8.27,363
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE090MNYDGH/EU,2020-07-29,Outdoor Air/Water,48,69,R410a,2.4,22,5.00,EN 14825,average,12,30,2500,4.72,530
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,42,58,R410a,3.6,11,11.57,EN 14825,average,-7,34,10230,2.84,3602
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45,58,R410a,3.6,11,9.63,EN 14825,average,-7,52,8510,2.13,3995
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,42,58,R410a,3.6,11,11.57,EN 14825,average,2,30,6590,4.69,1405
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45,58,R410a,3.6,11,9.63,EN 14825,average,2,42,5100,3.19,1599
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,42,58,R410a,3.6,11,11.57,EN 14825,average,7,27,5710,6.01,950
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45,58,R410a,3.6,11,9.63,EN 14825,average,7,36,5230,4.38,1194
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,42,58,R410a,3.6,11,11.57,EN 14825,average,12,24,6570,7.7,853
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45,58,R410a,3.6,11,9.63,EN 14825,average,12,30,6160,5.99,1028
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,42,58,R410a,3.6,17,11.57,EN 14825,average,-7,34,10230,2.84,3602
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45,58,R410a,3.6,17,9.63,EN 14825,average,-7,52,8510,2.13,3995
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,42,58,R410a,3.6,17,11.57,EN 14825,average,2,30,6590,4.69,1405
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45,58,R410a,3.6,17,9.63,EN 14825,average,2,42,5100,3.19,1599
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,42,58,R410a,3.6,17,11.57,EN 14825,average,7,27,5710,6.01,950
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45,58,R410a,3.6,17,9.63,EN 14825,average,7,36,5230,4.38,1194
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,42,58,R410a,3.6,17,11.57,EN 14825,average,12,24,6570,7.7,853
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45,58,R410a,3.6,17,9.63,EN 14825,average,12,30,6160,5.99,1028
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45,59,R410a,3.6,11,13.64,EN 14825,average,-7,34,12070,2.52,4790
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45,59,R410a,3.6,11,11.04,EN 14825,average,-7,52,9760,2.16,4519
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45,59,R410a,3.6,11,13.64,EN 14825,average,2,30,7270,4.56,1594
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45,59,R410a,3.6,11,11.04,EN 14825,average,2,42,5870,3.3,1779
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45,59,R410a,3.6,11,13.64,EN 14825,average,7,27,5740,6.06,947
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45,59,R410a,3.6,11,11.04,EN 14825,average,7,36,5280,4.6,1148
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45,59,R410a,3.6,11,13.64,EN 14825,average,12,24,6500,7.73,841
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45,59,R410a,3.6,11,11.04,EN 14825,average,12,30,6120,6.06,1010
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45,58,R410a,3.6,17,13.64,EN 14825,average,-7,34,12070,2.52,4790
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45,58,R410a,3.6,17,11.04,EN 14825,average,-7,52,9760,2.16,4519
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45,58,R410a,3.6,17,13.64,EN 14825,average,2,30,7270,4.56,1594
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45,58,R410a,3.6,17,11.04,EN 14825,average,2,42,5870,3.3,1779
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45,58,R410a,3.6,17,13.64,EN 14825,average,7,27,5740,6.06,947
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45,58,R410a,3.6,17,11.04,EN 14825,average,7,36,5280,4.6,1148
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45,58,R410a,3.6,17,13.64,EN 14825,average,12,24,6500,7.73,841
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 WSB,2020-12-17,Outdoor Air/Water,45,58,R410a,3.6,17,11.04,EN 14825,average,12,30,6120,6.06,1010
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,58,42,R410a,3.6,11,11.57,EN 14825,average,-7,34,10230,2.84,3602
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,60,42,R410a,3.6,11,9.63,EN 14825,average,-7,52,8510,2.13,3995
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,58,42,R410a,3.6,11,11.57,EN 14825,average,2,30,6590,4.69,1405
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,60,42,R410a,3.6,11,9.63,EN 14825,average,2,42,5100,3.19,1599
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,58,42,R410a,3.6,11,11.57,EN 14825,average,7,27,5710,6.01,950
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,60,42,R410a,3.6,11,9.63,EN 14825,average,7,36,5230,4.38,1194
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,58,42,R410a,3.6,11,11.57,EN 14825,average,12,24,6570,7.7,853
Saunier Duval Brand Group,HA 10-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,60,42,R410a,3.6,11,9.63,EN 14825,average,12,30,6160,5.99,1028
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,42,58,R410a,3.6,17,11.57,EN 14825,average,-7,34,10230,2.84,3602
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,45,58,R410a,3.6,17,9.63,EN 14825,average,-7,52,8510,2.13,3995
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,42,58,R410a,3.6,17,11.57,EN 14825,average,2,30,6590,4.69,1405
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,45,58,R410a,3.6,17,9.63,EN 14825,average,2,42,5100,3.19,1599
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,42,58,R410a,3.6,17,11.57,EN 14825,average,7,27,5710,6.01,950
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,45,58,R410a,3.6,17,9.63,EN 14825,average,7,36,5230,4.38,1194
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,42,58,R410a,3.6,17,11.57,EN 14825,average,12,24,6570,7.7,853
Saunier Duval Brand Group,HA 10-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,45,58,R410a,3.6,17,9.63,EN 14825,average,12,30,6160,5.99,1028
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,43,59,R410a,3.6,11,13.64,EN 14825,average,-7,34,12070,2.52,4790
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,44,59,R410a,3.6,11,11.04,EN 14825,average,-7,52,9760,2.16,4519
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,43,59,R410a,3.6,11,13.64,EN 14825,average,2,30,7270,4.56,1594
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,44,59,R410a,3.6,11,11.04,EN 14825,average,2,42,5870,3.3,1779
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,43,59,R410a,3.6,11,13.64,EN 14825,average,7,27,5740,6.06,947
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,44,59,R410a,3.6,11,11.04,EN 14825,average,7,36,5280,4.6,1148
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,43,59,R410a,3.6,11,13.64,EN 14825,average,12,24,6500,7.73,841
Saunier Duval Brand Group,HA 12-5 OS 230V + HA 12-5 STB,2020-12-17,Outdoor Air/Water,44,59,R410a,3.6,11,11.04,EN 14825,average,12,30,6120,6.06,1010
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,43,58,R410a,3.6,17,13.64,EN 14825,average,-7,34,12070,2.52,4790
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,44,58,R410a,3.6,17,11.04,EN 14825,average,-7,52,9760,2.16,4519
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,43,58,R410a,3.6,17,13.64,EN 14825,average,2,30,7270,4.56,1594
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,44,58,R410a,3.6,17,11.04,EN 14825,average,2,42,5870,3.3,1779
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,43,58,R410a,3.6,17,13.64,EN 14825,average,7,27,5740,6.06,947
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,44,58,R410a,3.6,17,11.04,EN 14825,average,7,36,5280,4.6,1148
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,43,58,R410a,3.6,17,13.64,EN 14825,average,12,24,6500,7.73,841
Saunier Duval Brand Group,HA 12-5 OS + HA 12-5 STB,2020-12-17,Outdoor Air/Water,44,58,R410a,3.6,17,11.04,EN 14825,average,12,30,6120,6.06,1010
Saunier Duval Brand Group,HA 12-6 O 230V,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,45,12.73,EN 14825,average,-7,34,11270,2.58,4368
Saunier Duval Brand Group,HA 12-6 O 230V,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,45,11.81,EN 14825,average,-7,52,10450,2.1,4976
Saunier Duval Brand Group,HA 12-6 O 230V,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,45,12.73,EN 14825,average,2,30,6990,5.17,1352
Saunier Duval Brand Group,HA 12-6 O 230V,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,45,11.81,EN 14825,average,2,42,6430,3.73,1724
Saunier Duval Brand Group,HA 12-6 O 230V,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,45,12.73,EN 14825,average,7,27,5810,6.87,846
Saunier Duval Brand Group,HA 12-6 O 230V,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,45,11.81,EN 14825,average,7,36,5650,5.27,1072
Saunier Duval Brand Group,HA 12-6 O 230V,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,45,12.73,EN 14825,average,12,24,6770,8.66,782
Saunier Duval Brand Group,HA 12-6 O 230V,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,45,11.81,EN 14825,average,12,30,6580,6.64,991
Saunier Duval Brand Group,HA 12-6 O 230V B2,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,45,12.73,EN 14825,average,-7,34,11270,2.58,4368
Saunier Duval Brand Group,HA 12-6 O 230V B2,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,45,11.81,EN 14825,average,-7,52,10450,2.1,4976
Saunier Duval Brand Group,HA 12-6 O 230V B2,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,45,12.73,EN 14825,average,2,30,6990,5.17,1352
Saunier Duval Brand Group,HA 12-6 O 230V B2,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,45,11.81,EN 14825,average,2,42,6430,3.73,1724
Saunier Duval Brand Group,HA 12-6 O 230V B2,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,45,12.73,EN 14825,average,7,27,5810,6.87,846
Saunier Duval Brand Group,HA 12-6 O 230V B2,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,45,11.81,EN 14825,average,7,36,5650,5.27,1072
Saunier Duval Brand Group,HA 12-6 O 230V B2,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,45,12.73,EN 14825,average,12,24,6770,8.66,782
Saunier Duval Brand Group,HA 12-6 O 230V B2,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,45,11.81,EN 14825,average,12,30,6580,6.64,991
Saunier Duval Brand Group,HA 12-6 O,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,51,12.73,EN 14825,average,-7,34,11270,2.58,4368
Saunier Duval Brand Group,HA 12-6 O,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,51,11.81,EN 14825,average,-7,52,10450,2.1,4976
