Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Saunier Duval Brand Group,HA 12-6 O,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,51,12.73,EN 14825,average,2,30,6990,5.17,1352
Saunier Duval Brand Group,HA 12-6 O,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,51,11.81,EN 14825,average,2,42,6430,3.73,1724
Saunier Duval Brand Group,HA 12-6 O,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,51,12.73,EN 14825,average,7,27,5810,6.87,846
Saunier Duval Brand Group,HA 12-6 O,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,51,11.81,EN 14825,average,7,36,5650,5.27,1072
Saunier Duval Brand Group,HA 12-6 O,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,51,12.73,EN 14825,average,12,24,6770,8.66,782
Saunier Duval Brand Group,HA 12-6 O,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,51,11.81,EN 14825,average,12,30,6580,6.64,991
Saunier Duval Brand Group,HA 12-6 O B2,2020-04-07,Outdoor Air/Water,NaN,59,R290,1.3,51,12.73,EN 14825,average,-7,34,11270,2.58,4368
Saunier Duval Brand Group,HA 12-6 O B2,2020-04-07,Outdoor Air/Water,NaN,59,R290,1.3,51,11.81,EN 14825,average,-7,52,10450,2.1,4976
Saunier Duval Brand Group,HA 12-6 O B2,2020-04-07,Outdoor Air/Water,NaN,59,R290,1.3,51,12.73,EN 14825,average,2,30,6990,5.17,1352
Saunier Duval Brand Group,HA 12-6 O B2,2020-04-07,Outdoor Air/Water,NaN,59,R290,1.3,51,11.81,EN 14825,average,2,42,6430,3.73,1724
Saunier Duval Brand Group,HA 12-6 O B2,2020-04-07,Outdoor Air/Water,NaN,59,R290,1.3,51,12.73,EN 14825,average,7,27,5810,6.87,846
Saunier Duval Brand Group,HA 12-6 O B2,2020-04-07,Outdoor Air/Water,NaN,59,R290,1.3,51,11.81,EN 14825,average,7,36,5650,5.27,1072
Saunier Duval Brand Group,HA 12-6 O B2,2020-04-07,Outdoor Air/Water,NaN,59,R290,1.3,51,12.73,EN 14825,average,12,24,6770,8.66,782
Saunier Duval Brand Group,HA 12-6 O B2,2020-04-07,Outdoor Air/Water,NaN,59,R290,1.3,51,11.81,EN 14825,average,12,30,6580,6.64,991
Saunier Duval Brand Group,HA 15-6 O 230V B3,2020-04-07,Outdoor Air/Water,NaN,NaN,R290,1.3,45,12.69,EN 14825,average,-7,34,11230,2.46,4565
Saunier Duval Brand Group,HA 15-6 O 230V B3,2020-04-07,Outdoor Air/Water,NaN,NaN,R290,1.3,45,12.00,EN 14825,average,-7,52,10620,2.08,5106
Saunier Duval Brand Group,HA 15-6 O 230V B3,2020-04-07,Outdoor Air/Water,NaN,NaN,R290,1.3,45,12.69,EN 14825,average,2,30,6980,4.88,1430
Saunier Duval Brand Group,HA 15-6 O 230V B3,2020-04-07,Outdoor Air/Water,NaN,NaN,R290,1.3,45,12.00,EN 14825,average,2,42,6540,3.68,1777
Saunier Duval Brand Group,HA 15-6 O 230V B3,2020-04-07,Outdoor Air/Water,NaN,NaN,R290,1.3,45,12.69,EN 14825,average,7,27,5790,6.54,885
Saunier Duval Brand Group,HA 15-6 O 230V B3,2020-04-07,Outdoor Air/Water,NaN,NaN,R290,1.3,45,12.00,EN 14825,average,7,36,5430,4.91,1106
Saunier Duval Brand Group,HA 15-6 O 230V B3,2020-04-07,Outdoor Air/Water,NaN,NaN,R290,1.3,45,12.69,EN 14825,average,12,24,6650,9.06,734
Saunier Duval Brand Group,HA 15-6 O 230V B3,2020-04-07,Outdoor Air/Water,NaN,NaN,R290,1.3,45,12.00,EN 14825,average,12,30,6310,6.32,998
Saunier Duval Brand Group,HA 15-6 O B3,2020-04-07,Outdoor Air/Water,NaN,NaN,R290,1.3,51,12.69,EN 14825,average,-7,34,11230,2.46,4565
Saunier Duval Brand Group,HA 15-6 O B3,2020-04-07,Outdoor Air/Water,NaN,NaN,R290,1.3,51,12.00,EN 14825,average,-7,52,10620,2.08,5106
Saunier Duval Brand Group,HA 15-6 O B3,2020-04-07,Outdoor Air/Water,NaN,NaN,R290,1.3,51,12.69,EN 14825,average,2,30,6980,4.88,1430
Saunier Duval Brand Group,HA 15-6 O B3,2020-04-07,Outdoor Air/Water,NaN,NaN,R290,1.3,51,12.00,EN 14825,average,2,42,6540,3.68,1777
Saunier Duval Brand Group,HA 15-6 O B3,2020-04-07,Outdoor Air/Water,NaN,NaN,R290,1.3,51,12.69,EN 14825,average,7,27,5790,6.54,885
Saunier Duval Brand Group,HA 15-6 O B3,2020-04-07,Outdoor Air/Water,NaN,NaN,R290,1.3,51,12.00,EN 14825,average,7,36,5430,4.91,1106
Saunier Duval Brand Group,HA 15-6 O B3,2020-04-07,Outdoor Air/Water,NaN,NaN,R290,1.3,51,12.69,EN 14825,average,12,24,6650,9.06,734
Saunier Duval Brand Group,HA 15-6 O B3,2020-04-07,Outdoor Air/Water,NaN,NaN,R290,1.3,51,12.00,EN 14825,average,12,30,6310,6.32,998
Saunier Duval Brand Group,HA 10-6 O 230V,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,45,8.86,EN 14825,average,-7,34,7840,3.21,2442
Saunier Duval Brand Group,HA 10-6 O 230V,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,45,9.09,EN 14825,average,-7,52,8039,2.2,3654
Saunier Duval Brand Group,HA 10-6 O 230V,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,45,8.86,EN 14825,average,2,30,4920,5.06,972
Saunier Duval Brand Group,HA 10-6 O 230V,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,45,9.09,EN 14825,average,2,42,4770,3.63,1314
Saunier Duval Brand Group,HA 10-6 O 230V,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,45,8.86,EN 14825,average,7,27,5650,6.65,850
Saunier Duval Brand Group,HA 10-6 O 230V,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,45,9.09,EN 14825,average,7,36,5370,4.92,1091
Saunier Duval Brand Group,HA 10-6 O 230V,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,45,8.86,EN 14825,average,12,24,6620,8.41,787
Saunier Duval Brand Group,HA 10-6 O 230V,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,45,9.09,EN 14825,average,12,30,6300,6.34,994
Saunier Duval Brand Group,HA 10-6 O 230V B2,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,45,8.86,EN 14825,average,-7,34,7840,3.21,2442
Saunier Duval Brand Group,HA 10-6 O 230V B2,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,45,9.09,EN 14825,average,-7,52,8039,2.2,3654
Saunier Duval Brand Group,HA 10-6 O 230V B2,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,45,8.86,EN 14825,average,2,30,4920,5.06,972
Saunier Duval Brand Group,HA 10-6 O 230V B2,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,45,9.09,EN 14825,average,2,42,4770,3.63,1314
Saunier Duval Brand Group,HA 10-6 O 230V B2,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,45,8.86,EN 14825,average,7,27,5650,6.65,850
Saunier Duval Brand Group,HA 10-6 O 230V B2,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,45,9.09,EN 14825,average,7,36,5370,4.92,1091
Saunier Duval Brand Group,HA 10-6 O 230V B2,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,45,8.86,EN 14825,average,12,24,6620,8.41,787
Saunier Duval Brand Group,HA 10-6 O 230V B2,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,45,9.09,EN 14825,average,12,30,6300,6.34,994
Saunier Duval Brand Group,HA 10-6 O,2020-04-07,Outdoor Air/Water,NaN,59,R290,1.3,51,8.86,EN 14825,average,-7,34,7840,3.21,2442
Saunier Duval Brand Group,HA 10-6 O,2020-04-07,Outdoor Air/Water,NaN,59,R290,1.3,51,9.09,EN 14825,average,-7,52,8039,2.2,3654
Saunier Duval Brand Group,HA 10-6 O,2020-04-07,Outdoor Air/Water,NaN,59,R290,1.3,51,8.86,EN 14825,average,2,30,4920,5.06,972
Saunier Duval Brand Group,HA 10-6 O,2020-04-07,Outdoor Air/Water,NaN,59,R290,1.3,51,9.09,EN 14825,average,2,42,4770,3.63,1314
Saunier Duval Brand Group,HA 10-6 O,2020-04-07,Outdoor Air/Water,NaN,59,R290,1.3,51,8.86,EN 14825,average,7,27,5650,6.65,850
Saunier Duval Brand Group,HA 10-6 O,2020-04-07,Outdoor Air/Water,NaN,59,R290,1.3,51,9.09,EN 14825,average,7,36,5370,4.92,1091
Saunier Duval Brand Group,HA 10-6 O,2020-04-07,Outdoor Air/Water,NaN,59,R290,1.3,51,8.86,EN 14825,average,12,24,6620,8.41,787
Saunier Duval Brand Group,HA 10-6 O,2020-04-07,Outdoor Air/Water,NaN,59,R290,1.3,51,9.09,EN 14825,average,12,30,6300,6.34,994
Saunier Duval Brand Group,HA 10-6 O B2,2020-04-07,Outdoor Air/Water,NaN,59,R290,1.3,51,8.86,EN 14825,average,-7,34,7840,3.21,2442
Saunier Duval Brand Group,HA 10-6 O B2,2020-04-07,Outdoor Air/Water,NaN,59,R290,1.3,51,9.09,EN 14825,average,-7,52,8039,2.2,3654
Saunier Duval Brand Group,HA 10-6 O B2,2020-04-07,Outdoor Air/Water,NaN,59,R290,1.3,51,8.86,EN 14825,average,2,30,4920,5.06,972
Saunier Duval Brand Group,HA 10-6 O B2,2020-04-07,Outdoor Air/Water,NaN,59,R290,1.3,51,9.09,EN 14825,average,2,42,4770,3.63,1314
Saunier Duval Brand Group,HA 10-6 O B2,2020-04-07,Outdoor Air/Water,NaN,59,R290,1.3,51,8.86,EN 14825,average,7,27,5650,6.65,850
Saunier Duval Brand Group,HA 10-6 O B2,2020-04-07,Outdoor Air/Water,NaN,59,R290,1.3,51,9.09,EN 14825,average,7,36,5370,4.92,1091
Saunier Duval Brand Group,HA 10-6 O B2,2020-04-07,Outdoor Air/Water,NaN,59,R290,1.3,51,8.86,EN 14825,average,12,24,6620,8.41,787
Saunier Duval Brand Group,HA 10-6 O B2,2020-04-07,Outdoor Air/Water,NaN,59,R290,1.3,51,9.09,EN 14825,average,12,30,6300,6.34,994
Saunier Duval Brand Group,HA 12-6 O 230V B3,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,45,9.35,EN 14825,average,-7,34,8090,3.11,2601
Saunier Duval Brand Group,HA 12-6 O 230V B3,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,45,9.66,EN 14825,average,-7,52,8640,2.12,4075
Saunier Duval Brand Group,HA 12-6 O 230V B3,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,45,9.35,EN 14825,average,2,30,4900,4.98,984
Saunier Duval Brand Group,HA 12-6 O 230V B3,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,45,9.66,EN 14825,average,2,42,5300,3.62,1464
Saunier Duval Brand Group,HA 12-6 O 230V B3,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,45,9.35,EN 14825,average,7,27,5750,6.73,854
Saunier Duval Brand Group,HA 12-6 O 230V B3,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,45,9.66,EN 14825,average,7,36,5470,4.94,1107
Saunier Duval Brand Group,HA 12-6 O 230V B3,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,45,9.35,EN 14825,average,12,24,6670,8.74,763
Saunier Duval Brand Group,HA 12-6 O 230V B3,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,45,9.66,EN 14825,average,12,30,6350,6.5,977
Saunier Duval Brand Group,HA 12-6 O B3,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,51,9.35,EN 14825,average,-7,34,8090,3.11,2601
Saunier Duval Brand Group,HA 12-6 O B3,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,51,9.66,EN 14825,average,-7,52,8640,2.12,4075
Saunier Duval Brand Group,HA 12-6 O B3,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,51,9.35,EN 14825,average,2,30,4900,4.98,984
Saunier Duval Brand Group,HA 12-6 O B3,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,51,9.66,EN 14825,average,2,42,5300,3.62,1464
Saunier Duval Brand Group,HA 12-6 O B3,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,51,9.35,EN 14825,average,7,27,5750,6.73,854
Saunier Duval Brand Group,HA 12-6 O B3,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,51,9.66,EN 14825,average,7,36,5470,4.94,1107
Saunier Duval Brand Group,HA 12-6 O B3,2020-04-07,Outdoor Air/Water,NaN,58,R290,1.3,51,9.35,EN 14825,average,12,24,6670,8.74,763
Saunier Duval Brand Group,HA 12-6 O B3,2020-04-07,Outdoor Air/Water,NaN,60,R290,1.3,51,9.66,EN 14825,average,12,30,6350,6.5,977
Saunier Duval Brand Group,HA 5-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.81,EN 14825,average,-7,34,4260,2.78,1532
Saunier Duval Brand Group,HA 5-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.88,EN 14825,average,-7,52,4320,2.11,2047
Saunier Duval Brand Group,HA 5-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.81,EN 14825,average,2,30,2700,4.62,584
Saunier Duval Brand Group,HA 5-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.88,EN 14825,average,2,42,2460,3.19,771
Saunier Duval Brand Group,HA 5-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.81,EN 14825,average,7,27,2290,6.41,357
Saunier Duval Brand Group,HA 5-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.88,EN 14825,average,7,36,2120,4.4,482
Saunier Duval Brand Group,HA 5-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.81,EN 14825,average,12,24,2610,7.61,343
Saunier Duval Brand Group,HA 5-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.88,EN 14825,average,12,30,2520,6.03,418
Saunier Duval Brand Group,HA 5-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.81,EN 14825,average,-7,34,4260,2.78,1532
Saunier Duval Brand Group,HA 5-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.88,EN 14825,average,-7,52,4320,2.11,2047
Saunier Duval Brand Group,HA 5-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.81,EN 14825,average,2,30,2700,4.62,584
Saunier Duval Brand Group,HA 5-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.88,EN 14825,average,2,42,2460,3.19,771
Saunier Duval Brand Group,HA 5-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.81,EN 14825,average,7,27,2290,6.41,357
Saunier Duval Brand Group,HA 5-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.88,EN 14825,average,7,36,2120,4.4,482
Saunier Duval Brand Group,HA 5-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.81,EN 14825,average,12,24,2610,7.61,343
Saunier Duval Brand Group,HA 5-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.88,EN 14825,average,12,30,2520,6.03,418
Saunier Duval Brand Group,HA 5-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,NaN,R290,0.6,17,4.45,EN 14825,average,-7,34,3930,2.79,1409
Saunier Duval Brand Group,HA 5-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,NaN,R290,0.6,17,4.88,EN 14825,average,-7,52,4320,2.11,2047
Saunier Duval Brand Group,HA 5-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,NaN,R290,0.6,17,4.45,EN 14825,average,2,30,2170,4.46,487
Saunier Duval Brand Group,HA 5-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,NaN,R290,0.6,17,4.88,EN 14825,average,2,42,2460,3.19,771
Saunier Duval Brand Group,HA 5-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,NaN,R290,0.6,17,4.45,EN 14825,average,7,27,2260,5.99,377
Saunier Duval Brand Group,HA 5-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,NaN,R290,0.6,17,4.88,EN 14825,average,7,36,2120,4.4,482
Saunier Duval Brand Group,HA 5-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,NaN,R290,0.6,17,4.45,EN 14825,average,12,24,2540,7.16,355
Saunier Duval Brand Group,HA 5-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,NaN,R290,0.6,17,4.88,EN 14825,average,12,30,2520,6.03,418
Saunier Duval Brand Group,HA 3-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.19,EN 14825,average,-7,34,3710,3.04,1220
Saunier Duval Brand Group,HA 3-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.18,EN 14825,average,-7,52,3690,2.08,1774
Saunier Duval Brand Group,HA 3-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.19,EN 14825,average,2,30,2180,4.4,495
Saunier Duval Brand Group,HA 3-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.18,EN 14825,average,2,42,2320,3.01,771
Saunier Duval Brand Group,HA 3-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.19,EN 14825,average,7,27,2150,5.96,361
Saunier Duval Brand Group,HA 3-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.18,EN 14825,average,7,36,2029,4.28,474
Saunier Duval Brand Group,HA 3-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.19,EN 14825,average,12,24,2410,7.04,342
Saunier Duval Brand Group,HA 3-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.18,EN 14825,average,12,30,2420,5.84,414
Saunier Duval Brand Group,HA 3-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.19,EN 14825,average,-7,34,3710,3.04,1220
Saunier Duval Brand Group,HA 3-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.18,EN 14825,average,-7,52,3690,2.08,1774
Saunier Duval Brand Group,HA 3-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.19,EN 14825,average,2,30,2180,4.4,495
Saunier Duval Brand Group,HA 3-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.18,EN 14825,average,2,42,2320,3.01,771
Saunier Duval Brand Group,HA 3-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.19,EN 14825,average,7,27,2150,5.96,361
Saunier Duval Brand Group,HA 3-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.18,EN 14825,average,7,36,2029,4.28,474
Saunier Duval Brand Group,HA 3-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.19,EN 14825,average,12,24,2410,7.04,342
Saunier Duval Brand Group,HA 3-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.18,EN 14825,average,12,30,2420,5.84,414
Saunier Duval Brand Group,HA 4-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,50,R290,0.6,17,4.13,EN 14825,average,-7,34,3650,2.97,1229
Saunier Duval Brand Group,HA 4-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,52,R290,0.6,17,4.22,EN 14825,average,-7,52,3730,2.12,1759
Saunier Duval Brand Group,HA 4-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,50,R290,0.6,17,4.13,EN 14825,average,2,30,2200,4.48,491
Saunier Duval Brand Group,HA 4-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,52,R290,0.6,17,4.22,EN 14825,average,2,42,2280,3.24,704
Saunier Duval Brand Group,HA 4-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,50,R290,0.6,17,4.13,EN 14825,average,7,27,2230,6.02,370
Saunier Duval Brand Group,HA 4-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,52,R290,0.6,17,4.22,EN 14825,average,7,36,2110,4.45,474
Saunier Duval Brand Group,HA 4-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,50,R290,0.6,17,4.13,EN 14825,average,12,24,2590,7.39,350
Saunier Duval Brand Group,HA 4-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,52,R290,0.6,17,4.22,EN 14825,average,12,30,2540,5.97,425
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 WSB,2020-12-17,Outdoor Air/Water,43,54,R410a,2.39,11,7.13,EN 14825,average,-7,34,6350,2.59,2452
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 WSB,2020-12-17,Outdoor Air/Water,43,54,R410a,2.39,11,6.40,EN 14825,average,-7,52,5660,2.0,2830
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 WSB,2020-12-17,Outdoor Air/Water,43,54,R410a,2.39,11,7.13,EN 14825,average,2,30,3950,4.5,878
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 WSB,2020-12-17,Outdoor Air/Water,43,54,R410a,2.39,11,6.40,EN 14825,average,2,42,3340,3.34,1000
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 WSB,2020-12-17,Outdoor Air/Water,43,54,R410a,2.39,11,7.13,EN 14825,average,7,27,2760,6.26,441
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 WSB,2020-12-17,Outdoor Air/Water,43,54,R410a,2.39,11,6.40,EN 14825,average,7,36,2730,4.76,574
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 WSB,2020-12-17,Outdoor Air/Water,43,54,R410a,2.39,11,7.13,EN 14825,average,12,24,3330,8.13,410
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 WSB,2020-12-17,Outdoor Air/Water,43,54,R410a,2.39,11,6.40,EN 14825,average,12,30,3240,6.52,497
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 STB,2020-12-17,Outdoor Air/Water,41,54,R410a,2.39,11,7.13,EN 14825,average,-7,34,6350,2.59,2452
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 STB,2020-12-17,Outdoor Air/Water,44,54,R410a,2.39,11,6.40,EN 14825,average,-7,52,5660,2.0,2830
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 STB,2020-12-17,Outdoor Air/Water,41,54,R410a,2.39,11,7.13,EN 14825,average,2,30,3950,4.5,878
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 STB,2020-12-17,Outdoor Air/Water,44,54,R410a,2.39,11,6.40,EN 14825,average,2,42,3340,3.34,1000
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 STB,2020-12-17,Outdoor Air/Water,41,54,R410a,2.39,11,7.13,EN 14825,average,7,27,2760,6.26,441
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 STB,2020-12-17,Outdoor Air/Water,44,54,R410a,2.39,11,6.40,EN 14825,average,7,36,2730,4.76,574
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 STB,2020-12-17,Outdoor Air/Water,41,54,R410a,2.39,11,7.13,EN 14825,average,12,24,3330,8.13,410
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 STB,2020-12-17,Outdoor Air/Water,44,54,R410a,2.39,11,6.40,EN 14825,average,12,30,3240,6.52,497
Saunier Duval Brand Group,HA 7-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,53,R290,0.9,29,6.60,EN 14825,average,-7,34,5840,2.72,2147
Saunier Duval Brand Group,HA 7-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,55,R290,0.9,29,6.13,EN 14825,average,-7,52,5420,2.13,2545
Saunier Duval Brand Group,HA 7-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,53,R290,0.9,29,6.60,EN 14825,average,2,30,3720,4.68,795
Saunier Duval Brand Group,HA 7-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,55,R290,0.9,29,6.13,EN 14825,average,2,42,3460,3.36,1030
Saunier Duval Brand Group,HA 7-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,53,R290,0.9,29,6.60,EN 14825,average,7,27,3180,6.38,498
Saunier Duval Brand Group,HA 7-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,55,R290,0.9,29,6.13,EN 14825,average,7,36,3000,4.6,652
Saunier Duval Brand Group,HA 7-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,53,R290,0.9,29,6.60,EN 14825,average,12,24,3740,7.88,475
Saunier Duval Brand Group,HA 7-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,55,R290,0.9,29,6.13,EN 14825,average,12,30,3590,6.18,581
Saunier Duval Brand Group,HA 7-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,53,R290,0.9,29,6.60,EN 14825,average,-7,34,5840,2.72,2147
Saunier Duval Brand Group,HA 7-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,55,R290,0.9,29,6.13,EN 14825,average,-7,52,5420,2.13,2545
Saunier Duval Brand Group,HA 7-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,53,R290,0.9,29,6.60,EN 14825,average,2,30,3720,4.68,795
Saunier Duval Brand Group,HA 7-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,55,R290,0.9,29,6.13,EN 14825,average,2,42,3460,3.36,1030
Saunier Duval Brand Group,HA 7-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,53,R290,0.9,29,6.60,EN 14825,average,7,27,3180,6.38,498
Saunier Duval Brand Group,HA 7-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,55,R290,0.9,29,6.13,EN 14825,average,7,36,3000,4.6,652
Saunier Duval Brand Group,HA 7-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,53,R290,0.9,29,6.60,EN 14825,average,12,24,3740,7.88,475
Saunier Duval Brand Group,HA 7-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,55,R290,0.9,29,6.13,EN 14825,average,12,30,3590,6.18,581
Saunier Duval Brand Group,HA 8-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,NaN,R290,0.9,29,7.21,EN 14825,average,-7,34,6380,2.93,2177
Saunier Duval Brand Group,HA 8-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,NaN,R290,0.9,29,6.39,EN 14825,average,-7,52,5660,2.17,2608
Saunier Duval Brand Group,HA 8-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,NaN,R290,0.9,29,7.21,EN 14825,average,2,30,3830,4.73,810
Saunier Duval Brand Group,HA 8-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,NaN,R290,0.9,29,6.39,EN 14825,average,2,42,3490,3.32,1051
Saunier Duval Brand Group,HA 8-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,NaN,R290,0.9,29,7.21,EN 14825,average,7,27,3210,6.33,507
Saunier Duval Brand Group,HA 8-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,NaN,R290,0.9,29,6.39,EN 14825,average,7,36,3060,4.67,655
Saunier Duval Brand Group,HA 8-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,NaN,R290,0.9,29,7.21,EN 14825,average,12,24,3720,7.79,478
Saunier Duval Brand Group,HA 8-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,NaN,R290,0.9,29,6.39,EN 14825,average,12,30,3620,6.23,581
Saunier Duval Brand Group,HA 6-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,53,R290,0.9,29,5.87,EN 14825,average,-7,34,5190,3.1,1674
Saunier Duval Brand Group,HA 6-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,55,R290,0.9,29,4.40,EN 14825,average,-7,52,3890,2.19,1776
Saunier Duval Brand Group,HA 6-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,53,R290,0.9,29,5.87,EN 14825,average,2,30,3010,4.73,636
Saunier Duval Brand Group,HA 6-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,55,R290,0.9,29,4.40,EN 14825,average,2,42,2570,3.25,791
Saunier Duval Brand Group,HA 6-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,53,R290,0.9,29,5.87,EN 14825,average,7,27,3090,6.17,501
Saunier Duval Brand Group,HA 6-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,55,R290,0.9,29,4.40,EN 14825,average,7,36,2950,4.48,658
Saunier Duval Brand Group,HA 6-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,53,R290,0.9,29,5.87,EN 14825,average,12,24,3660,7.6,482
Saunier Duval Brand Group,HA 6-6 O 230V,2020-05-11,Outdoor Air/Water,NaN,55,R290,0.9,29,4.40,EN 14825,average,12,30,3560,6.06,587
Saunier Duval Brand Group,HA 6-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,53,R290,0.9,29,5.87,EN 14825,average,-7,34,5190,3.1,1674
Saunier Duval Brand Group,HA 6-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,55,R290,0.9,29,4.40,EN 14825,average,-7,52,3890,2.19,1776
Saunier Duval Brand Group,HA 6-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,53,R290,0.9,29,5.87,EN 14825,average,2,30,3010,4.73,636
Saunier Duval Brand Group,HA 6-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,55,R290,0.9,29,4.40,EN 14825,average,2,42,2570,3.25,791
Saunier Duval Brand Group,HA 6-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,53,R290,0.9,29,5.87,EN 14825,average,7,27,3090,6.17,501
Saunier Duval Brand Group,HA 6-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,55,R290,0.9,29,4.40,EN 14825,average,7,36,2950,4.48,658
Saunier Duval Brand Group,HA 6-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,53,R290,0.9,29,5.87,EN 14825,average,12,24,3660,7.6,482
Saunier Duval Brand Group,HA 6-6 O 230V B2,2020-05-11,Outdoor Air/Water,NaN,55,R290,0.9,29,4.40,EN 14825,average,12,30,3560,6.06,587
Saunier Duval Brand Group,HA 6-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,50,R290,0.9,29,6.73,EN 14825,average,-7,34,5960,3.01,1980
Saunier Duval Brand Group,HA 6-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,57,R290,0.9,29,6.26,EN 14825,average,-7,52,5540,2.14,2589
Saunier Duval Brand Group,HA 6-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,50,R290,0.9,29,6.73,EN 14825,average,2,30,3670,4.62,794
Saunier Duval Brand Group,HA 6-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,57,R290,0.9,29,6.26,EN 14825,average,2,42,3630,3.39,1071
Saunier Duval Brand Group,HA 6-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,50,R290,0.9,29,6.73,EN 14825,average,7,27,3120,6.36,491
Saunier Duval Brand Group,HA 6-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,57,R290,0.9,29,6.26,EN 14825,average,7,36,3010,4.67,645
Saunier Duval Brand Group,HA 6-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,50,R290,0.9,29,6.73,EN 14825,average,12,24,3690,7.82,472
Saunier Duval Brand Group,HA 6-6 O 230V B3,2020-05-11,Outdoor Air/Water,NaN,57,R290,0.9,29,6.26,EN 14825,average,12,30,3570,6.19,577
STIEBEL ELTRON ,HPA-O 10 Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,11.00,EN 14825,average,-7,34,9500,3.3,2879
STIEBEL ELTRON ,HPA-O 10 Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,12.00,EN 14825,average,-7,52,10600,2.69,3941
STIEBEL ELTRON ,HPA-O 10 Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,11.00,EN 14825,average,2,30,8300,4.72,1758
STIEBEL ELTRON ,HPA-O 10 Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,12.00,EN 14825,average,2,42,8400,3.51,2393
STIEBEL ELTRON ,HPA-O 10 Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,11.00,EN 14825,average,7,27,8000,6.16,1299
STIEBEL ELTRON ,HPA-O 10 Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,12.00,EN 14825,average,7,36,7800,4.61,1692
STIEBEL ELTRON ,HPA-O 10 Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,11.00,EN 14825,average,12,24,9100,8.11,1122
STIEBEL ELTRON ,HPA-O 10 Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,12.00,EN 14825,average,12,30,9000,6.66,1351
STIEBEL ELTRON ,HPA-O 10 C Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,11.00,EN 14825,average,-7,34,9500,3.3,2879
STIEBEL ELTRON ,HPA-O 10 C Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,12.00,EN 14825,average,-7,52,10600,2.69,3941
STIEBEL ELTRON ,HPA-O 10 C Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,11.00,EN 14825,average,2,30,8300,4.72,1758
STIEBEL ELTRON ,HPA-O 10 C Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,12.00,EN 14825,average,2,42,8400,3.51,2393
STIEBEL ELTRON ,HPA-O 10 C Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,11.00,EN 14825,average,7,27,8000,6.16,1299
STIEBEL ELTRON ,HPA-O 10 C Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,12.00,EN 14825,average,7,36,7800,4.61,1692
STIEBEL ELTRON ,HPA-O 10 C Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,11.00,EN 14825,average,12,24,9100,8.11,1122
STIEBEL ELTRON ,HPA-O 10 C Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,12.00,EN 14825,average,12,30,9000,6.66,1351
STIEBEL ELTRON ,HPA-O 13 Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,-7,34,12800,2.98,4295
STIEBEL ELTRON ,HPA-O 13 Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,-7,52,13800,2.48,5565
STIEBEL ELTRON ,HPA-O 13 Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,2,30,8300,4.72,1758
STIEBEL ELTRON ,HPA-O 13 Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,2,42,8400,3.51,2393
STIEBEL ELTRON ,HPA-O 13 Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,7,27,8000,6.16,1299
STIEBEL ELTRON ,HPA-O 13 Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,7,36,7800,4.61,1692
STIEBEL ELTRON ,HPA-O 13 Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,12,24,9100,8.11,1122
STIEBEL ELTRON ,HPA-O 13 Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,12,30,9000,6.66,1351
STIEBEL ELTRON ,HPA-O 13 C Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,-7,34,12800,2.98,4295
STIEBEL ELTRON ,HPA-O 13 C Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,-7,52,13800,2.48,5565
STIEBEL ELTRON ,HPA-O 13 C Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,2,30,8300,4.72,1758
STIEBEL ELTRON ,HPA-O 13 C Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,2,42,8400,3.51,2393
STIEBEL ELTRON ,HPA-O 13 C Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,7,27,8000,6.16,1299
STIEBEL ELTRON ,HPA-O 13 C Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,7,36,7800,4.61,1692
STIEBEL ELTRON ,HPA-O 13 C Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,12,24,9100,8.11,1122
STIEBEL ELTRON ,HPA-O 13 C Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,12,30,9000,6.66,1351
STIEBEL ELTRON ,HPA-O 13 S Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,-7,34,13000,3.02,4305
STIEBEL ELTRON ,HPA-O 13 S Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,-7,52,13800,2.43,5679
STIEBEL ELTRON ,HPA-O 13 S Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,2,30,8000,4.4,1818
STIEBEL ELTRON ,HPA-O 13 S Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,2,42,7700,3.37,2285
STIEBEL ELTRON ,HPA-O 13 S Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,7,27,8100,5.64,1436
STIEBEL ELTRON ,HPA-O 13 S Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,7,36,7900,4.45,1775
STIEBEL ELTRON ,HPA-O 13 S Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,12,24,9100,8.11,1122
STIEBEL ELTRON ,HPA-O 13 S Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,12,30,9000,6.66,1351
STIEBEL ELTRON ,HPA-O 13 CS Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,-7,34,13000,3.02,4305
STIEBEL ELTRON ,HPA-O 13 CS Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,-7,52,13800,2.43,5679
STIEBEL ELTRON ,HPA-O 13 CS Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,2,30,8000,4.4,1818
STIEBEL ELTRON ,HPA-O 13 CS Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,2,42,7700,3.37,2285
STIEBEL ELTRON ,HPA-O 13 CS Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,7,27,8100,5.64,1436
STIEBEL ELTRON ,HPA-O 13 CS Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,7,36,7900,4.45,1775
STIEBEL ELTRON ,HPA-O 13 CS Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,12,24,9100,8.11,1122
STIEBEL ELTRON ,HPA-O 13 CS Premium,2018-01-08,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,12,30,9000,6.66,1351
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,33,52,R410a,1.1,17,4.00,EN 14825,average,-7,34,3200,2.88,1111
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,33,52,R410a,1.1,17,3.00,EN 14825,average,-7,52,3050,2.07,1473
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,33,52,R410a,1.1,17,4.00,EN 14825,average,2,30,1950,4.11,474
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,33,52,R410a,1.1,17,3.00,EN 14825,average,2,42,1580,2.93,539
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,33,52,R410a,1.1,17,4.00,EN 14825,average,7,27,1630,6.06,269
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,33,52,R410a,1.1,17,3.00,EN 14825,average,7,36,1250,4.13,303
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,33,52,R410a,1.1,17,4.00,EN 14825,average,12,24,1800,8.14,221
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,33,52,R410a,1.1,17,3.00,EN 14825,average,12,30,1540,5.97,258
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,33,52,R410a,1.1,17,4.00,EN 14825,average,-7,34,3200,2.88,1111
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,33,52,R410a,1.1,17,3.00,EN 14825,average,-7,52,3050,2.07,1473
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,33,52,R410a,1.1,17,4.00,EN 14825,average,2,30,1950,4.11,474
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,33,52,R410a,1.1,17,3.00,EN 14825,average,2,42,1580,2.93,539
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,33,52,R410a,1.1,17,4.00,EN 14825,average,7,27,1630,6.06,269
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,33,52,R410a,1.1,17,3.00,EN 14825,average,7,36,1250,4.13,303
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,33,52,R410a,1.1,17,4.00,EN 14825,average,12,24,1800,8.14,221
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,33,52,R410a,1.1,17,3.00,EN 14825,average,12,30,1540,5.97,258
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,52,33,R410a,1.1,17,5.00,EN 14825,average,-7,34,4030,2.67,1509
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,52,33,R410a,1.1,17,4.00,EN 14825,average,-7,52,3400,2.05,1659
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,52,33,R410a,1.1,17,5.00,EN 14825,average,2,30,2530,4.0,632
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,52,33,R410a,1.1,17,4.00,EN 14825,average,2,42,2000,2.94,680
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,52,33,R410a,1.1,17,5.00,EN 14825,average,7,27,1630,6.06,269
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,52,33,R410a,1.1,17,4.00,EN 14825,average,7,36,1300,4.13,315
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,52,33,R410a,1.1,17,5.00,EN 14825,average,12,24,1800,8.14,221
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,52,33,R410a,1.1,17,4.00,EN 14825,average,12,30,1500,5.97,251
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,52,33,R410a,1.1,17,5.00,EN 14825,average,-7,34,4030,2.67,1509
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,52,33,R410a,1.1,17,4.00,EN 14825,average,-7,52,3400,2.05,1659
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,52,33,R410a,1.1,17,5.00,EN 14825,average,2,30,2530,4.0,632
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,52,33,R410a,1.1,17,4.00,EN 14825,average,2,42,2000,2.94,680
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,52,33,R410a,1.1,17,5.00,EN 14825,average,7,27,1630,6.06,269
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,52,33,R410a,1.1,17,4.00,EN 14825,average,7,36,1300,4.13,315
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,52,33,R410a,1.1,17,5.00,EN 14825,average,12,24,1800,8.14,221
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,52,33,R410a,1.1,17,4.00,EN 14825,average,12,30,1500,5.97,251
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBB 200, HSBB 200",2018-12-03,Outdoor Air/Water,27,57,R410a,2,17,6.80,EN 14825,average,-7,34,6020,2.9,2076
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBB 200, HSBB 200",2018-12-03,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,-7,52,5100,1.97,2589
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBB 200, HSBB 200",2018-12-03,Outdoor Air/Water,27,57,R410a,2,17,6.80,EN 14825,average,2,30,3890,4.35,894
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBB 200, HSBB 200",2018-12-03,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,2,42,4100,3.25,1262
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBB 200, HSBB 200",2018-12-03,Outdoor Air/Water,27,57,R410a,2,17,6.80,EN 14825,average,7,27,3500,6.6,530
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBB 200, HSBB 200",2018-12-03,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,7,36,2600,4.56,570
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBB 200, HSBB 200",2018-12-03,Outdoor Air/Water,27,57,R410a,2,17,6.80,EN 14825,average,12,24,3390,6.78,500
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBB 200, HSBB 200",2018-12-03,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,12,30,3300,5.98,552
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBB 200, HSBB 200S",2018-12-03,Outdoor Air/Water,NaN,NaN,R410a,2,17,9.19,EN 14825,average,-7,34,8130,2.72,2989
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBB 200, HSBB 200S",2018-12-03,Outdoor Air/Water,NaN,NaN,R410a,2,17,7.55,EN 14825,average,-7,52,5100,1.97,2589
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBB 200, HSBB 200S",2018-12-03,Outdoor Air/Water,NaN,NaN,R410a,2,17,9.19,EN 14825,average,2,30,5220,4.35,1200
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBB 200, HSBB 200S",2018-12-03,Outdoor Air/Water,NaN,NaN,R410a,2,17,7.55,EN 14825,average,2,42,4100,3.25,1262
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBB 200, HSBB 200S",2018-12-03,Outdoor Air/Water,NaN,NaN,R410a,2,17,9.19,EN 14825,average,7,27,3500,6.6,530
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBB 200, HSBB 200S",2018-12-03,Outdoor Air/Water,NaN,NaN,R410a,2,17,7.55,EN 14825,average,7,36,2600,4.56,570
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBB 200, HSBB 200S",2018-12-03,Outdoor Air/Water,NaN,NaN,R410a,2,17,9.19,EN 14825,average,12,24,3390,6.78,500
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBB 200, HSBB 200S",2018-12-03,Outdoor Air/Water,NaN,NaN,R410a,2,17,7.55,EN 14825,average,12,30,3300,5.98,552
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,27,57,R410a,2,17,6.80,EN 14825,average,-7,34,6020,2.9,2076
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,-7,52,5100,1.97,2589
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,27,57,R410a,2,17,6.80,EN 14825,average,2,30,3890,4.35,894
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,2,42,4100,3.25,1262
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,27,57,R410a,2,17,6.80,EN 14825,average,7,27,3500,6.6,530
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,7,36,2600,4.56,570
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,27,57,R410a,2,17,6.80,EN 14825,average,12,24,3390,6.78,500
STIEBEL ELTRON ,"HPA-O 6 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,12,30,3300,5.98,552
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,NaN,NaN,R410a,2,17,9.19,EN 14825,average,-7,34,8130,2.72,2989
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,NaN,NaN,R410a,2,17,7.55,EN 14825,average,-7,52,5100,1.97,2589
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,NaN,NaN,R410a,2,17,9.19,EN 14825,average,2,30,5220,4.35,1200
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,NaN,NaN,R410a,2,17,7.55,EN 14825,average,2,42,4100,3.25,1262
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,NaN,NaN,R410a,2,17,9.19,EN 14825,average,7,27,3500,6.6,530
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,NaN,NaN,R410a,2,17,7.55,EN 14825,average,7,36,2600,4.56,570
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,NaN,NaN,R410a,2,17,9.19,EN 14825,average,12,24,3390,6.78,500
STIEBEL ELTRON ,"HPA-O 8 CS Plus + HSBC 200, HSBC 200S",2018-12-03,Outdoor Air/Water,NaN,NaN,R410a,2,17,7.55,EN 14825,average,12,30,3300,5.98,552
STIEBEL ELTRON ,HPA-O 7 S Premium,2018-01-08,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,-7,34,6800,2.49,2731
STIEBEL ELTRON ,HPA-O 7 S Premium,2018-01-08,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,-7,52,7100,2.18,3257
STIEBEL ELTRON ,HPA-O 7 S Premium,2018-01-08,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,2,30,4300,4.04,1064
STIEBEL ELTRON ,HPA-O 7 S Premium,2018-01-08,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,2,42,4200,3.3,1273
STIEBEL ELTRON ,HPA-O 7 S Premium,2018-01-08,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,7,27,4500,5.08,886
STIEBEL ELTRON ,HPA-O 7 S Premium,2018-01-08,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,7,36,4200,4.07,1032
STIEBEL ELTRON ,HPA-O 7 S Premium,2018-01-08,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,12,24,4400,6.3,698
STIEBEL ELTRON ,HPA-O 7 S Premium,2018-01-08,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,12,30,4000,5.14,778
STIEBEL ELTRON ,HPA-O 7 CS Premium,2018-01-08,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,-7,34,6800,2.49,2731
STIEBEL ELTRON ,HPA-O 7 CS Premium,2018-01-08,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,-7,52,7100,2.18,3257
STIEBEL ELTRON ,HPA-O 7 CS Premium,2018-01-08,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,2,30,4300,4.04,1064
STIEBEL ELTRON ,HPA-O 7 CS Premium,2018-01-08,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,2,42,4200,3.3,1273
STIEBEL ELTRON ,HPA-O 7 CS Premium,2018-01-08,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,7,27,4500,5.08,886
STIEBEL ELTRON ,HPA-O 7 CS Premium,2018-01-08,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,7,36,4200,4.07,1032
STIEBEL ELTRON ,HPA-O 7 CS Premium,2018-01-08,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,12,24,4400,6.3,698
STIEBEL ELTRON ,HPA-O 7 CS Premium,2018-01-08,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,12,30,4000,5.14,778
STIEBEL ELTRON ,LWZ 8 CS Premium,2020-10-31,Outdoor Air/Water,52,55,R410a,2.95,27,10.00,EN 14825,average,-7,34,8420,2.76,3051
STIEBEL ELTRON ,LWZ 8 CS Premium,2020-10-31,Outdoor Air/Water,52,55,R410a,2.95,27,7.00,EN 14825,average,-7,52,5870,2.26,2597
STIEBEL ELTRON ,LWZ 8 CS Premium,2020-10-31,Outdoor Air/Water,52,55,R410a,2.95,27,10.00,EN 14825,average,2,30,5120,3.94,1299
STIEBEL ELTRON ,LWZ 8 CS Premium,2020-10-31,Outdoor Air/Water,52,55,R410a,2.95,27,7.00,EN 14825,average,2,42,3520,3.27,1076
STIEBEL ELTRON ,LWZ 8 CS Premium,2020-10-31,Outdoor Air/Water,52,55,R410a,2.95,27,10.00,EN 14825,average,7,27,3260,5.53,590
STIEBEL ELTRON ,LWZ 8 CS Premium,2020-10-31,Outdoor Air/Water,52,55,R410a,2.95,27,7.00,EN 14825,average,7,36,2720,4.14,657
STIEBEL ELTRON ,LWZ 8 CS Premium,2020-10-31,Outdoor Air/Water,52,55,R410a,2.95,27,10.00,EN 14825,average,12,24,3350,7.09,472
STIEBEL ELTRON ,LWZ 8 CS Premium,2020-10-31,Outdoor Air/Water,52,55,R410a,2.95,27,7.00,EN 14825,average,12,30,3200,5.29,605
STIEBEL ELTRON ,LWZ 8 S Trend,2020-10-31,Outdoor Air/Water,52,55,R410a,2.95,27,10.00,EN 14825,average,-7,34,8420,2.76,3051
STIEBEL ELTRON ,LWZ 8 S Trend,2020-10-31,Outdoor Air/Water,52,55,R410a,2.95,27,7.00,EN 14825,average,-7,52,5870,2.26,2597
STIEBEL ELTRON ,LWZ 8 S Trend,2020-10-31,Outdoor Air/Water,52,55,R410a,2.95,27,10.00,EN 14825,average,2,30,5120,3.94,1299
STIEBEL ELTRON ,LWZ 8 S Trend,2020-10-31,Outdoor Air/Water,52,55,R410a,2.95,27,7.00,EN 14825,average,2,42,3520,3.27,1076
STIEBEL ELTRON ,LWZ 8 S Trend,2020-10-31,Outdoor Air/Water,52,55,R410a,2.95,27,10.00,EN 14825,average,7,27,3260,5.53,590
STIEBEL ELTRON ,LWZ 8 S Trend,2020-10-31,Outdoor Air/Water,52,55,R410a,2.95,27,7.00,EN 14825,average,7,36,2720,4.14,657
STIEBEL ELTRON ,LWZ 8 S Trend,2020-10-31,Outdoor Air/Water,52,55,R410a,2.95,27,10.00,EN 14825,average,12,24,3350,7.09,472
STIEBEL ELTRON ,LWZ 8 S Trend,2020-10-31,Outdoor Air/Water,52,55,R410a,2.95,27,7.00,EN 14825,average,12,30,3200,5.29,605
STIEBEL ELTRON ,LWZ 5 S Plus,2020-10-31,Outdoor Air/Water,52,52,R410a,2.95,27,6.00,EN 14825,average,-7,34,5480,2.93,1870
STIEBEL ELTRON ,LWZ 5 S Plus,2020-10-31,Outdoor Air/Water,52,52,R410a,2.95,27,6.00,EN 14825,average,-7,52,5540,2.26,2451
STIEBEL ELTRON ,LWZ 5 S Plus,2020-10-31,Outdoor Air/Water,52,52,R410a,2.95,27,6.00,EN 14825,average,2,30,3280,4.18,785
STIEBEL ELTRON ,LWZ 5 S Plus,2020-10-31,Outdoor Air/Water,52,52,R410a,2.95,27,6.00,EN 14825,average,2,42,3410,3.27,1043
STIEBEL ELTRON ,LWZ 5 S Plus,2020-10-31,Outdoor Air/Water,52,52,R410a,2.95,27,6.00,EN 14825,average,7,27,2860,5.43,527
STIEBEL ELTRON ,LWZ 5 S Plus,2020-10-31,Outdoor Air/Water,52,52,R410a,2.95,27,6.00,EN 14825,average,7,36,2710,4.09,663
STIEBEL ELTRON ,LWZ 5 S Plus,2020-10-31,Outdoor Air/Water,52,52,R410a,2.95,27,6.00,EN 14825,average,12,24,3340,6.96,480
STIEBEL ELTRON ,LWZ 5 S Plus,2020-10-31,Outdoor Air/Water,52,52,R410a,2.95,27,6.00,EN 14825,average,12,30,3190,5.29,603
STIEBEL ELTRON ,LWZ 5 S Smart,2020-10-31,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,-7,34,5480,2.93,1870
STIEBEL ELTRON ,LWZ 5 S Smart,2020-10-31,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,-7,52,5540,2.26,2451
STIEBEL ELTRON ,LWZ 5 S Smart,2020-10-31,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,2,30,3280,2.93,1119
STIEBEL ELTRON ,LWZ 5 S Smart,2020-10-31,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,2,42,3410,2.26,1509
STIEBEL ELTRON ,LWZ 5 S Smart,2020-10-31,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,7,27,2860,5.43,527
STIEBEL ELTRON ,LWZ 5 S Smart,2020-10-31,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,7,36,2710,4.09,663
STIEBEL ELTRON ,LWZ 5 S Smart,2020-10-31,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,12,24,3340,6.96,480
STIEBEL ELTRON ,LWZ 5 S Smart,2020-10-31,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,12,30,3190,5.26,606
STIEBEL ELTRON ,LWZ 5 S Trend,2020-10-31,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,-7,34,5480,2.93,1870
STIEBEL ELTRON ,LWZ 5 S Trend,2020-10-31,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,-7,52,5540,2.26,2451
STIEBEL ELTRON ,LWZ 5 S Trend,2020-10-31,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,2,30,3280,4.18,785
STIEBEL ELTRON ,LWZ 5 S Trend,2020-10-31,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,2,42,3410,3.27,1043
STIEBEL ELTRON ,LWZ 5 S Trend,2020-10-31,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,7,27,2860,5.43,527
STIEBEL ELTRON ,LWZ 5 S Trend,2020-10-31,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,7,36,2710,4.09,663
STIEBEL ELTRON ,LWZ 5 S Trend,2020-10-31,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,12,24,3340,6.96,480
STIEBEL ELTRON ,LWZ 5 S Trend,2020-10-31,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,12,30,3190,5.26,606
STIEBEL ELTRON ,LWZ 5 CS Premium,2020-10-31,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,-7,34,5480,2.93,1870
STIEBEL ELTRON ,LWZ 5 CS Premium,2020-10-31,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,-7,52,5540,2.26,2451
STIEBEL ELTRON ,LWZ 5 CS Premium,2020-10-31,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,2,30,3280,4.18,785
STIEBEL ELTRON ,LWZ 5 CS Premium,2020-10-31,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,2,42,3410,3.27,1043
