Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
STIEBEL ELTRON ,LWZ 5 CS Premium,2020-10-31,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,7,27,2860,5.43,527
STIEBEL ELTRON ,LWZ 5 CS Premium,2020-10-31,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,7,36,2710,4.09,663
STIEBEL ELTRON ,LWZ 5 CS Premium,2020-10-31,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,12,24,3340,6.96,480
STIEBEL ELTRON ,LWZ 5 CS Premium,2020-10-31,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,12,30,3190,5.26,606
STIEBEL ELTRON ,LWZ 504 E,2020-10-31,Outdoor Air/Water,52,55,R410a,2.95,27,10.00,EN 14825,average,-7,34,8420,2.76,3051
STIEBEL ELTRON ,LWZ 504 E,2020-10-31,Outdoor Air/Water,52,55,R410a,2.95,27,7.00,EN 14825,average,-7,52,5870,2.26,2597
STIEBEL ELTRON ,LWZ 504 E,2020-10-31,Outdoor Air/Water,52,55,R410a,2.95,27,10.00,EN 14825,average,2,30,5120,3.94,1299
STIEBEL ELTRON ,LWZ 504 E,2020-10-31,Outdoor Air/Water,52,55,R410a,2.95,27,7.00,EN 14825,average,2,42,3520,3.27,1076
STIEBEL ELTRON ,LWZ 504 E,2020-10-31,Outdoor Air/Water,52,55,R410a,2.95,27,10.00,EN 14825,average,7,27,3260,5.53,590
STIEBEL ELTRON ,LWZ 504 E,2020-10-31,Outdoor Air/Water,52,55,R410a,2.95,27,7.00,EN 14825,average,7,36,2720,4.14,657
STIEBEL ELTRON ,LWZ 504 E,2020-10-31,Outdoor Air/Water,52,55,R410a,2.95,27,10.00,EN 14825,average,12,24,3350,7.09,472
STIEBEL ELTRON ,LWZ 504 E,2020-10-31,Outdoor Air/Water,52,55,R410a,2.95,27,7.00,EN 14825,average,12,30,3200,5.29,605
STIEBEL ELTRON ,WPE-I 04 H(K)(W) Premium,2020-09-08,Brine/Water,38,NaN,Other,2.2,16,4.23,EN 14825,average,-7,34,3730,5.01,745
STIEBEL ELTRON ,WPE-I 04 H(K)(W) Premium,2020-09-08,Brine/Water,38,NaN,Other,2.2,16,3.76,EN 14825,average,-7,52,3320,3.58,927
STIEBEL ELTRON ,WPE-I 04 H(K)(W) Premium,2020-09-08,Brine/Water,38,NaN,Other,2.2,16,4.23,EN 14825,average,2,30,2260,5.38,420
STIEBEL ELTRON ,WPE-I 04 H(K)(W) Premium,2020-09-08,Brine/Water,38,NaN,Other,2.2,16,3.76,EN 14825,average,2,42,2020,4.22,479
STIEBEL ELTRON ,WPE-I 04 H(K)(W) Premium,2020-09-08,Brine/Water,38,NaN,Other,2.2,16,4.23,EN 14825,average,7,27,1450,5.34,272
STIEBEL ELTRON ,WPE-I 04 H(K)(W) Premium,2020-09-08,Brine/Water,38,NaN,Other,2.2,16,3.76,EN 14825,average,7,36,1300,4.47,291
STIEBEL ELTRON ,WPE-I 04 H(K)(W) Premium,2020-09-08,Brine/Water,38,NaN,Other,2.2,16,4.23,EN 14825,average,12,24,1130,5.32,212
STIEBEL ELTRON ,WPE-I 04 H(K)(W) Premium,2020-09-08,Brine/Water,38,NaN,Other,2.2,16,3.76,EN 14825,average,12,30,1080,4.49,241
STIEBEL ELTRON ,WPE-I 06 H(K)(W) Premium,2020-09-08,Brine/Water,41,NaN,Other,2.2,16,6.70,EN 14825,average,-7,34,5910,4.71,1255
STIEBEL ELTRON ,WPE-I 06 H(K)(W) Premium,2020-09-08,Brine/Water,41,NaN,Other,2.2,16,6.05,EN 14825,average,-7,52,5340,3.55,1504
STIEBEL ELTRON ,WPE-I 06 H(K)(W) Premium,2020-09-08,Brine/Water,41,NaN,Other,2.2,16,6.70,EN 14825,average,2,30,3590,5.39,666
STIEBEL ELTRON ,WPE-I 06 H(K)(W) Premium,2020-09-08,Brine/Water,41,NaN,Other,2.2,16,6.05,EN 14825,average,2,42,3250,4.27,761
STIEBEL ELTRON ,WPE-I 06 H(K)(W) Premium,2020-09-08,Brine/Water,41,NaN,Other,2.2,16,6.70,EN 14825,average,7,27,2300,5.6,411
STIEBEL ELTRON ,WPE-I 06 H(K)(W) Premium,2020-09-08,Brine/Water,41,NaN,Other,2.2,16,6.05,EN 14825,average,7,36,2090,4.76,439
STIEBEL ELTRON ,WPE-I 06 H(K)(W) Premium,2020-09-08,Brine/Water,41,NaN,Other,2.2,16,6.70,EN 14825,average,12,24,1140,5.47,208
STIEBEL ELTRON ,WPE-I 06 H(K)(W) Premium,2020-09-08,Brine/Water,41,NaN,Other,2.2,16,6.05,EN 14825,average,12,30,1080,4.61,234
STIEBEL ELTRON ,WPE-I 08 H(K)(W) Premium,2020-09-08,Brine/Water,40,NaN,Other,2.2,16,7.66,EN 14825,average,-7,34,6760,4.53,1492
STIEBEL ELTRON ,WPE-I 08 H(K)(W) Premium,2020-09-08,Brine/Water,40,NaN,Other,2.2,16,6.93,EN 14825,average,-7,52,6120,3.44,1779
STIEBEL ELTRON ,WPE-I 08 H(K)(W) Premium,2020-09-08,Brine/Water,40,NaN,Other,2.2,16,7.66,EN 14825,average,2,30,4110,5.25,783
STIEBEL ELTRON ,WPE-I 08 H(K)(W) Premium,2020-09-08,Brine/Water,40,NaN,Other,2.2,16,6.93,EN 14825,average,2,42,3720,4.21,884
STIEBEL ELTRON ,WPE-I 08 H(K)(W) Premium,2020-09-08,Brine/Water,40,NaN,Other,2.2,16,7.66,EN 14825,average,7,27,2640,5.59,472
STIEBEL ELTRON ,WPE-I 08 H(K)(W) Premium,2020-09-08,Brine/Water,40,NaN,Other,2.2,16,6.93,EN 14825,average,7,36,2390,4.69,510
STIEBEL ELTRON ,WPE-I 08 H(K)(W) Premium,2020-09-08,Brine/Water,40,NaN,Other,2.2,16,7.66,EN 14825,average,12,24,1160,5.52,210
STIEBEL ELTRON ,WPE-I 08 H(K)(W) Premium,2020-09-08,Brine/Water,40,NaN,Other,2.2,16,6.93,EN 14825,average,12,30,1080,4.61,234
STIEBEL ELTRON ,WPE-I 12 H(K)(W) Premium,2020-09-08,Brine/Water,39,NaN,Other,3.1,19,12.03,EN 14825,average,-7,34,10610,4.81,2206
STIEBEL ELTRON ,WPE-I 12 H(K)(W) Premium,2020-09-08,Brine/Water,39,NaN,Other,3.1,19,11.99,EN 14825,average,-7,52,10590,3.55,2983
STIEBEL ELTRON ,WPE-I 12 H(K)(W) Premium,2020-09-08,Brine/Water,39,NaN,Other,3.1,19,12.03,EN 14825,average,2,30,6450,5.72,1128
STIEBEL ELTRON ,WPE-I 12 H(K)(W) Premium,2020-09-08,Brine/Water,39,NaN,Other,3.1,19,11.99,EN 14825,average,2,42,6440,4.49,1434
STIEBEL ELTRON ,WPE-I 12 H(K)(W) Premium,2020-09-08,Brine/Water,39,NaN,Other,3.1,19,12.03,EN 14825,average,7,27,4140,6.12,676
STIEBEL ELTRON ,WPE-I 12 H(K)(W) Premium,2020-09-08,Brine/Water,39,NaN,Other,3.1,19,11.99,EN 14825,average,7,36,4130,4.99,828
STIEBEL ELTRON ,WPE-I 12 H(K)(W) Premium,2020-09-08,Brine/Water,39,NaN,Other,3.1,19,12.03,EN 14825,average,12,24,2300,6.29,366
STIEBEL ELTRON ,WPE-I 12 H(K)(W) Premium,2020-09-08,Brine/Water,39,NaN,Other,3.1,19,11.99,EN 14825,average,12,30,2210,5.25,421
STIEBEL ELTRON ,WPE-I 15 H(K) (W) 230 Premium,2020-09-08,Brine/Water,39,NaN,Other,3.1,19,14.46,EN 14825,average,-7,34,12770,4.46,2863
STIEBEL ELTRON ,WPE-I 15 H(K) (W) 230 Premium,2020-09-08,Brine/Water,39,NaN,Other,3.1,19,13.77,EN 14825,average,-7,52,12160,3.4,3576
STIEBEL ELTRON ,WPE-I 15 H(K) (W) 230 Premium,2020-09-08,Brine/Water,39,NaN,Other,3.1,19,14.46,EN 14825,average,2,30,7760,5.51,1408
STIEBEL ELTRON ,WPE-I 15 H(K) (W) 230 Premium,2020-09-08,Brine/Water,39,NaN,Other,3.1,19,13.77,EN 14825,average,2,42,7400,4.44,1667
STIEBEL ELTRON ,WPE-I 15 H(K) (W) 230 Premium,2020-09-08,Brine/Water,39,NaN,Other,3.1,19,14.46,EN 14825,average,7,27,4980,6.13,812
STIEBEL ELTRON ,WPE-I 15 H(K) (W) 230 Premium,2020-09-08,Brine/Water,39,NaN,Other,3.1,19,13.77,EN 14825,average,7,36,4750,5.03,944
STIEBEL ELTRON ,WPE-I 15 H(K) (W) 230 Premium,2020-09-08,Brine/Water,39,NaN,Other,3.1,19,14.46,EN 14825,average,12,24,2290,6.18,371
STIEBEL ELTRON ,WPE-I 15 H(K) (W) 230 Premium,2020-09-08,Brine/Water,39,NaN,Other,3.1,19,13.77,EN 14825,average,12,30,2220,5.31,418
STIEBEL ELTRON ,WPE-I 33H 400 Premium,2020-10-05,Brine/Water,47,NaN,R410a,3.9,12,33.28,EN 14825,average,-7,34,29440,4.63,6359
STIEBEL ELTRON ,WPE-I 33H 400 Premium,2020-10-05,Brine/Water,47,NaN,R410a,3.9,12,31.13,EN 14825,average,-7,52,27540,3.14,8771
STIEBEL ELTRON ,WPE-I 33H 400 Premium,2020-10-05,Brine/Water,47,NaN,R410a,3.9,12,33.28,EN 14825,average,2,30,17920,5.57,3217
STIEBEL ELTRON ,WPE-I 33H 400 Premium,2020-10-05,Brine/Water,47,NaN,R410a,3.9,12,31.13,EN 14825,average,2,42,16760,4.21,3981
STIEBEL ELTRON ,WPE-I 33H 400 Premium,2020-10-05,Brine/Water,47,NaN,R410a,3.9,12,33.28,EN 14825,average,7,27,11520,6.11,1885
STIEBEL ELTRON ,WPE-I 33H 400 Premium,2020-10-05,Brine/Water,47,NaN,R410a,3.9,12,31.13,EN 14825,average,7,36,10780,4.83,2232
STIEBEL ELTRON ,WPE-I 33H 400 Premium,2020-10-05,Brine/Water,47,NaN,R410a,3.9,12,33.28,EN 14825,average,12,24,12520,6.05,2069
STIEBEL ELTRON ,WPE-I 33H 400 Premium,2020-10-05,Brine/Water,47,NaN,R410a,3.9,12,31.13,EN 14825,average,12,30,12160,5.0,2432
STIEBEL ELTRON ,WPE-I 44 H 400 Premium,2020-10-05,Brine/Water,48,NaN,R410a,4.4,7,38.06,EN 14825,average,-7,34,33670,4.56,7384
STIEBEL ELTRON ,WPE-I 44 H 400 Premium,2020-10-05,Brine/Water,50,NaN,R410a,4.4,7,35.62,EN 14825,average,-7,52,31510,3.21,9816
STIEBEL ELTRON ,WPE-I 44 H 400 Premium,2020-10-05,Brine/Water,48,NaN,R410a,4.4,7,38.06,EN 14825,average,2,30,20490,5.68,3607
STIEBEL ELTRON ,WPE-I 44 H 400 Premium,2020-10-05,Brine/Water,50,NaN,R410a,4.4,7,35.62,EN 14825,average,2,42,19180,4.39,4369
STIEBEL ELTRON ,WPE-I 44 H 400 Premium,2020-10-05,Brine/Water,48,NaN,R410a,4.4,7,38.06,EN 14825,average,7,27,13180,6.28,2099
STIEBEL ELTRON ,WPE-I 44 H 400 Premium,2020-10-05,Brine/Water,50,NaN,R410a,4.4,7,35.62,EN 14825,average,7,36,12330,5.16,2390
STIEBEL ELTRON ,WPE-I 44 H 400 Premium,2020-10-05,Brine/Water,48,NaN,R410a,4.4,7,38.06,EN 14825,average,12,24,12700,6.31,2013
STIEBEL ELTRON ,WPE-I 44 H 400 Premium,2020-10-05,Brine/Water,50,NaN,R410a,4.4,7,35.62,EN 14825,average,12,30,12570,5.34,2354
STIEBEL ELTRON ,WPE-I 59 H 400 Premium,2020-10-05,Brine/Water,43,NaN,R410a,6.3,18,59.64,EN 14825,average,-7,34,52760,4.26,12385
STIEBEL ELTRON ,WPE-I 59 H 400 Premium,2020-10-05,Brine/Water,43,NaN,R410a,6.3,18,55.34,EN 14825,average,-7,52,48960,3.01,16266
STIEBEL ELTRON ,WPE-I 59 H 400 Premium,2020-10-05,Brine/Water,43,NaN,R410a,6.3,18,59.64,EN 14825,average,2,30,32110,5.23,6140
STIEBEL ELTRON ,WPE-I 59 H 400 Premium,2020-10-05,Brine/Water,43,NaN,R410a,6.3,18,55.34,EN 14825,average,2,42,29800,4.11,7251
STIEBEL ELTRON ,WPE-I 59 H 400 Premium,2020-10-05,Brine/Water,43,NaN,R410a,6.3,18,59.64,EN 14825,average,7,27,20640,5.74,3596
STIEBEL ELTRON ,WPE-I 59 H 400 Premium,2020-10-05,Brine/Water,43,NaN,R410a,6.3,18,55.34,EN 14825,average,7,36,19160,4.84,3959
STIEBEL ELTRON ,WPE-I 59 H 400 Premium,2020-10-05,Brine/Water,43,NaN,R410a,6.3,18,59.64,EN 14825,average,12,24,16560,5.58,2968
STIEBEL ELTRON ,WPE-I 59 H 400 Premium,2020-10-05,Brine/Water,43,NaN,R410a,6.3,18,55.34,EN 14825,average,12,30,16329,4.66,3504
STIEBEL ELTRON ,WPE-I 87 H 400 Premium,2020-10-05,Brine/Water,50,NaN,R410a,9,11,84.67,EN 14825,average,-7,34,74900,4.26,17582
STIEBEL ELTRON ,WPE-I 87 H 400 Premium,2020-10-05,Brine/Water,50,NaN,R410a,9,11,79.00,EN 14825,average,-7,52,69880,3.0,23293
STIEBEL ELTRON ,WPE-I 87 H 400 Premium,2020-10-05,Brine/Water,50,NaN,R410a,9,11,84.67,EN 14825,average,2,30,45590,5.14,8870
STIEBEL ELTRON ,WPE-I 87 H 400 Premium,2020-10-05,Brine/Water,50,NaN,R410a,9,11,79.00,EN 14825,average,2,42,42540,4.08,10426
STIEBEL ELTRON ,WPE-I 87 H 400 Premium,2020-10-05,Brine/Water,50,NaN,R410a,9,11,84.67,EN 14825,average,7,27,29310,5.81,5045
STIEBEL ELTRON ,WPE-I 87 H 400 Premium,2020-10-05,Brine/Water,50,NaN,R410a,9,11,79.00,EN 14825,average,7,36,27350,4.94,5536
STIEBEL ELTRON ,WPE-I 87 H 400 Premium,2020-10-05,Brine/Water,50,NaN,R410a,9,11,84.67,EN 14825,average,12,24,24370,5.65,4313
STIEBEL ELTRON ,WPE-I 87 H 400 Premium,2020-10-05,Brine/Water,50,NaN,R410a,9,11,79.00,EN 14825,average,12,30,24080,5.16,4667
STIEBEL ELTRON ,"WPF 04, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,5.00,EN 14825,average,-7,34,4800,4.55,1055
STIEBEL ELTRON ,"WPF 04, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,4.00,EN 14825,average,-7,52,4300,2.85,1509
STIEBEL ELTRON ,"WPF 04, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,5.00,EN 14825,average,2,30,4800,4.87,986
STIEBEL ELTRON ,"WPF 04, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,4.00,EN 14825,average,2,42,4500,3.35,1343
STIEBEL ELTRON ,"WPF 04, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,5.00,EN 14825,average,7,27,4900,5.18,946
STIEBEL ELTRON ,"WPF 04, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,4.00,EN 14825,average,7,36,4600,3.73,1233
STIEBEL ELTRON ,"WPF 04, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,5.00,EN 14825,average,12,24,4900,5.52,888
STIEBEL ELTRON ,"WPF 04, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,4.00,EN 14825,average,12,30,4700,4.18,1124
STIEBEL ELTRON ,"WPF 04 cool, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,5.00,EN 14825,average,-7,34,4800,4.55,1055
STIEBEL ELTRON ,"WPF 04 cool, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,4.00,EN 14825,average,-7,52,4300,2.85,1509
STIEBEL ELTRON ,"WPF 04 cool, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,5.00,EN 14825,average,2,30,4800,4.87,986
STIEBEL ELTRON ,"WPF 04 cool, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,4.00,EN 14825,average,2,42,4500,3.35,1343
STIEBEL ELTRON ,"WPF 04 cool, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,5.00,EN 14825,average,7,27,4900,5.18,946
STIEBEL ELTRON ,"WPF 04 cool, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,4.00,EN 14825,average,7,36,4600,3.73,1233
STIEBEL ELTRON ,"WPF 04 cool, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,5.00,EN 14825,average,12,24,4900,5.52,888
STIEBEL ELTRON ,"WPF 04 cool, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,4.00,EN 14825,average,12,30,4700,4.18,1124
STIEBEL ELTRON ,"WPC 04, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,5.00,EN 14825,average,-7,34,4800,4.55,1055
STIEBEL ELTRON ,"WPC 04, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,4.00,EN 14825,average,-7,52,4300,2.85,1509
STIEBEL ELTRON ,"WPC 04, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,5.00,EN 14825,average,2,30,4800,4.87,986
STIEBEL ELTRON ,"WPC 04, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,4.00,EN 14825,average,2,42,4500,3.35,1343
STIEBEL ELTRON ,"WPC 04, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,5.00,EN 14825,average,7,27,4900,5.18,946
STIEBEL ELTRON ,"WPC 04, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,4.00,EN 14825,average,7,36,4600,3.73,1233
STIEBEL ELTRON ,"WPC 04, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,5.00,EN 14825,average,12,24,4900,5.52,888
STIEBEL ELTRON ,"WPC 04, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,4.00,EN 14825,average,12,30,4700,4.18,1124
STIEBEL ELTRON ,"WPC 04 cool, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,5.00,EN 14825,average,-7,34,4800,4.55,1055
STIEBEL ELTRON ,"WPC 04 cool, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,4.00,EN 14825,average,-7,52,4300,2.85,1509
STIEBEL ELTRON ,"WPC 04 cool, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,5.00,EN 14825,average,2,30,4800,4.87,986
STIEBEL ELTRON ,"WPC 04 cool, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,4.00,EN 14825,average,2,42,4500,3.35,1343
STIEBEL ELTRON ,"WPC 04 cool, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,5.00,EN 14825,average,7,27,4900,5.18,946
STIEBEL ELTRON ,"WPC 04 cool, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,4.00,EN 14825,average,7,36,4600,3.73,1233
STIEBEL ELTRON ,"WPC 04 cool, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,5.00,EN 14825,average,12,24,4900,5.52,888
STIEBEL ELTRON ,"WPC 04 cool, average climates",2016-08-23,Brine/Water,45,NaN,Other,1.05,9,4.00,EN 14825,average,12,30,4700,4.18,1124
STIEBEL ELTRON ,"WPF 05, average climates",2016-08-23,Brine/Water,46,0,R410a,1.4,9,6.00,EN 14825,average,-7,34,5800,4.87,1191
STIEBEL ELTRON ,"WPF 05, average climates",2016-08-23,Brine/Water,46,0,R410a,1.4,9,5.00,EN 14825,average,-7,52,5300,2.94,1803
STIEBEL ELTRON ,"WPF 05, average climates",2016-08-23,Brine/Water,46,0,R410a,1.4,9,6.00,EN 14825,average,2,30,5900,5.24,1126
STIEBEL ELTRON ,"WPF 05, average climates",2016-08-23,Brine/Water,46,0,R410a,1.4,9,5.00,EN 14825,average,2,42,5500,3.49,1576
STIEBEL ELTRON ,"WPF 05, average climates",2016-08-23,Brine/Water,46,0,R410a,1.4,9,6.00,EN 14825,average,7,27,6000,5.61,1070
STIEBEL ELTRON ,"WPF 05, average climates",2016-08-23,Brine/Water,46,0,R410a,1.4,9,5.00,EN 14825,average,7,36,5600,3.92,1429
STIEBEL ELTRON ,"WPF 05, average climates",2016-08-23,Brine/Water,46,0,R410a,1.4,9,6.00,EN 14825,average,12,24,6000,6.03,995
STIEBEL ELTRON ,"WPF 05, average climates",2016-08-23,Brine/Water,46,0,R410a,1.4,9,5.00,EN 14825,average,12,30,5700,4.44,1284
STIEBEL ELTRON ,"WPC 05, average climates",2016-08-23,Brine/Water,47,0,R410a,1.4,9,6.00,EN 14825,average,-7,34,5800,4.87,1191
STIEBEL ELTRON ,"WPC 05, average climates",2016-08-23,Brine/Water,47,0,R410a,1.4,9,5.00,EN 14825,average,-7,52,5300,2.94,1803
STIEBEL ELTRON ,"WPC 05, average climates",2016-08-23,Brine/Water,47,0,R410a,1.4,9,6.00,EN 14825,average,2,30,5900,5.24,1126
STIEBEL ELTRON ,"WPC 05, average climates",2016-08-23,Brine/Water,47,0,R410a,1.4,9,5.00,EN 14825,average,2,42,5500,3.49,1576
STIEBEL ELTRON ,"WPC 05, average climates",2016-08-23,Brine/Water,47,0,R410a,1.4,9,6.00,EN 14825,average,7,27,6000,5.61,1070
STIEBEL ELTRON ,"WPC 05, average climates",2016-08-23,Brine/Water,47,0,R410a,1.4,9,5.00,EN 14825,average,7,36,5600,3.92,1429
STIEBEL ELTRON ,"WPC 05, average climates",2016-08-23,Brine/Water,47,0,R410a,1.4,9,6.00,EN 14825,average,12,24,6000,6.03,995
STIEBEL ELTRON ,"WPC 05, average climates",2016-08-23,Brine/Water,47,0,R410a,1.4,9,5.00,EN 14825,average,12,30,5700,4.44,1284
STIEBEL ELTRON ,"WPF 05 cool, average climates",2016-08-23,Brine/Water,46,0,R410a,1.4,9,6.00,EN 14825,average,-7,34,5800,4.87,1191
STIEBEL ELTRON ,"WPF 05 cool, average climates",2016-08-23,Brine/Water,46,0,R410a,1.4,9,5.00,EN 14825,average,-7,52,5300,2.94,1803
STIEBEL ELTRON ,"WPF 05 cool, average climates",2016-08-23,Brine/Water,46,0,R410a,1.4,9,6.00,EN 14825,average,2,30,5900,5.24,1126
STIEBEL ELTRON ,"WPF 05 cool, average climates",2016-08-23,Brine/Water,46,0,R410a,1.4,9,5.00,EN 14825,average,2,42,5500,3.49,1576
STIEBEL ELTRON ,"WPF 05 cool, average climates",2016-08-23,Brine/Water,46,0,R410a,1.4,9,6.00,EN 14825,average,7,27,6000,5.61,1070
STIEBEL ELTRON ,"WPF 05 cool, average climates",2016-08-23,Brine/Water,46,0,R410a,1.4,9,5.00,EN 14825,average,7,36,5600,3.92,1429
STIEBEL ELTRON ,"WPF 05 cool, average climates",2016-08-23,Brine/Water,46,0,R410a,1.4,9,6.00,EN 14825,average,12,24,6000,6.03,995
STIEBEL ELTRON ,"WPF 05 cool, average climates",2016-08-23,Brine/Water,46,0,R410a,1.4,9,5.00,EN 14825,average,12,30,5700,4.44,1284
STIEBEL ELTRON ,"WPC 05 cool, average climates",2016-08-23,Brine/Water,47,0,R410a,1.4,9,6.00,EN 14825,average,-7,34,5800,4.87,1191
STIEBEL ELTRON ,"WPC 05 cool, average climates",2016-08-23,Brine/Water,47,0,R410a,1.4,9,5.00,EN 14825,average,-7,52,5300,2.94,1803
STIEBEL ELTRON ,"WPC 05 cool, average climates",2016-08-23,Brine/Water,47,0,R410a,1.4,9,6.00,EN 14825,average,2,30,5900,5.24,1126
STIEBEL ELTRON ,"WPC 05 cool, average climates",2016-08-23,Brine/Water,47,0,R410a,1.4,9,5.00,EN 14825,average,2,42,5500,3.49,1576
STIEBEL ELTRON ,"WPC 05 cool, average climates",2016-08-23,Brine/Water,47,0,R410a,1.4,9,6.00,EN 14825,average,7,27,6000,5.61,1070
STIEBEL ELTRON ,"WPC 05 cool, average climates",2016-08-23,Brine/Water,47,0,R410a,1.4,9,5.00,EN 14825,average,7,36,5600,3.92,1429
STIEBEL ELTRON ,"WPC 05 cool, average climates",2016-08-23,Brine/Water,47,0,R410a,1.4,9,6.00,EN 14825,average,12,24,6000,6.03,995
STIEBEL ELTRON ,"WPC 05 cool, average climates",2016-08-23,Brine/Water,47,0,R410a,1.4,9,5.00,EN 14825,average,12,30,5700,4.44,1284
STIEBEL ELTRON ,"WPF 07, average climates",2016-08-23,Brine/Water,50,0,R410a,1.72,9,8.00,EN 14825,average,-7,34,7500,4.9,1531
STIEBEL ELTRON ,"WPF 07, average climates",2016-08-23,Brine/Water,50,0,R410a,1.72,9,7.00,EN 14825,average,-7,52,7000,3.07,2280
STIEBEL ELTRON ,"WPF 07, average climates",2016-08-23,Brine/Water,50,0,R410a,1.72,9,8.00,EN 14825,average,2,30,7600,5.25,1448
STIEBEL ELTRON ,"WPF 07, average climates",2016-08-23,Brine/Water,50,0,R410a,1.72,9,7.00,EN 14825,average,2,42,7200,3.61,1994
STIEBEL ELTRON ,"WPF 07, average climates",2016-08-23,Brine/Water,50,0,R410a,1.72,9,8.00,EN 14825,average,7,27,7600,5.6,1357
STIEBEL ELTRON ,"WPF 07, average climates",2016-08-23,Brine/Water,50,0,R410a,1.72,9,7.00,EN 14825,average,7,36,7300,4.02,1816
STIEBEL ELTRON ,"WPF 07, average climates",2016-08-23,Brine/Water,50,0,R410a,1.72,9,8.00,EN 14825,average,12,24,7700,5.99,1285
STIEBEL ELTRON ,"WPF 07, average climates",2016-08-23,Brine/Water,50,0,R410a,1.72,9,7.00,EN 14825,average,12,30,7400,4.52,1637
STIEBEL ELTRON ,"WPF 07 cool, average climates",2016-08-23,Brine/Water,50,0,R410a,1.72,9,8.00,EN 14825,average,-7,34,7500,4.9,1531
STIEBEL ELTRON ,"WPF 07 cool, average climates",2016-08-23,Brine/Water,50,0,R410a,1.72,9,7.00,EN 14825,average,-7,52,7000,3.07,2280
STIEBEL ELTRON ,"WPF 07 cool, average climates",2016-08-23,Brine/Water,50,0,R410a,1.72,9,8.00,EN 14825,average,2,30,7600,5.25,1448
STIEBEL ELTRON ,"WPF 07 cool, average climates",2016-08-23,Brine/Water,50,0,R410a,1.72,9,7.00,EN 14825,average,2,42,7200,3.61,1994
STIEBEL ELTRON ,"WPF 07 cool, average climates",2016-08-23,Brine/Water,50,0,R410a,1.72,9,8.00,EN 14825,average,7,27,7600,5.6,1357
STIEBEL ELTRON ,"WPF 07 cool, average climates",2016-08-23,Brine/Water,50,0,R410a,1.72,9,7.00,EN 14825,average,7,36,7300,4.02,1816
STIEBEL ELTRON ,"WPF 07 cool, average climates",2016-08-23,Brine/Water,50,0,R410a,1.72,9,8.00,EN 14825,average,12,24,7700,5.99,1285
STIEBEL ELTRON ,"WPF 07 cool, average climates",2016-08-23,Brine/Water,50,0,R410a,1.72,9,7.00,EN 14825,average,12,30,7400,4.52,1637
STIEBEL ELTRON ,"WPC 07 , average climates",2016-08-23,Brine/Water,52,0,R410a,1.72,9,8.00,EN 14825,average,-7,34,7500,4.9,1531
STIEBEL ELTRON ,"WPC 07 , average climates",2016-08-23,Brine/Water,52,0,R410a,1.72,9,7.00,EN 14825,average,-7,52,7000,3.07,2280
STIEBEL ELTRON ,"WPC 07 , average climates",2016-08-23,Brine/Water,52,0,R410a,1.72,9,8.00,EN 14825,average,2,30,7600,5.25,1448
STIEBEL ELTRON ,"WPC 07 , average climates",2016-08-23,Brine/Water,52,0,R410a,1.72,9,7.00,EN 14825,average,2,42,7200,3.61,1994
STIEBEL ELTRON ,"WPC 07 , average climates",2016-08-23,Brine/Water,52,0,R410a,1.72,9,8.00,EN 14825,average,7,27,7600,5.6,1357
STIEBEL ELTRON ,"WPC 07 , average climates",2016-08-23,Brine/Water,52,0,R410a,1.72,9,7.00,EN 14825,average,7,36,7300,4.02,1816
STIEBEL ELTRON ,"WPC 07 , average climates",2016-08-23,Brine/Water,52,0,R410a,1.72,9,8.00,EN 14825,average,12,24,7700,5.99,1285
STIEBEL ELTRON ,"WPC 07 , average climates",2016-08-23,Brine/Water,52,0,R410a,1.72,9,7.00,EN 14825,average,12,30,7400,4.52,1637
STIEBEL ELTRON ,"WPC 07 cool, average climates",2016-08-23,Brine/Water,52,0,R410a,1.72,9,8.00,EN 14825,average,-7,34,7500,4.9,1531
STIEBEL ELTRON ,"WPC 07 cool, average climates",2016-08-23,Brine/Water,52,0,R410a,1.72,9,7.00,EN 14825,average,-7,52,7000,3.07,2280
STIEBEL ELTRON ,"WPC 07 cool, average climates",2016-08-23,Brine/Water,52,0,R410a,1.72,9,8.00,EN 14825,average,2,30,7600,5.25,1448
STIEBEL ELTRON ,"WPC 07 cool, average climates",2016-08-23,Brine/Water,52,0,R410a,1.72,9,7.00,EN 14825,average,2,42,7200,3.61,1994
STIEBEL ELTRON ,"WPC 07 cool, average climates",2016-08-23,Brine/Water,52,0,R410a,1.72,9,8.00,EN 14825,average,7,27,7600,5.6,1357
STIEBEL ELTRON ,"WPC 07 cool, average climates",2016-08-23,Brine/Water,52,0,R410a,1.72,9,7.00,EN 14825,average,7,36,7300,4.02,1816
STIEBEL ELTRON ,"WPC 07 cool, average climates",2016-08-23,Brine/Water,52,0,R410a,1.72,9,8.00,EN 14825,average,12,24,7700,5.99,1285
STIEBEL ELTRON ,"WPC 07 cool, average climates",2016-08-23,Brine/Water,52,0,R410a,1.72,9,7.00,EN 14825,average,12,30,7400,4.52,1637
STIEBEL ELTRON ,"WPF 10 basic, average climates",2016-08-25,Brine/Water,58,NaN,R410a,2.6,3,10.00,EN 14825,average,-7,34,9700,4.44,2185
STIEBEL ELTRON ,"WPF 10 basic, average climates",2016-08-25,Brine/Water,58,NaN,R410a,2.6,3,9.00,EN 14825,average,-7,52,8700,2.46,3537
STIEBEL ELTRON ,"WPF 10 basic, average climates",2016-08-25,Brine/Water,58,NaN,R410a,2.6,3,10.00,EN 14825,average,2,30,9800,4.85,2021
STIEBEL ELTRON ,"WPF 10 basic, average climates",2016-08-25,Brine/Water,58,NaN,R410a,2.6,3,9.00,EN 14825,average,2,42,9100,2.99,3043
STIEBEL ELTRON ,"WPF 10 basic, average climates",2016-08-25,Brine/Water,58,NaN,R410a,2.6,3,10.00,EN 14825,average,7,27,10000,5.28,1894
STIEBEL ELTRON ,"WPF 10 basic, average climates",2016-08-25,Brine/Water,58,NaN,R410a,2.6,3,9.00,EN 14825,average,7,36,9300,3.42,2719
STIEBEL ELTRON ,"WPF 10 basic, average climates",2016-08-25,Brine/Water,58,NaN,R410a,2.6,3,10.00,EN 14825,average,12,24,10100,5.78,1747
STIEBEL ELTRON ,"WPF 10 basic, average climates",2016-08-25,Brine/Water,58,NaN,R410a,2.6,3,9.00,EN 14825,average,12,30,9500,3.95,2405
STIEBEL ELTRON ,WPF 10,2016-08-23,Brine/Water,50,0,R410a,2.03,9,10.00,EN 14825,average,-7,34,9200,2.97,3098
STIEBEL ELTRON ,WPF 10,2016-08-23,Brine/Water,50,0,R410a,2.03,9,9.00,EN 14825,average,-7,52,9200,2.97,3098
STIEBEL ELTRON ,WPF 10,2016-08-23,Brine/Water,50,0,R410a,2.03,9,10.00,EN 14825,average,2,30,9600,3.56,2697
STIEBEL ELTRON ,WPF 10,2016-08-23,Brine/Water,50,0,R410a,2.03,9,9.00,EN 14825,average,2,42,9600,3.56,2697
STIEBEL ELTRON ,WPF 10,2016-08-23,Brine/Water,50,0,R410a,2.03,9,10.00,EN 14825,average,7,27,9900,4.03,2457
STIEBEL ELTRON ,WPF 10,2016-08-23,Brine/Water,50,0,R410a,2.03,9,9.00,EN 14825,average,7,36,9900,4.03,2457
STIEBEL ELTRON ,WPF 10,2016-08-23,Brine/Water,50,0,R410a,2.03,9,10.00,EN 14825,average,12,24,10100,4.6,2196
STIEBEL ELTRON ,WPF 10,2016-08-23,Brine/Water,50,0,R410a,2.03,9,9.00,EN 14825,average,12,30,10100,4.6,2196
STIEBEL ELTRON ,WPF 10 cool,2016-08-23,Brine/Water,50,0,R410a,2.03,9,10.00,EN 14825,average,-7,34,9200,2.97,3098
STIEBEL ELTRON ,WPF 10 cool,2016-08-23,Brine/Water,50,0,R410a,2.03,9,9.00,EN 14825,average,-7,52,9200,2.97,3098
STIEBEL ELTRON ,WPF 10 cool,2016-08-23,Brine/Water,50,0,R410a,2.03,9,10.00,EN 14825,average,2,30,9600,3.56,2697
STIEBEL ELTRON ,WPF 10 cool,2016-08-23,Brine/Water,50,0,R410a,2.03,9,9.00,EN 14825,average,2,42,9600,3.56,2697
STIEBEL ELTRON ,WPF 10 cool,2016-08-23,Brine/Water,50,0,R410a,2.03,9,10.00,EN 14825,average,7,27,9900,4.03,2457
STIEBEL ELTRON ,WPF 10 cool,2016-08-23,Brine/Water,50,0,R410a,2.03,9,9.00,EN 14825,average,7,36,9900,4.03,2457
STIEBEL ELTRON ,WPF 10 cool,2016-08-23,Brine/Water,50,0,R410a,2.03,9,10.00,EN 14825,average,12,24,10100,4.6,2196
STIEBEL ELTRON ,WPF 10 cool,2016-08-23,Brine/Water,50,0,R410a,2.03,9,9.00,EN 14825,average,12,30,10100,4.6,2196
STIEBEL ELTRON ,WPC 10,2016-08-23,Brine/Water,52,0,R410a,2.03,9,10.00,EN 14825,average,-7,34,9200,2.97,3098
STIEBEL ELTRON ,WPC 10,2016-08-23,Brine/Water,52,0,R410a,2.03,9,9.00,EN 14825,average,-7,52,9200,2.97,3098
STIEBEL ELTRON ,WPC 10,2016-08-23,Brine/Water,52,0,R410a,2.03,9,10.00,EN 14825,average,2,30,9600,3.56,2697
STIEBEL ELTRON ,WPC 10,2016-08-23,Brine/Water,52,0,R410a,2.03,9,9.00,EN 14825,average,2,42,9600,3.56,2697
STIEBEL ELTRON ,WPC 10,2016-08-23,Brine/Water,52,0,R410a,2.03,9,10.00,EN 14825,average,7,27,9900,4.03,2457
STIEBEL ELTRON ,WPC 10,2016-08-23,Brine/Water,52,0,R410a,2.03,9,9.00,EN 14825,average,7,36,9900,4.03,2457
STIEBEL ELTRON ,WPC 10,2016-08-23,Brine/Water,52,0,R410a,2.03,9,10.00,EN 14825,average,12,24,10100,4.6,2196
STIEBEL ELTRON ,WPC 10,2016-08-23,Brine/Water,52,0,R410a,2.03,9,9.00,EN 14825,average,12,30,10100,4.6,2196
STIEBEL ELTRON ,WPC 10 cool,2016-08-23,Brine/Water,52,0,R410a,2.03,9,10.00,EN 14825,average,-7,34,9200,2.97,3098
STIEBEL ELTRON ,WPC 10 cool,2016-08-23,Brine/Water,52,0,R410a,2.03,9,9.00,EN 14825,average,-7,52,9200,2.97,3098
STIEBEL ELTRON ,WPC 10 cool,2016-08-23,Brine/Water,52,0,R410a,2.03,9,10.00,EN 14825,average,2,30,9600,3.56,2697
STIEBEL ELTRON ,WPC 10 cool,2016-08-23,Brine/Water,52,0,R410a,2.03,9,9.00,EN 14825,average,2,42,9600,3.56,2697
STIEBEL ELTRON ,WPC 10 cool,2016-08-23,Brine/Water,52,0,R410a,2.03,9,10.00,EN 14825,average,7,27,9900,4.03,2457
STIEBEL ELTRON ,WPC 10 cool,2016-08-23,Brine/Water,52,0,R410a,2.03,9,9.00,EN 14825,average,7,36,9900,4.03,2457
STIEBEL ELTRON ,WPC 10 cool,2016-08-23,Brine/Water,52,0,R410a,2.03,9,10.00,EN 14825,average,12,24,10100,4.6,2196
STIEBEL ELTRON ,WPC 10 cool,2016-08-23,Brine/Water,52,0,R410a,2.03,9,9.00,EN 14825,average,12,30,10100,4.6,2196
STIEBEL ELTRON ,"WPF 13 basic, average climates",2016-08-25,Brine/Water,60,NaN,R410a,2.5,3,13.00,EN 14825,average,-7,34,12600,4.48,2812
STIEBEL ELTRON ,"WPF 13 basic, average climates",2016-08-25,Brine/Water,60,NaN,R410a,2.5,3,12.00,EN 14825,average,-7,52,11700,2.69,4349
STIEBEL ELTRON ,"WPF 13 basic, average climates",2016-08-25,Brine/Water,60,NaN,R410a,2.5,3,13.00,EN 14825,average,2,30,12700,4.84,2624
STIEBEL ELTRON ,"WPF 13 basic, average climates",2016-08-25,Brine/Water,60,NaN,R410a,2.5,3,12.00,EN 14825,average,2,42,12000,3.2,3750
STIEBEL ELTRON ,"WPF 13 basic, average climates",2016-08-25,Brine/Water,60,NaN,R410a,2.5,3,13.00,EN 14825,average,7,27,12800,5.21,2457
STIEBEL ELTRON ,"WPF 13 basic, average climates",2016-08-25,Brine/Water,60,NaN,R410a,2.5,3,12.00,EN 14825,average,7,36,12300,3.6,3417
STIEBEL ELTRON ,"WPF 13 basic, average climates",2016-08-25,Brine/Water,60,NaN,R410a,2.5,3,13.00,EN 14825,average,12,24,12900,5.63,2291
STIEBEL ELTRON ,"WPF 13 basic, average climates",2016-08-25,Brine/Water,60,NaN,R410a,2.5,3,12.00,EN 14825,average,12,30,12500,4.09,3056
STIEBEL ELTRON ,WPF 13,2016-08-23,Brine/Water,51,NaN,R410a,2.3,9,13.00,EN 14825,average,-7,34,12000,3.05,3934
STIEBEL ELTRON ,WPF 13,2016-08-23,Brine/Water,51,NaN,R410a,2.3,9,12.00,EN 14825,average,-7,52,12100,3.18,3805
STIEBEL ELTRON ,WPF 13,2016-08-23,Brine/Water,51,NaN,R410a,2.3,9,13.00,EN 14825,average,2,30,12000,3.05,3934
STIEBEL ELTRON ,WPF 13,2016-08-23,Brine/Water,51,NaN,R410a,2.3,9,12.00,EN 14825,average,2,42,12500,3.69,3388
STIEBEL ELTRON ,WPF 13,2016-08-23,Brine/Water,51,NaN,R410a,2.3,9,13.00,EN 14825,average,7,27,12400,3.45,3594
STIEBEL ELTRON ,WPF 13,2016-08-23,Brine/Water,51,NaN,R410a,2.3,9,12.00,EN 14825,average,7,36,12800,4.08,3137
STIEBEL ELTRON ,WPF 13,2016-08-23,Brine/Water,51,NaN,R410a,2.3,9,13.00,EN 14825,average,12,24,12900,4.23,3050
STIEBEL ELTRON ,WPF 13,2016-08-23,Brine/Water,51,NaN,R410a,2.3,9,12.00,EN 14825,average,12,30,13100,4.54,2885
STIEBEL ELTRON ,WPF 13 (cool),2016-08-23,Brine/Water,51,NaN,R410a,2.3,9,13.00,EN 14825,average,-7,34,12000,3.05,3934
STIEBEL ELTRON ,WPF 13 (cool),2016-08-23,Brine/Water,51,NaN,R410a,2.3,9,12.00,EN 14825,average,-7,52,12100,3.18,3805
STIEBEL ELTRON ,WPF 13 (cool),2016-08-23,Brine/Water,51,NaN,R410a,2.3,9,13.00,EN 14825,average,2,30,12000,3.05,3934
STIEBEL ELTRON ,WPF 13 (cool),2016-08-23,Brine/Water,51,NaN,R410a,2.3,9,12.00,EN 14825,average,2,42,12500,3.69,3388
STIEBEL ELTRON ,WPF 13 (cool),2016-08-23,Brine/Water,51,NaN,R410a,2.3,9,13.00,EN 14825,average,7,27,12400,3.45,3594
STIEBEL ELTRON ,WPF 13 (cool),2016-08-23,Brine/Water,51,NaN,R410a,2.3,9,12.00,EN 14825,average,7,36,12800,4.08,3137
STIEBEL ELTRON ,WPF 13 (cool),2016-08-23,Brine/Water,51,NaN,R410a,2.3,9,13.00,EN 14825,average,12,24,12900,4.23,3050
STIEBEL ELTRON ,WPF 13 (cool),2016-08-23,Brine/Water,51,NaN,R410a,2.3,9,12.00,EN 14825,average,12,30,13100,4.54,2885
STIEBEL ELTRON ,WPC 13,2016-08-23,Brine/Water,53,NaN,R410a,2.3,9,13.00,EN 14825,average,-7,34,12000,3.05,3934
STIEBEL ELTRON ,WPC 13,2016-08-23,Brine/Water,53,NaN,R410a,2.3,9,12.00,EN 14825,average,-7,52,12100,3.18,3805
STIEBEL ELTRON ,WPC 13,2016-08-23,Brine/Water,53,NaN,R410a,2.3,9,13.00,EN 14825,average,2,30,12000,3.05,3934
STIEBEL ELTRON ,WPC 13,2016-08-23,Brine/Water,53,NaN,R410a,2.3,9,12.00,EN 14825,average,2,42,12500,3.69,3388
STIEBEL ELTRON ,WPC 13,2016-08-23,Brine/Water,53,NaN,R410a,2.3,9,13.00,EN 14825,average,7,27,12400,3.45,3594
STIEBEL ELTRON ,WPC 13,2016-08-23,Brine/Water,53,NaN,R410a,2.3,9,12.00,EN 14825,average,7,36,12800,4.08,3137
STIEBEL ELTRON ,WPC 13,2016-08-23,Brine/Water,53,NaN,R410a,2.3,9,13.00,EN 14825,average,12,24,12900,4.23,3050
STIEBEL ELTRON ,WPC 13,2016-08-23,Brine/Water,53,NaN,R410a,2.3,9,12.00,EN 14825,average,12,30,13100,4.54,2885
STIEBEL ELTRON ,WPC 13 (cool),2016-08-23,Brine/Water,53,NaN,R410a,2.3,9,13.00,EN 14825,average,-7,34,12000,3.05,3934
STIEBEL ELTRON ,WPC 13 (cool),2016-08-23,Brine/Water,53,NaN,R410a,2.3,9,12.00,EN 14825,average,-7,52,12100,3.18,3805
STIEBEL ELTRON ,WPC 13 (cool),2016-08-23,Brine/Water,53,NaN,R410a,2.3,9,13.00,EN 14825,average,2,30,12000,3.05,3934
STIEBEL ELTRON ,WPC 13 (cool),2016-08-23,Brine/Water,53,NaN,R410a,2.3,9,12.00,EN 14825,average,2,42,12500,3.69,3388
STIEBEL ELTRON ,WPC 13 (cool),2016-08-23,Brine/Water,53,NaN,R410a,2.3,9,13.00,EN 14825,average,7,27,12400,3.45,3594
STIEBEL ELTRON ,WPC 13 (cool),2016-08-23,Brine/Water,53,NaN,R410a,2.3,9,12.00,EN 14825,average,7,36,12800,4.08,3137
STIEBEL ELTRON ,WPC 13 (cool),2016-08-23,Brine/Water,53,NaN,R410a,2.3,9,13.00,EN 14825,average,12,24,12900,4.23,3050
STIEBEL ELTRON ,WPC 13 (cool),2016-08-23,Brine/Water,53,NaN,R410a,2.3,9,12.00,EN 14825,average,12,30,13100,4.54,2885
STIEBEL ELTRON ,"WPF 16 basic, all climates",2019-09-04,Brine/Water,65,NaN,R410a,2.6,3,17.00,EN 14825,average,-7,34,16700,4.22,3957
STIEBEL ELTRON ,"WPF 16 basic, all climates",2019-09-04,Brine/Water,65,NaN,R410a,2.6,3,16.00,EN 14825,average,-7,52,15700,2.59,6062
STIEBEL ELTRON ,"WPF 16 basic, all climates",2019-09-04,Brine/Water,65,NaN,R410a,2.6,3,17.00,EN 14825,average,2,30,16800,4.54,3700
STIEBEL ELTRON ,"WPF 16 basic, all climates",2019-09-04,Brine/Water,65,NaN,R410a,2.6,3,16.00,EN 14825,average,2,42,16100,3.06,5261
STIEBEL ELTRON ,"WPF 16 basic, all climates",2019-09-04,Brine/Water,65,NaN,R410a,2.6,3,17.00,EN 14825,average,7,27,16900,4.87,3470
STIEBEL ELTRON ,"WPF 16 basic, all climates",2019-09-04,Brine/Water,65,NaN,R410a,2.6,3,16.00,EN 14825,average,7,36,16300,3.43,4752
STIEBEL ELTRON ,"WPF 16 basic, all climates",2019-09-04,Brine/Water,65,NaN,R410a,2.6,3,17.00,EN 14825,average,12,24,17000,5.26,3232
STIEBEL ELTRON ,"WPF 16 basic, all climates",2019-09-04,Brine/Water,65,NaN,R410a,2.6,3,16.00,EN 14825,average,12,30,16500,3.88,4253
STIEBEL ELTRON ,"WPF 16 basic, average climates",2019-09-04,Brine/Water,65,NaN,R410a,2.6,3,17.00,EN 14825,average,-7,34,16700,4.22,3957
STIEBEL ELTRON ,"WPF 16 basic, average climates",2019-09-04,Brine/Water,65,NaN,R410a,2.6,3,16.00,EN 14825,average,-7,52,15700,2.59,6062
STIEBEL ELTRON ,"WPF 16 basic, average climates",2019-09-04,Brine/Water,65,NaN,R410a,2.6,3,17.00,EN 14825,average,2,30,16800,4.54,3700
STIEBEL ELTRON ,"WPF 16 basic, average climates",2019-09-04,Brine/Water,65,NaN,R410a,2.6,3,16.00,EN 14825,average,2,42,16100,3.06,5261
STIEBEL ELTRON ,"WPF 16 basic, average climates",2019-09-04,Brine/Water,65,NaN,R410a,2.6,3,17.00,EN 14825,average,7,27,16900,4.87,3470
STIEBEL ELTRON ,"WPF 16 basic, average climates",2019-09-04,Brine/Water,65,NaN,R410a,2.6,3,16.00,EN 14825,average,7,36,16300,3.43,4752
STIEBEL ELTRON ,"WPF 16 basic, average climates",2019-09-04,Brine/Water,65,NaN,R410a,2.6,3,17.00,EN 14825,average,12,24,17000,5.26,3232
STIEBEL ELTRON ,"WPF 16 basic, average climates",2019-09-04,Brine/Water,65,NaN,R410a,2.6,3,16.00,EN 14825,average,12,30,16500,3.88,4253
STIEBEL ELTRON ,"WPF 16, average climate",2016-10-13,Brine/Water,53,0,R410a,2.35,9,17.00,EN 14825,average,-7,34,17000,4.59,3704
STIEBEL ELTRON ,"WPF 16, average climate",2016-10-13,Brine/Water,53,0,R410a,2.35,9,16.00,EN 14825,average,-7,52,15900,3.01,5282
STIEBEL ELTRON ,"WPF 16, average climate",2016-10-13,Brine/Water,53,0,R410a,2.35,9,17.00,EN 14825,average,2,30,17200,4.88,3525
STIEBEL ELTRON ,"WPF 16, average climate",2016-10-13,Brine/Water,53,0,R410a,2.35,9,16.00,EN 14825,average,2,42,16300,3.49,4670
STIEBEL ELTRON ,"WPF 16, average climate",2016-10-13,Brine/Water,53,0,R410a,2.35,9,17.00,EN 14825,average,7,27,17300,5.16,3353
STIEBEL ELTRON ,"WPF 16, average climate",2016-10-13,Brine/Water,53,0,R410a,2.35,9,16.00,EN 14825,average,7,36,16600,3.85,4312
STIEBEL ELTRON ,"WPF 16, average climate",2016-10-13,Brine/Water,53,0,R410a,2.35,9,17.00,EN 14825,average,12,24,17400,5.48,3175
STIEBEL ELTRON ,"WPF 16, average climate",2016-10-13,Brine/Water,53,0,R410a,2.35,9,16.00,EN 14825,average,12,30,16900,4.27,3958
STIEBEL ELTRON ,"WPF 16 cool, average climate",2016-10-13,Brine/Water,53,0,R410a,2.35,9,17.00,EN 14825,average,-7,34,17000,4.59,3704
STIEBEL ELTRON ,"WPF 16 cool, average climate",2016-10-13,Brine/Water,53,0,R410a,2.35,9,16.00,EN 14825,average,-7,52,15900,3.01,5282
STIEBEL ELTRON ,"WPF 16 cool, average climate",2016-10-13,Brine/Water,53,0,R410a,2.35,9,17.00,EN 14825,average,2,30,17200,4.88,3525
STIEBEL ELTRON ,"WPF 16 cool, average climate",2016-10-13,Brine/Water,53,0,R410a,2.35,9,16.00,EN 14825,average,2,42,16300,3.49,4670
STIEBEL ELTRON ,"WPF 16 cool, average climate",2016-10-13,Brine/Water,53,0,R410a,2.35,9,17.00,EN 14825,average,7,27,17300,5.16,3353
STIEBEL ELTRON ,"WPF 16 cool, average climate",2016-10-13,Brine/Water,53,0,R410a,2.35,9,16.00,EN 14825,average,7,36,16600,3.85,4312
STIEBEL ELTRON ,"WPF 16 cool, average climate",2016-10-13,Brine/Water,53,0,R410a,2.35,9,17.00,EN 14825,average,12,24,17400,5.48,3175
STIEBEL ELTRON ,"WPF 16 cool, average climate",2016-10-13,Brine/Water,53,0,R410a,2.35,9,16.00,EN 14825,average,12,30,16900,4.27,3958
STIEBEL ELTRON ,"WPF 16, average climates",2016-10-13,Brine/Water,55,0,R410a,2.35,9,17.00,EN 14825,average,-7,34,17000,4.59,3704
STIEBEL ELTRON ,"WPF 16, average climates",2016-10-13,Brine/Water,55,0,R410a,2.35,9,16.00,EN 14825,average,-7,52,15900,3.01,5282
STIEBEL ELTRON ,"WPF 16, average climates",2016-10-13,Brine/Water,55,0,R410a,2.35,9,17.00,EN 14825,average,2,30,17200,4.88,3525
STIEBEL ELTRON ,"WPF 16, average climates",2016-10-13,Brine/Water,55,0,R410a,2.35,9,16.00,EN 14825,average,2,42,16300,3.49,4670
STIEBEL ELTRON ,"WPF 16, average climates",2016-10-13,Brine/Water,55,0,R410a,2.35,9,17.00,EN 14825,average,7,27,17300,5.16,3353
STIEBEL ELTRON ,"WPF 16, average climates",2016-10-13,Brine/Water,55,0,R410a,2.35,9,16.00,EN 14825,average,7,36,16600,3.85,4312
STIEBEL ELTRON ,"WPF 16, average climates",2016-10-13,Brine/Water,55,0,R410a,2.35,9,17.00,EN 14825,average,12,24,17400,5.48,3175
STIEBEL ELTRON ,"WPF 16, average climates",2016-10-13,Brine/Water,55,0,R410a,2.35,9,16.00,EN 14825,average,12,30,16900,4.27,3958
STIEBEL ELTRON ,"WPF 16 cool, average climates",2016-10-13,Brine/Water,55,0,R410a,2.35,9,17.00,EN 14825,average,-7,34,17000,4.59,3704
STIEBEL ELTRON ,"WPF 16 cool, average climates",2016-10-13,Brine/Water,55,0,R410a,2.35,9,16.00,EN 14825,average,-7,52,15900,3.01,5282
STIEBEL ELTRON ,"WPF 16 cool, average climates",2016-10-13,Brine/Water,55,0,R410a,2.35,9,17.00,EN 14825,average,2,30,17200,4.88,3525
STIEBEL ELTRON ,"WPF 16 cool, average climates",2016-10-13,Brine/Water,55,0,R410a,2.35,9,16.00,EN 14825,average,2,42,16300,3.49,4670
STIEBEL ELTRON ,"WPF 16 cool, average climates",2016-10-13,Brine/Water,55,0,R410a,2.35,9,17.00,EN 14825,average,7,27,17300,5.16,3353
STIEBEL ELTRON ,"WPF 16 cool, average climates",2016-10-13,Brine/Water,55,0,R410a,2.35,9,16.00,EN 14825,average,7,36,16600,3.85,4312
STIEBEL ELTRON ,"WPF 16 cool, average climates",2016-10-13,Brine/Water,55,0,R410a,2.35,9,17.00,EN 14825,average,12,24,17400,5.48,3175
STIEBEL ELTRON ,"WPF 16 cool, average climates",2016-10-13,Brine/Water,55,0,R410a,2.35,9,16.00,EN 14825,average,12,30,16900,4.27,3958
STIEBEL ELTRON ,WPF 20,2019-01-24,Brine/Water,59,59,R410a,5.99,7,22.00,EN 14825,average,-7,34,21500,4.72,4555
STIEBEL ELTRON ,WPF 20,2019-01-24,Brine/Water,59,59,R410a,5.99,7,20.00,EN 14825,average,-7,52,20200,2.96,6824
STIEBEL ELTRON ,WPF 20,2019-01-24,Brine/Water,59,59,R410a,5.99,7,22.00,EN 14825,average,2,30,21700,5.06,4289
STIEBEL ELTRON ,WPF 20,2019-01-24,Brine/Water,59,59,R410a,5.99,7,20.00,EN 14825,average,2,42,20700,3.48,5948
STIEBEL ELTRON ,WPF 20,2019-01-24,Brine/Water,59,59,R410a,5.99,7,22.00,EN 14825,average,7,27,21800,5.41,4030
STIEBEL ELTRON ,WPF 20,2019-01-24,Brine/Water,59,59,R410a,5.99,7,20.00,EN 14825,average,7,36,21000,3.88,5412
STIEBEL ELTRON ,WPF 20,2019-01-24,Brine/Water,59,59,R410a,5.99,7,22.00,EN 14825,average,12,24,22000,5.8,3793
STIEBEL ELTRON ,WPF 20,2019-01-24,Brine/Water,59,59,R410a,5.99,7,20.00,EN 14825,average,12,30,21300,4.36,4885
STIEBEL ELTRON ,WPF 27 HT,2019-09-04,Brine/Water,NaN,NaN,R134a,6,3,27.00,EN 14825,average,-7,34,27500,4.38,6279
STIEBEL ELTRON ,WPF 27 HT,2019-09-04,Brine/Water,NaN,NaN,R134a,6,3,25.00,EN 14825,average,-7,52,25300,3.06,8268
STIEBEL ELTRON ,WPF 27 HT,2019-09-04,Brine/Water,NaN,NaN,R134a,6,3,27.00,EN 14825,average,2,30,27700,4.59,6035
STIEBEL ELTRON ,WPF 27 HT,2019-09-04,Brine/Water,NaN,NaN,R134a,6,3,25.00,EN 14825,average,2,42,26100,3.48,7500
STIEBEL ELTRON ,WPF 27 HT,2019-09-04,Brine/Water,NaN,NaN,R134a,6,3,27.00,EN 14825,average,7,27,27900,4.8,5812
STIEBEL ELTRON ,WPF 27 HT,2019-09-04,Brine/Water,NaN,NaN,R134a,6,3,25.00,EN 14825,average,7,36,26600,3.78,7037
STIEBEL ELTRON ,WPF 27 HT,2019-09-04,Brine/Water,NaN,NaN,R134a,6,3,27.00,EN 14825,average,12,24,28200,5.03,5606
STIEBEL ELTRON ,WPF 27 HT,2019-09-04,Brine/Water,NaN,NaN,R134a,6,3,25.00,EN 14825,average,12,30,27100,4.12,6578
STIEBEL ELTRON ,WPF 27,2019-01-24,Brine/Water,60,60,R410a,7.2,7,30.00,EN 14825,average,-7,34,29800,4.92,6057
STIEBEL ELTRON ,WPF 27,2019-01-24,Brine/Water,60,60,R410a,7.2,7,27.00,EN 14825,average,-7,52,27000,2.92,9247
STIEBEL ELTRON ,WPF 27,2019-01-24,Brine/Water,60,60,R410a,7.2,7,30.00,EN 14825,average,2,30,30100,5.31,5669
STIEBEL ELTRON ,WPF 27,2019-01-24,Brine/Water,60,60,R410a,7.2,7,27.00,EN 14825,average,2,42,28000,3.49,8023
STIEBEL ELTRON ,WPF 27,2019-01-24,Brine/Water,60,60,R410a,7.2,7,30.00,EN 14825,average,7,27,30400,5.71,5324
STIEBEL ELTRON ,WPF 27,2019-01-24,Brine/Water,60,60,R410a,7.2,7,27.00,EN 14825,average,7,36,28700,3.93,7303
STIEBEL ELTRON ,WPF 27,2019-01-24,Brine/Water,60,60,R410a,7.2,7,30.00,EN 14825,average,12,24,30700,6.16,4984
STIEBEL ELTRON ,WPF 27,2019-01-24,Brine/Water,60,60,R410a,7.2,7,27.00,EN 14825,average,12,30,29300,4.47,6555
STIEBEL ELTRON ,WPF 35,2016-09-19,Brine/Water,60,60,R410a,10,7,38.00,EN 14825,average,-7,34,38100,4.84,7872
STIEBEL ELTRON ,WPF 35,2016-09-19,Brine/Water,60,60,R410a,10,7,34.00,EN 14825,average,-7,52,34500,2.95,11695
STIEBEL ELTRON ,WPF 35,2016-09-19,Brine/Water,60,60,R410a,10,7,38.00,EN 14825,average,2,30,38600,5.2,7423
STIEBEL ELTRON ,WPF 35,2016-09-19,Brine/Water,60,60,R410a,10,7,34.00,EN 14825,average,2,42,35800,3.5,10229
STIEBEL ELTRON ,WPF 35,2016-09-19,Brine/Water,60,60,R410a,10,7,38.00,EN 14825,average,7,27,39000,5.56,7014
STIEBEL ELTRON ,WPF 35,2016-09-19,Brine/Water,60,60,R410a,10,7,34.00,EN 14825,average,7,36,36700,2.92,12568
STIEBEL ELTRON ,WPF 35,2016-09-19,Brine/Water,60,60,R410a,10,7,38.00,EN 14825,average,12,24,39300,5.96,6594
STIEBEL ELTRON ,WPF 35,2016-09-19,Brine/Water,60,60,R410a,10,7,34.00,EN 14825,average,12,30,37500,4.42,8484
STIEBEL ELTRON ,WPF 40,2019-01-24,Brine/Water,59,NaN,R410a,10,7,43.00,EN 14825,average,-7,34,43200,4.73,9133
STIEBEL ELTRON ,WPF 40,2019-01-24,Brine/Water,59,NaN,R410a,10,7,40.00,EN 14825,average,-7,52,40500,3.0,13500
STIEBEL ELTRON ,WPF 40,2019-01-24,Brine/Water,59,NaN,R410a,10,7,43.00,EN 14825,average,2,30,43500,5.05,8614
STIEBEL ELTRON ,WPF 40,2019-01-24,Brine/Water,59,NaN,R410a,10,7,40.00,EN 14825,average,2,42,41500,3.51,11823
STIEBEL ELTRON ,WPF 40,2019-01-24,Brine/Water,59,NaN,R410a,10,7,43.00,EN 14825,average,7,27,43800,5.38,8141
STIEBEL ELTRON ,WPF 40,2019-01-24,Brine/Water,59,NaN,R410a,10,7,40.00,EN 14825,average,7,36,42100,3.9,10795
STIEBEL ELTRON ,WPF 40,2019-01-24,Brine/Water,59,NaN,R410a,10,7,43.00,EN 14825,average,12,24,44100,5.76,7656
STIEBEL ELTRON ,WPF 40,2019-01-24,Brine/Water,59,NaN,R410a,10,7,40.00,EN 14825,average,12,30,42800,4.38,9772
STIEBEL ELTRON ,WPF 52,2019-09-04,Brine/Water,NaN,NaN,R410a,12.5,7,56.00,EN 14825,average,-7,34,55900,4.87,11478
STIEBEL ELTRON ,WPF 52,2019-09-04,Brine/Water,NaN,NaN,R410a,12.5,7,52.00,EN 14825,average,-7,52,52500,3.12,16827
STIEBEL ELTRON ,WPF 52,2019-09-04,Brine/Water,NaN,NaN,R410a,12.5,7,56.00,EN 14825,average,2,30,56300,5.2,10827
STIEBEL ELTRON ,WPF 52,2019-09-04,Brine/Water,NaN,NaN,R410a,12.5,7,52.00,EN 14825,average,2,42,53800,3.64,14780
STIEBEL ELTRON ,WPF 52,2019-09-04,Brine/Water,NaN,NaN,R410a,12.5,7,56.00,EN 14825,average,7,27,56700,5.53,10253
STIEBEL ELTRON ,WPF 52,2019-09-04,Brine/Water,NaN,NaN,R410a,12.5,7,52.00,EN 14825,average,7,36,54600,4.03,13548
STIEBEL ELTRON ,WPF 52,2019-09-04,Brine/Water,NaN,NaN,R410a,12.5,7,56.00,EN 14825,average,12,24,57000,5.9,9661
STIEBEL ELTRON ,WPF 52,2019-09-04,Brine/Water,NaN,NaN,R410a,12.5,7,52.00,EN 14825,average,12,30,55400,4.52,12257
STIEBEL ELTRON ,WPF 66,2019-01-24,Brine/Water,NaN,NaN,R410a,14.5,7,67.00,EN 14825,average,-7,34,67200,4.62,14545
STIEBEL ELTRON ,WPF 66,2019-01-24,Brine/Water,NaN,NaN,R410a,14.5,7,62.00,EN 14825,average,-7,52,62800,2.94,21361
STIEBEL ELTRON ,WPF 66,2019-01-24,Brine/Water,NaN,NaN,R410a,14.5,7,67.00,EN 14825,average,2,30,67700,4.93,13732
STIEBEL ELTRON ,WPF 66,2019-01-24,Brine/Water,NaN,NaN,R410a,14.5,7,62.00,EN 14825,average,2,42,64500,3.44,18750
STIEBEL ELTRON ,WPF 66,2019-01-24,Brine/Water,NaN,NaN,R410a,14.5,7,67.00,EN 14825,average,7,27,68200,5.25,12990
STIEBEL ELTRON ,WPF 66,2019-01-24,Brine/Water,NaN,NaN,R410a,14.5,7,62.00,EN 14825,average,7,36,65500,3.82,17147
STIEBEL ELTRON ,WPF 66,2019-01-24,Brine/Water,NaN,NaN,R410a,14.5,7,67.00,EN 14825,average,12,24,68700,5.61,12246
STIEBEL ELTRON ,WPF 66,2019-01-24,Brine/Water,NaN,NaN,R410a,14.5,7,62.00,EN 14825,average,12,30,66500,4.28,15537
STIEBEL ELTRON ,"WPF 7 basic, average climates",2016-08-25,Brine/Water,55,NaN,R410a,2,3,8.00,EN 14825,average,-7,34,7700,4.56,1689
STIEBEL ELTRON ,"WPF 7 basic, average climates",2016-08-25,Brine/Water,55,NaN,R410a,2,3,7.00,EN 14825,average,-7,52,6800,2.66,2556
STIEBEL ELTRON ,"WPF 7 basic, average climates",2016-08-25,Brine/Water,55,NaN,R410a,2,3,8.00,EN 14825,average,2,30,7800,4.93,1582
STIEBEL ELTRON ,"WPF 7 basic, average climates",2016-08-25,Brine/Water,55,NaN,R410a,2,3,7.00,EN 14825,average,2,42,7100,3.19,2226
STIEBEL ELTRON ,"WPF 7 basic, average climates",2016-08-25,Brine/Water,55,NaN,R410a,2,3,8.00,EN 14825,average,7,27,7800,5.31,1469
STIEBEL ELTRON ,"WPF 7 basic, average climates",2016-08-25,Brine/Water,55,NaN,R410a,2,3,7.00,EN 14825,average,7,36,7300,3.6,2028
STIEBEL ELTRON ,"WPF 7 basic, average climates",2016-08-25,Brine/Water,55,NaN,R410a,2,3,8.00,EN 14825,average,12,24,7900,5.74,1376
STIEBEL ELTRON ,"WPF 7 basic, average climates",2016-08-25,Brine/Water,55,NaN,R410a,2,3,7.00,EN 14825,average,12,30,7500,4.11,1825
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,NaN,NaN,R410a,1.1,17,4.00,EN 14825,average,-7,34,3200,2.88,1111
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,NaN,NaN,R410a,1.1,17,3.00,EN 14825,average,-7,52,3050,2.07,1473
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,NaN,NaN,R410a,1.1,17,4.00,EN 14825,average,2,30,1950,4.11,474
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,NaN,NaN,R410a,1.1,17,3.00,EN 14825,average,2,42,1580,2.93,539
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,NaN,NaN,R410a,1.1,17,4.00,EN 14825,average,7,27,1630,6.06,269
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,NaN,NaN,R410a,1.1,17,3.00,EN 14825,average,7,36,1250,4.13,303
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,NaN,NaN,R410a,1.1,17,4.00,EN 14825,average,12,24,1800,8.14,221
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,NaN,NaN,R410a,1.1,17,3.00,EN 14825,average,12,30,1540,5.97,258
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBC 200 classic,",2017-01-19,Outdoor Air/Water,NaN,NaN,R410a,1.1,17,4.00,EN 14825,average,-7,34,3200,2.88,1111
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBC 200 classic,",2017-01-19,Outdoor Air/Water,NaN,NaN,R410a,1.1,17,3.00,EN 14825,average,-7,52,3050,2.07,1473
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBC 200 classic,",2017-01-19,Outdoor Air/Water,NaN,NaN,R410a,1.1,17,4.00,EN 14825,average,2,30,1950,4.11,474
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBC 200 classic,",2017-01-19,Outdoor Air/Water,NaN,NaN,R410a,1.1,17,3.00,EN 14825,average,2,42,1580,2.93,539
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBC 200 classic,",2017-01-19,Outdoor Air/Water,NaN,NaN,R410a,1.1,17,4.00,EN 14825,average,7,27,1630,6.06,269
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBC 200 classic,",2017-01-19,Outdoor Air/Water,NaN,NaN,R410a,1.1,17,3.00,EN 14825,average,7,36,1250,4.13,303
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBC 200 classic,",2017-01-19,Outdoor Air/Water,NaN,NaN,R410a,1.1,17,4.00,EN 14825,average,12,24,1800,8.14,221
