Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBC 200 classic,",2017-01-19,Outdoor Air/Water,NaN,NaN,R410a,1.1,17,3.00,EN 14825,average,12,30,1540,5.97,258
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,52,33,R410a,1.1,17,5.00,EN 14825,average,-7,34,4030,2.67,1509
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,52,33,R410a,1.1,17,4.00,EN 14825,average,-7,52,3400,2.05,1659
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,52,33,R410a,1.1,17,5.00,EN 14825,average,2,30,2530,4.0,632
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,52,33,R410a,1.1,17,4.00,EN 14825,average,2,42,2000,2.94,680
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,52,33,R410a,1.1,17,5.00,EN 14825,average,7,27,1630,6.06,269
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,52,33,R410a,1.1,17,4.00,EN 14825,average,7,36,1300,4.13,315
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,52,33,R410a,1.1,17,5.00,EN 14825,average,12,24,1800,8.14,221
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,52,33,R410a,1.1,17,4.00,EN 14825,average,12,30,1500,5.97,251
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,52,33,R410a,1.1,17,5.00,EN 14825,average,-7,34,4030,2.67,1509
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,52,33,R410a,1.1,17,4.00,EN 14825,average,-7,52,3400,2.05,1659
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,52,33,R410a,1.1,17,5.00,EN 14825,average,2,30,2530,4.0,632
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,52,33,R410a,1.1,17,4.00,EN 14825,average,2,42,2000,2.94,680
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,52,33,R410a,1.1,17,5.00,EN 14825,average,7,27,1630,6.06,269
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,52,33,R410a,1.1,17,4.00,EN 14825,average,7,36,1300,4.13,315
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,52,33,R410a,1.1,17,5.00,EN 14825,average,12,24,1800,8.14,221
STIEBEL ELTRON ,"WPL 09 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,52,33,R410a,1.1,17,4.00,EN 14825,average,12,30,1500,5.97,251
STIEBEL ELTRON ,WPL 09 IKCS classic,2019-09-04,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.70,EN 14825,average,-7,34,4170,3.09,1350
STIEBEL ELTRON ,WPL 09 IKCS classic,2019-09-04,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.50,EN 14825,average,-7,52,3940,2.22,1775
STIEBEL ELTRON ,WPL 09 IKCS classic,2019-09-04,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.70,EN 14825,average,2,30,2860,4.29,667
STIEBEL ELTRON ,WPL 09 IKCS classic,2019-09-04,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.50,EN 14825,average,2,42,2540,3.1,819
STIEBEL ELTRON ,WPL 09 IKCS classic,2019-09-04,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.70,EN 14825,average,7,27,2080,6.24,333
STIEBEL ELTRON ,WPL 09 IKCS classic,2019-09-04,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.50,EN 14825,average,7,36,2040,4.53,450
STIEBEL ELTRON ,WPL 09 IKCS classic,2019-09-04,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.70,EN 14825,average,12,24,2020,8.31,243
STIEBEL ELTRON ,WPL 09 IKCS classic,2019-09-04,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.50,EN 14825,average,12,30,1970,6.44,306
STIEBEL ELTRON ,WPL 09 ICS classic,2019-09-04,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.80,EN 14825,average,-7,34,4220,3.22,1311
STIEBEL ELTRON ,WPL 09 ICS classic,2019-09-04,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.50,EN 14825,average,-7,52,3980,2.27,1753
STIEBEL ELTRON ,WPL 09 ICS classic,2019-09-04,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.80,EN 14825,average,2,30,2880,4.33,665
STIEBEL ELTRON ,WPL 09 ICS classic,2019-09-04,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.50,EN 14825,average,2,42,2550,3.16,807
STIEBEL ELTRON ,WPL 09 ICS classic,2019-09-04,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.80,EN 14825,average,7,27,2080,6.28,331
STIEBEL ELTRON ,WPL 09 ICS classic,2019-09-04,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.50,EN 14825,average,7,36,2040,4.53,450
STIEBEL ELTRON ,WPL 09 ICS classic,2019-09-04,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.80,EN 14825,average,12,24,2020,8.35,242
STIEBEL ELTRON ,WPL 09 ICS classic,2019-09-04,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.50,EN 14825,average,12,30,1970,6.44,306
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,6.80,EN 14825,average,-7,34,6020,2.9,2076
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,-7,52,5100,1.97,2589
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,6.80,EN 14825,average,2,30,3890,4.35,894
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,2,42,4100,3.25,1262
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,6.80,EN 14825,average,7,27,3500,6.6,530
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,7,36,2600,4.56,570
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,6.80,EN 14825,average,12,24,3390,6.78,500
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,12,30,3300,5.98,552
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,9.19,EN 14825,average,-7,34,8130,2.72,2989
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,-7,52,5100,1.97,2589
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,9.19,EN 14825,average,2,30,5220,4.35,1200
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,2,42,4100,3.25,1262
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,9.19,EN 14825,average,7,27,3500,6.6,530
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,7,36,2600,4.56,570
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,9.19,EN 14825,average,12,24,3390,6.78,500
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBC 200, HSBC",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,12,30,3300,5.98,552
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,6.80,EN 14825,average,-7,34,6020,2.9,2076
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,-7,52,5100,1.97,2589
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,6.80,EN 14825,average,2,30,3890,4.35,894
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,2,42,4100,3.25,1262
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,6.80,EN 14825,average,7,27,3500,6.6,530
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,7,36,2600,4.56,570
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,6.80,EN 14825,average,12,24,3390,6.78,500
STIEBEL ELTRON ,"WPL 13 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,12,30,3300,5.98,552
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,9.19,EN 14825,average,-7,34,8130,2.72,2989
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,-7,52,5100,1.97,2589
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,9.19,EN 14825,average,2,30,5220,4.35,1200
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,2,42,4100,3.25,1262
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,9.19,EN 14825,average,7,27,3500,6.6,530
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,7,36,2600,4.56,570
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,9.19,EN 14825,average,12,24,3390,6.78,500
STIEBEL ELTRON ,"WPL 17 ACS classic + HSBB 200, HSBB",2017-01-19,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,12,30,3300,5.98,552
STIEBEL ELTRON ,WPL 15 AS,2016-08-11,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,-7,34,6800,2.49,2731
STIEBEL ELTRON ,WPL 15 AS,2016-08-11,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,-7,52,7100,2.18,3257
STIEBEL ELTRON ,WPL 15 AS,2016-08-11,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,2,30,4300,4.04,1064
STIEBEL ELTRON ,WPL 15 AS,2016-08-11,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,2,42,4200,3.3,1273
STIEBEL ELTRON ,WPL 15 AS,2016-08-11,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,7,27,4500,5.08,886
STIEBEL ELTRON ,WPL 15 AS,2016-08-11,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,7,36,4200,4.07,1032
STIEBEL ELTRON ,WPL 15 AS,2016-08-11,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,12,24,4400,6.3,698
STIEBEL ELTRON ,WPL 15 AS,2016-08-11,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,12,30,4000,5.14,778
STIEBEL ELTRON ,WPL 15 ACS,2016-08-11,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,-7,34,6800,2.49,2731
STIEBEL ELTRON ,WPL 15 ACS,2016-08-11,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,-7,52,7100,2.18,3257
STIEBEL ELTRON ,WPL 15 ACS,2016-08-11,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,2,30,4300,4.04,1064
STIEBEL ELTRON ,WPL 15 ACS,2016-08-11,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,2,42,4200,3.3,1273
STIEBEL ELTRON ,WPL 15 ACS,2016-08-11,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,7,27,4500,5.08,886
STIEBEL ELTRON ,WPL 15 ACS,2016-08-11,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,7,36,4200,4.07,1032
STIEBEL ELTRON ,WPL 15 ACS,2016-08-11,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,12,24,4400,6.3,698
STIEBEL ELTRON ,WPL 15 ACS,2016-08-11,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,12,30,4000,5.14,778
STIEBEL ELTRON ,WPL 17 IKCS classic,2019-09-04,Outdoor Air/Water,NaN,NaN,R410a,2.6,56,9.20,EN 14825,average,-7,34,7930,2.61,3038
STIEBEL ELTRON ,WPL 17 IKCS classic,2019-09-04,Outdoor Air/Water,NaN,NaN,R410a,2.6,56,7.10,EN 14825,average,-7,52,6280,2.13,2948
STIEBEL ELTRON ,WPL 17 IKCS classic,2019-09-04,Outdoor Air/Water,NaN,NaN,R410a,2.6,56,9.20,EN 14825,average,2,30,5160,4.03,1280
STIEBEL ELTRON ,WPL 17 IKCS classic,2019-09-04,Outdoor Air/Water,NaN,NaN,R410a,2.6,56,7.10,EN 14825,average,2,42,4730,3.04,1556
STIEBEL ELTRON ,WPL 17 IKCS classic,2019-09-04,Outdoor Air/Water,NaN,NaN,R410a,2.6,56,9.20,EN 14825,average,7,27,4200,5.25,800
STIEBEL ELTRON ,WPL 17 IKCS classic,2019-09-04,Outdoor Air/Water,NaN,NaN,R410a,2.6,56,7.10,EN 14825,average,7,36,4200,4.44,946
STIEBEL ELTRON ,WPL 17 IKCS classic,2019-09-04,Outdoor Air/Water,NaN,NaN,R410a,2.6,56,9.20,EN 14825,average,12,24,3390,8.03,422
STIEBEL ELTRON ,WPL 17 IKCS classic,2019-09-04,Outdoor Air/Water,NaN,NaN,R410a,2.6,56,7.10,EN 14825,average,12,30,3140,6.21,506
STIEBEL ELTRON ,WPL 17 ICS classic,2019-09-04,Outdoor Air/Water,43,NaN,R410a,2.6,56,9.00,EN 14825,average,-7,34,7980,2.65,3011
STIEBEL ELTRON ,WPL 17 ICS classic,2019-09-04,Outdoor Air/Water,48,NaN,R410a,2.6,56,7.20,EN 14825,average,-7,52,6390,2.17,2945
STIEBEL ELTRON ,WPL 17 ICS classic,2019-09-04,Outdoor Air/Water,43,NaN,R410a,2.6,56,9.00,EN 14825,average,2,30,5250,4.19,1253
STIEBEL ELTRON ,WPL 17 ICS classic,2019-09-04,Outdoor Air/Water,48,NaN,R410a,2.6,56,7.20,EN 14825,average,2,42,4810,3.14,1532
STIEBEL ELTRON ,WPL 17 ICS classic,2019-09-04,Outdoor Air/Water,43,NaN,R410a,2.6,56,9.00,EN 14825,average,7,27,4260,5.44,783
STIEBEL ELTRON ,WPL 17 ICS classic,2019-09-04,Outdoor Air/Water,48,NaN,R410a,2.6,56,7.20,EN 14825,average,7,36,4250,4.56,932
STIEBEL ELTRON ,WPL 17 ICS classic,2019-09-04,Outdoor Air/Water,43,NaN,R410a,2.6,56,9.00,EN 14825,average,12,24,3430,8.21,418
STIEBEL ELTRON ,WPL 17 ICS classic,2019-09-04,Outdoor Air/Water,48,NaN,R410a,2.6,56,7.20,EN 14825,average,12,30,3180,6.33,502
STIEBEL ELTRON ,WPL 20 A,2017-02-15,Outdoor Air/Water,NaN,54,Other,4.7,10,11.00,EN 14825,average,-7,34,9500,3.3,2879
STIEBEL ELTRON ,WPL 20 A,2017-02-15,Outdoor Air/Water,NaN,54,Other,4.7,10,12.00,EN 14825,average,-7,52,10600,2.69,3941
STIEBEL ELTRON ,WPL 20 A,2017-02-15,Outdoor Air/Water,NaN,54,Other,4.7,10,11.00,EN 14825,average,2,30,8300,4.72,1758
STIEBEL ELTRON ,WPL 20 A,2017-02-15,Outdoor Air/Water,NaN,54,Other,4.7,10,12.00,EN 14825,average,2,42,8400,3.51,2393
STIEBEL ELTRON ,WPL 20 A,2017-02-15,Outdoor Air/Water,NaN,54,Other,4.7,10,11.00,EN 14825,average,7,27,8000,6.16,1299
STIEBEL ELTRON ,WPL 20 A,2017-02-15,Outdoor Air/Water,NaN,54,Other,4.7,10,12.00,EN 14825,average,7,36,7800,4.61,1692
STIEBEL ELTRON ,WPL 20 A,2017-02-15,Outdoor Air/Water,NaN,54,Other,4.7,10,11.00,EN 14825,average,12,24,9100,8.11,1122
STIEBEL ELTRON ,WPL 20 A,2017-02-15,Outdoor Air/Water,NaN,54,Other,4.7,10,12.00,EN 14825,average,12,30,9000,6.66,1351
STIEBEL ELTRON ,WPL 20 AC,2017-02-15,Outdoor Air/Water,NaN,54,Other,4.7,10,11.00,EN 14825,average,-7,34,9500,3.3,2879
STIEBEL ELTRON ,WPL 20 AC,2017-02-15,Outdoor Air/Water,NaN,54,Other,4.7,10,12.00,EN 14825,average,-7,52,10600,2.69,3941
STIEBEL ELTRON ,WPL 20 AC,2017-02-15,Outdoor Air/Water,NaN,54,Other,4.7,10,11.00,EN 14825,average,2,30,8300,4.72,1758
STIEBEL ELTRON ,WPL 20 AC,2017-02-15,Outdoor Air/Water,NaN,54,Other,4.7,10,12.00,EN 14825,average,2,42,8400,3.51,2393
STIEBEL ELTRON ,WPL 20 AC,2017-02-15,Outdoor Air/Water,NaN,54,Other,4.7,10,11.00,EN 14825,average,7,27,8000,6.16,1299
STIEBEL ELTRON ,WPL 20 AC,2017-02-15,Outdoor Air/Water,NaN,54,Other,4.7,10,12.00,EN 14825,average,7,36,7800,4.61,1692
STIEBEL ELTRON ,WPL 20 AC,2017-02-15,Outdoor Air/Water,NaN,54,Other,4.7,10,11.00,EN 14825,average,12,24,9100,8.11,1122
STIEBEL ELTRON ,WPL 20 AC,2017-02-15,Outdoor Air/Water,NaN,54,Other,4.7,10,12.00,EN 14825,average,12,30,9000,6.66,1351
STIEBEL ELTRON ,WPL 25 A,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,-7,34,12800,2.98,4295
STIEBEL ELTRON ,WPL 25 A,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,-7,52,13800,2.48,5565
STIEBEL ELTRON ,WPL 25 A,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,2,30,8300,4.72,1758
STIEBEL ELTRON ,WPL 25 A,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,2,42,8400,3.51,2393
STIEBEL ELTRON ,WPL 25 A,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,7,27,8000,6.16,1299
STIEBEL ELTRON ,WPL 25 A,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,7,36,7800,4.61,1692
STIEBEL ELTRON ,WPL 25 A,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,12,24,9100,8.11,1122
STIEBEL ELTRON ,WPL 25 A,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,12,30,9000,6.66,1351
STIEBEL ELTRON ,WPL 25 AC,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,-7,34,12800,2.98,4295
STIEBEL ELTRON ,WPL 25 AC,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,-7,52,13800,2.48,5565
STIEBEL ELTRON ,WPL 25 AC,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,2,30,8300,4.72,1758
STIEBEL ELTRON ,WPL 25 AC,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,2,42,8400,3.51,2393
STIEBEL ELTRON ,WPL 25 AC,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,7,27,8000,6.16,1299
STIEBEL ELTRON ,WPL 25 AC,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,7,36,7800,4.61,1692
STIEBEL ELTRON ,WPL 25 AC,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,12,24,9100,8.11,1122
STIEBEL ELTRON ,WPL 25 AC,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,12,30,9000,6.66,1351
STIEBEL ELTRON ,WPL 25 AS,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,-7,34,13000,3.02,4305
STIEBEL ELTRON ,WPL 25 AS,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,-7,52,13800,2.43,5679
STIEBEL ELTRON ,WPL 25 AS,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,2,30,8000,4.4,1818
STIEBEL ELTRON ,WPL 25 AS,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,2,42,7700,3.37,2285
STIEBEL ELTRON ,WPL 25 AS,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,7,27,8100,5.64,1436
STIEBEL ELTRON ,WPL 25 AS,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,7,36,7900,4.45,1775
STIEBEL ELTRON ,WPL 25 AS,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,12,24,9100,8.11,1122
STIEBEL ELTRON ,WPL 25 AS,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,12,30,9000,6.66,1351
STIEBEL ELTRON ,WPL 25 ACS,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,-7,34,13000,3.02,4305
STIEBEL ELTRON ,WPL 25 ACS,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,-7,52,13800,2.43,5679
STIEBEL ELTRON ,WPL 25 ACS,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,2,30,8000,4.4,1818
STIEBEL ELTRON ,WPL 25 ACS,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,2,42,7700,3.37,2285
STIEBEL ELTRON ,WPL 25 ACS,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,7,27,8100,5.64,1436
STIEBEL ELTRON ,WPL 25 ACS,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,7,36,7900,4.45,1775
STIEBEL ELTRON ,WPL 25 ACS,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,12,24,9100,8.11,1122
STIEBEL ELTRON ,WPL 25 ACS,2016-08-11,Outdoor Air/Water,NaN,54,Other,4.7,16,15.00,EN 14825,average,12,30,9000,6.66,1351
STIEBEL ELTRON ,WPL-A 05 HK 230 Premium,2020-08-07,Outdoor Air/Water,NaN,47,Other,3,12,5.50,EN 14825,average,-7,34,4860,3.4,1429
STIEBEL ELTRON ,WPL-A 05 HK 230 Premium,2020-08-07,Outdoor Air/Water,NaN,47,Other,3,12,5.60,EN 14825,average,-7,52,4890,2.64,1852
STIEBEL ELTRON ,WPL-A 05 HK 230 Premium,2020-08-07,Outdoor Air/Water,NaN,47,Other,3,12,5.50,EN 14825,average,2,30,2950,4.58,644
STIEBEL ELTRON ,WPL-A 05 HK 230 Premium,2020-08-07,Outdoor Air/Water,NaN,47,Other,3,12,5.60,EN 14825,average,2,42,3030,3.8,797
STIEBEL ELTRON ,WPL-A 05 HK 230 Premium,2020-08-07,Outdoor Air/Water,NaN,47,Other,3,12,5.50,EN 14825,average,7,27,3160,6.32,500
STIEBEL ELTRON ,WPL-A 05 HK 230 Premium,2020-08-07,Outdoor Air/Water,NaN,47,Other,3,12,5.60,EN 14825,average,7,36,2990,4.84,618
STIEBEL ELTRON ,WPL-A 05 HK 230 Premium,2020-08-07,Outdoor Air/Water,NaN,47,Other,3,12,5.50,EN 14825,average,12,24,3740,8.19,457
STIEBEL ELTRON ,WPL-A 05 HK 230 Premium,2020-08-07,Outdoor Air/Water,NaN,47,Other,3,12,5.60,EN 14825,average,12,30,3570,6.09,586
STIEBEL ELTRON ,WPL-A 07 HK 230 Premium,2020-08-07,Outdoor Air/Water,NaN,47,Other,3,12,8.10,EN 14825,average,-7,34,7130,3.0,2377
STIEBEL ELTRON ,WPL-A 07 HK 230 Premium,2020-08-07,Outdoor Air/Water,NaN,47,Other,3,12,8.00,EN 14825,average,-7,52,7040,2.43,2897
STIEBEL ELTRON ,WPL-A 07 HK 230 Premium,2020-08-07,Outdoor Air/Water,NaN,47,Other,3,12,8.10,EN 14825,average,2,30,4340,4.82,900
STIEBEL ELTRON ,WPL-A 07 HK 230 Premium,2020-08-07,Outdoor Air/Water,NaN,47,Other,3,12,8.00,EN 14825,average,2,42,4280,3.79,1129
STIEBEL ELTRON ,WPL-A 07 HK 230 Premium,2020-08-07,Outdoor Air/Water,NaN,47,Other,3,12,8.10,EN 14825,average,7,27,3190,6.66,479
STIEBEL ELTRON ,WPL-A 07 HK 230 Premium,2020-08-07,Outdoor Air/Water,NaN,47,Other,3,12,8.00,EN 14825,average,7,36,3050,5.22,584
STIEBEL ELTRON ,WPL-A 07 HK 230 Premium,2020-08-07,Outdoor Air/Water,NaN,47,Other,3,12,8.10,EN 14825,average,12,24,3750,8.4,446
STIEBEL ELTRON ,WPL-A 07 HK 230 Premium,2020-08-07,Outdoor Air/Water,NaN,47,Other,3,12,8.00,EN 14825,average,12,30,3600,6.33,569
tecalor,THZ 504,2020-12-17,Outdoor Air/Water,50,NaN,R410a,2.95,27,10.00,EN 14825,average,-7,34,8420,2.76,3051
tecalor,THZ 504,2020-12-17,Outdoor Air/Water,50,NaN,R410a,2.95,27,7.00,EN 14825,average,-7,52,5870,2.26,2597
tecalor,THZ 504,2020-12-17,Outdoor Air/Water,50,NaN,R410a,2.95,27,10.00,EN 14825,average,2,30,5120,3.94,1299
tecalor,THZ 504,2020-12-17,Outdoor Air/Water,50,NaN,R410a,2.95,27,7.00,EN 14825,average,2,42,3520,3.27,1076
tecalor,THZ 504,2020-12-17,Outdoor Air/Water,50,NaN,R410a,2.95,27,10.00,EN 14825,average,7,27,3260,5.53,590
tecalor,THZ 504,2020-12-17,Outdoor Air/Water,50,NaN,R410a,2.95,27,7.00,EN 14825,average,7,36,2720,4.14,657
tecalor,THZ 504,2020-12-17,Outdoor Air/Water,50,NaN,R410a,2.95,27,10.00,EN 14825,average,12,24,3350,7.09,472
tecalor,THZ 504,2020-12-17,Outdoor Air/Water,50,NaN,R410a,2.95,27,7.00,EN 14825,average,12,30,3200,5.29,605
tecalor,THZ 5.5 eco,2020-12-17,Outdoor Air/Water,52,52,R410a,2.95,27,6.00,EN 14825,average,-7,34,5480,2.93,1870
tecalor,THZ 5.5 eco,2020-12-17,Outdoor Air/Water,52,52,R410a,2.95,27,6.00,EN 14825,average,-7,52,5540,2.26,2451
tecalor,THZ 5.5 eco,2020-12-17,Outdoor Air/Water,52,52,R410a,2.95,27,6.00,EN 14825,average,2,30,3280,4.18,785
tecalor,THZ 5.5 eco,2020-12-17,Outdoor Air/Water,52,52,R410a,2.95,27,6.00,EN 14825,average,2,42,3410,3.27,1043
tecalor,THZ 5.5 eco,2020-12-17,Outdoor Air/Water,52,52,R410a,2.95,27,6.00,EN 14825,average,7,27,2860,5.43,527
tecalor,THZ 5.5 eco,2020-12-17,Outdoor Air/Water,52,52,R410a,2.95,27,6.00,EN 14825,average,7,36,2710,4.09,663
tecalor,THZ 5.5 eco,2020-12-17,Outdoor Air/Water,52,52,R410a,2.95,27,6.00,EN 14825,average,12,24,3340,6.96,480
tecalor,THZ 5.5 eco,2020-12-17,Outdoor Air/Water,52,52,R410a,2.95,27,6.00,EN 14825,average,12,30,3190,5.29,603
tecalor,THZ 5.5 flex,2020-12-17,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,-7,34,5480,2.93,1870
tecalor,THZ 5.5 flex,2020-12-17,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,-7,52,5540,2.26,2451
tecalor,THZ 5.5 flex,2020-12-17,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,2,30,3280,4.18,785
tecalor,THZ 5.5 flex,2020-12-17,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,2,42,3410,3.27,1043
tecalor,THZ 5.5 flex,2020-12-17,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,7,27,2860,5.43,527
tecalor,THZ 5.5 flex,2020-12-17,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,7,36,2710,4.09,663
tecalor,THZ 5.5 flex,2020-12-17,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,12,24,3340,6.96,480
tecalor,THZ 5.5 flex,2020-12-17,Outdoor Air/Water,52,NaN,R410a,2.95,27,6.00,EN 14825,average,12,30,3190,5.26,606
tecalor,THZ 5.5 SOL,2020-12-17,Outdoor Air/Water,50,NaN,R410a,2.95,27,6.00,EN 14825,average,-7,34,5480,2.93,1870
tecalor,THZ 5.5 SOL,2020-12-17,Outdoor Air/Water,50,NaN,R410a,2.95,27,6.00,EN 14825,average,-7,52,5540,2.26,2451
tecalor,THZ 5.5 SOL,2020-12-17,Outdoor Air/Water,50,NaN,R410a,2.95,27,6.00,EN 14825,average,2,30,3280,4.18,785
tecalor,THZ 5.5 SOL,2020-12-17,Outdoor Air/Water,50,NaN,R410a,2.95,27,6.00,EN 14825,average,2,42,3410,3.27,1043
tecalor,THZ 5.5 SOL,2020-12-17,Outdoor Air/Water,50,NaN,R410a,2.95,27,6.00,EN 14825,average,7,27,2860,5.43,527
tecalor,THZ 5.5 SOL,2020-12-17,Outdoor Air/Water,50,NaN,R410a,2.95,27,6.00,EN 14825,average,7,36,2710,4.09,663
tecalor,THZ 5.5 SOL,2020-12-17,Outdoor Air/Water,50,NaN,R410a,2.95,27,6.00,EN 14825,average,12,24,3340,6.96,480
tecalor,THZ 5.5 SOL,2020-12-17,Outdoor Air/Water,50,NaN,R410a,2.95,27,6.00,EN 14825,average,12,30,3190,5.26,606
tecalor,THZ 8.5 Flex,2020-12-17,Outdoor Air/Water,52,NaN,R410a,2.95,27,10.00,EN 14825,average,-7,34,8420,2.76,3051
tecalor,THZ 8.5 Flex,2020-12-17,Outdoor Air/Water,52,NaN,R410a,2.95,27,7.00,EN 14825,average,-7,52,5870,2.26,2597
tecalor,THZ 8.5 Flex,2020-12-17,Outdoor Air/Water,52,NaN,R410a,2.95,27,10.00,EN 14825,average,2,30,5120,3.94,1299
tecalor,THZ 8.5 Flex,2020-12-17,Outdoor Air/Water,52,NaN,R410a,2.95,27,7.00,EN 14825,average,2,42,3520,3.27,1076
tecalor,THZ 8.5 Flex,2020-12-17,Outdoor Air/Water,52,NaN,R410a,2.95,27,10.00,EN 14825,average,7,27,3260,5.53,590
tecalor,THZ 8.5 Flex,2020-12-17,Outdoor Air/Water,52,NaN,R410a,2.95,27,7.00,EN 14825,average,7,36,2720,4.14,657
tecalor,THZ 8.5 Flex,2020-12-17,Outdoor Air/Water,52,NaN,R410a,2.95,27,10.00,EN 14825,average,12,24,3350,7.09,472
tecalor,THZ 8.5 Flex,2020-12-17,Outdoor Air/Water,52,NaN,R410a,2.95,27,7.00,EN 14825,average,12,30,3200,5.29,605
tecalor,"TTF 04, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,5.00,EN 14825,average,-7,34,4800,4.55,1055
tecalor,"TTF 04, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,4.00,EN 14825,average,-7,52,4300,2.85,1509
tecalor,"TTF 04, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,5.00,EN 14825,average,2,30,4800,4.87,986
tecalor,"TTF 04, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,4.00,EN 14825,average,2,42,4500,3.35,1343
tecalor,"TTF 04, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,5.00,EN 14825,average,7,27,4900,5.18,946
tecalor,"TTF 04, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,4.00,EN 14825,average,7,36,4600,3.73,1233
tecalor,"TTF 04, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,5.00,EN 14825,average,12,24,4900,5.52,888
tecalor,"TTF 04, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,4.00,EN 14825,average,12,30,4700,4.18,1124
tecalor,"TTF 04 cool, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,5.00,EN 14825,average,-7,34,4800,4.55,1055
tecalor,"TTF 04 cool, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,4.00,EN 14825,average,-7,52,4300,2.85,1509
tecalor,"TTF 04 cool, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,5.00,EN 14825,average,2,30,4800,4.87,986
tecalor,"TTF 04 cool, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,4.00,EN 14825,average,2,42,4500,3.35,1343
tecalor,"TTF 04 cool, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,5.00,EN 14825,average,7,27,4900,5.18,946
tecalor,"TTF 04 cool, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,4.00,EN 14825,average,7,36,4600,3.73,1233
tecalor,"TTF 04 cool, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,5.00,EN 14825,average,12,24,4900,5.52,888
tecalor,"TTF 04 cool, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,4.00,EN 14825,average,12,30,4700,4.18,1124
tecalor,"TTC 04, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,5.00,EN 14825,average,-7,34,4800,4.55,1055
tecalor,"TTC 04, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,4.00,EN 14825,average,-7,52,4300,2.85,1509
tecalor,"TTC 04, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,5.00,EN 14825,average,2,30,4800,4.87,986
tecalor,"TTC 04, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,4.00,EN 14825,average,2,42,4500,3.35,1343
tecalor,"TTC 04, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,5.00,EN 14825,average,7,27,4900,5.18,946
tecalor,"TTC 04, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,4.00,EN 14825,average,7,36,4600,3.73,1233
tecalor,"TTC 04, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,5.00,EN 14825,average,12,24,4900,5.52,888
tecalor,"TTC 04, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,4.00,EN 14825,average,12,30,4700,4.18,1124
tecalor,"TTC 04 cool, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,5.00,EN 14825,average,-7,34,4800,4.55,1055
tecalor,"TTC 04 cool, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,4.00,EN 14825,average,-7,52,4300,2.85,1509
tecalor,"TTC 04 cool, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,5.00,EN 14825,average,2,30,4800,4.87,986
tecalor,"TTC 04 cool, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,4.00,EN 14825,average,2,42,4500,3.35,1343
tecalor,"TTC 04 cool, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,5.00,EN 14825,average,7,27,4900,5.18,946
tecalor,"TTC 04 cool, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,4.00,EN 14825,average,7,36,4600,3.73,1233
tecalor,"TTC 04 cool, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,5.00,EN 14825,average,12,24,4900,5.52,888
tecalor,"TTC 04 cool, average climates",2016-11-01,Brine/Water,43,NaN,Other,1.05,9,4.00,EN 14825,average,12,30,4700,4.18,1124
tecalor,"TTF 07, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,8.00,EN 14825,average,-7,34,7500,4.9,1531
tecalor,"TTF 07, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,7.00,EN 14825,average,-7,52,7000,3.07,2280
tecalor,"TTF 07, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,8.00,EN 14825,average,2,30,7600,5.25,1448
tecalor,"TTF 07, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,7.00,EN 14825,average,2,42,7200,3.61,1994
tecalor,"TTF 07, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,8.00,EN 14825,average,7,27,7600,5.6,1357
tecalor,"TTF 07, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,7.00,EN 14825,average,7,36,7300,4.02,1816
tecalor,"TTF 07, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,8.00,EN 14825,average,12,24,7700,5.99,1285
tecalor,"TTF 07, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,7.00,EN 14825,average,12,30,7400,4.52,1637
tecalor,"TTF 07 cool, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,8.00,EN 14825,average,-7,34,7500,4.9,1531
tecalor,"TTF 07 cool, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,7.00,EN 14825,average,-7,52,7000,3.07,2280
tecalor,"TTF 07 cool, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,8.00,EN 14825,average,2,30,7600,5.25,1448
tecalor,"TTF 07 cool, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,7.00,EN 14825,average,2,42,7200,3.61,1994
tecalor,"TTF 07 cool, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,8.00,EN 14825,average,7,27,7600,5.6,1357
tecalor,"TTF 07 cool, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,7.00,EN 14825,average,7,36,7300,4.02,1816
tecalor,"TTF 07 cool, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,8.00,EN 14825,average,12,24,7700,5.99,1285
tecalor,"TTF 07 cool, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,7.00,EN 14825,average,12,30,7400,4.52,1637
tecalor,"TTC 07, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,8.00,EN 14825,average,-7,34,7500,4.9,1531
tecalor,"TTC 07, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,7.00,EN 14825,average,-7,52,7000,3.07,2280
tecalor,"TTC 07, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,8.00,EN 14825,average,2,30,7600,5.25,1448
tecalor,"TTC 07, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,7.00,EN 14825,average,2,42,7200,3.61,1994
tecalor,"TTC 07, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,8.00,EN 14825,average,7,27,7600,5.6,1357
tecalor,"TTC 07, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,7.00,EN 14825,average,7,36,7300,4.02,1816
tecalor,"TTC 07, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,8.00,EN 14825,average,12,24,7700,5.99,1285
tecalor,"TTC 07, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,7.00,EN 14825,average,12,30,7400,4.52,1637
tecalor,"TTC 07 cool, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,8.00,EN 14825,average,-7,34,7500,4.9,1531
tecalor,"TTC 07 cool, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,7.00,EN 14825,average,-7,52,7000,3.07,2280
tecalor,"TTC 07 cool, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,8.00,EN 14825,average,2,30,7600,5.25,1448
tecalor,"TTC 07 cool, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,7.00,EN 14825,average,2,42,7200,3.61,1994
tecalor,"TTC 07 cool, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,8.00,EN 14825,average,7,27,7600,5.6,1357
tecalor,"TTC 07 cool, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,7.00,EN 14825,average,7,36,7300,4.02,1816
tecalor,"TTC 07 cool, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,8.00,EN 14825,average,12,24,7700,5.99,1285
tecalor,"TTC 07 cool, average climates",2016-10-28,Brine/Water,44,NaN,Other,1.72,9,7.00,EN 14825,average,12,30,7400,4.52,1637
tecalor,"TTF 10 basic, average climates",2016-10-28,Brine/Water,51,NaN,Other,2.6,3,10.00,EN 14825,average,-7,34,9700,4.44,2185
tecalor,"TTF 10 basic, average climates",2016-10-28,Brine/Water,51,NaN,Other,2.6,3,9.00,EN 14825,average,-7,52,8700,2.46,3537
tecalor,"TTF 10 basic, average climates",2016-10-28,Brine/Water,51,NaN,Other,2.6,3,10.00,EN 14825,average,2,30,9800,4.85,2021
tecalor,"TTF 10 basic, average climates",2016-10-28,Brine/Water,51,NaN,Other,2.6,3,9.00,EN 14825,average,2,42,9100,2.99,3043
tecalor,"TTF 10 basic, average climates",2016-10-28,Brine/Water,51,NaN,Other,2.6,3,10.00,EN 14825,average,7,27,10000,5.28,1894
tecalor,"TTF 10 basic, average climates",2016-10-28,Brine/Water,51,NaN,Other,2.6,3,9.00,EN 14825,average,7,36,9300,3.42,2719
tecalor,"TTF 10 basic, average climates",2016-10-28,Brine/Water,51,NaN,Other,2.6,3,10.00,EN 14825,average,12,24,10100,5.78,1747
tecalor,"TTF 10 basic, average climates",2016-10-28,Brine/Water,51,NaN,Other,2.6,3,9.00,EN 14825,average,12,30,9500,3.95,2405
tecalor,"TTF 12.6 (cool), TTC 12.6 (cool)",2020-09-08,Brine/Water,39,NaN,Other,3.1,19,12.03,EN 14825,average,-7,34,10610,4.81,2206
tecalor,"TTF 12.6 (cool), TTC 12.6 (cool)",2020-09-08,Brine/Water,39,NaN,Other,3.1,19,11.99,EN 14825,average,-7,52,10590,3.55,2983
tecalor,"TTF 12.6 (cool), TTC 12.6 (cool)",2020-09-08,Brine/Water,39,NaN,Other,3.1,19,12.03,EN 14825,average,2,30,6450,5.72,1128
tecalor,"TTF 12.6 (cool), TTC 12.6 (cool)",2020-09-08,Brine/Water,39,NaN,Other,3.1,19,11.99,EN 14825,average,2,42,6440,4.49,1434
tecalor,"TTF 12.6 (cool), TTC 12.6 (cool)",2020-09-08,Brine/Water,39,NaN,Other,3.1,19,12.03,EN 14825,average,7,27,4140,6.12,676
tecalor,"TTF 12.6 (cool), TTC 12.6 (cool)",2020-09-08,Brine/Water,39,NaN,Other,3.1,19,11.99,EN 14825,average,7,36,4130,4.99,828
tecalor,"TTF 12.6 (cool), TTC 12.6 (cool)",2020-09-08,Brine/Water,39,NaN,Other,3.1,19,12.03,EN 14825,average,12,24,2300,6.29,366
tecalor,"TTF 12.6 (cool), TTC 12.6 (cool)",2020-09-08,Brine/Water,39,NaN,Other,3.1,19,11.99,EN 14825,average,12,30,2210,5.25,421
tecalor,"TTF 15.6 (cool), TTC 15.6 (cool)",2020-09-08,Brine/Water,39,NaN,Other,3.1,19,14.46,EN 14825,average,-7,34,12770,4.46,2863
tecalor,"TTF 15.6 (cool), TTC 15.6 (cool)",2020-09-08,Brine/Water,39,NaN,Other,3.1,19,13.77,EN 14825,average,-7,52,12160,3.4,3576
tecalor,"TTF 15.6 (cool), TTC 15.6 (cool)",2020-09-08,Brine/Water,39,NaN,Other,3.1,19,14.46,EN 14825,average,2,30,7760,5.51,1408
tecalor,"TTF 15.6 (cool), TTC 15.6 (cool)",2020-09-08,Brine/Water,39,NaN,Other,3.1,19,13.77,EN 14825,average,2,42,7400,4.44,1667
tecalor,"TTF 15.6 (cool), TTC 15.6 (cool)",2020-09-08,Brine/Water,39,NaN,Other,3.1,19,14.46,EN 14825,average,7,27,4980,6.13,812
tecalor,"TTF 15.6 (cool), TTC 15.6 (cool)",2020-09-08,Brine/Water,39,NaN,Other,3.1,19,13.77,EN 14825,average,7,36,4750,5.03,944
tecalor,"TTF 15.6 (cool), TTC 15.6 (cool)",2020-09-08,Brine/Water,39,NaN,Other,3.1,19,14.46,EN 14825,average,12,24,2290,6.18,371
tecalor,"TTF 15.6 (cool), TTC 15.6 (cool)",2020-09-08,Brine/Water,39,NaN,Other,3.1,19,13.77,EN 14825,average,12,30,2220,5.31,418
tecalor,"TTF 13 basic, average climates",2016-11-01,Brine/Water,53,NaN,Other,2.5,3,13.00,EN 14825,average,-7,34,12600,4.48,2812
tecalor,"TTF 13 basic, average climates",2016-11-01,Brine/Water,53,NaN,Other,2.5,3,12.00,EN 14825,average,-7,52,11700,2.69,4349
tecalor,"TTF 13 basic, average climates",2016-11-01,Brine/Water,53,NaN,Other,2.5,3,13.00,EN 14825,average,2,30,12700,4.84,2624
tecalor,"TTF 13 basic, average climates",2016-11-01,Brine/Water,53,NaN,Other,2.5,3,12.00,EN 14825,average,2,42,12000,3.2,3750
tecalor,"TTF 13 basic, average climates",2016-11-01,Brine/Water,53,NaN,Other,2.5,3,13.00,EN 14825,average,7,27,12800,5.21,2457
tecalor,"TTF 13 basic, average climates",2016-11-01,Brine/Water,53,NaN,Other,2.5,3,12.00,EN 14825,average,7,36,12300,3.6,3417
tecalor,"TTF 13 basic, average climates",2016-11-01,Brine/Water,53,NaN,Other,2.5,3,13.00,EN 14825,average,12,24,12900,5.63,2291
tecalor,"TTF 13 basic, average climates",2016-11-01,Brine/Water,53,NaN,Other,2.5,3,12.00,EN 14825,average,12,30,12500,4.09,3056
tecalor,TTF 20,2020-12-17,Brine/Water,54,59,R410a,5.99,7,22.00,EN 14825,average,-7,34,21500,4.72,4555
tecalor,TTF 20,2020-12-17,Brine/Water,54,59,R410a,5.99,7,20.00,EN 14825,average,-7,52,20200,2.96,6824
tecalor,TTF 20,2020-12-17,Brine/Water,54,59,R410a,5.99,7,22.00,EN 14825,average,2,30,21700,5.06,4289
tecalor,TTF 20,2020-12-17,Brine/Water,54,59,R410a,5.99,7,20.00,EN 14825,average,2,42,20700,3.48,5948
tecalor,TTF 20,2020-12-17,Brine/Water,54,59,R410a,5.99,7,22.00,EN 14825,average,7,27,21800,5.41,4030
tecalor,TTF 20,2020-12-17,Brine/Water,54,59,R410a,5.99,7,20.00,EN 14825,average,7,36,21000,3.88,5412
tecalor,TTF 20,2020-12-17,Brine/Water,54,59,R410a,5.99,7,22.00,EN 14825,average,12,24,22000,5.8,3793
tecalor,TTF 20,2020-12-17,Brine/Water,54,59,R410a,5.99,7,20.00,EN 14825,average,12,30,21300,4.36,4885
tecalor,TTF 27 HT,2019-09-04,Brine/Water,NaN,NaN,R134a,6,3,27.00,EN 14825,average,-7,34,27500,4.38,6279
tecalor,TTF 27 HT,2019-09-04,Brine/Water,NaN,NaN,R134a,6,3,25.00,EN 14825,average,-7,52,25300,3.06,8268
tecalor,TTF 27 HT,2019-09-04,Brine/Water,NaN,NaN,R134a,6,3,27.00,EN 14825,average,2,30,27700,4.59,6035
tecalor,TTF 27 HT,2019-09-04,Brine/Water,NaN,NaN,R134a,6,3,25.00,EN 14825,average,2,42,26100,3.48,7500
tecalor,TTF 27 HT,2019-09-04,Brine/Water,NaN,NaN,R134a,6,3,27.00,EN 14825,average,7,27,27900,4.8,5812
tecalor,TTF 27 HT,2019-09-04,Brine/Water,NaN,NaN,R134a,6,3,25.00,EN 14825,average,7,36,26600,3.78,7037
tecalor,TTF 27 HT,2019-09-04,Brine/Water,NaN,NaN,R134a,6,3,27.00,EN 14825,average,12,24,28200,5.03,5606
tecalor,TTF 27 HT,2019-09-04,Brine/Water,NaN,NaN,R134a,6,3,25.00,EN 14825,average,12,30,27100,4.12,6578
tecalor,TTF 27,2020-12-17,Brine/Water,55,60,R410a,7.2,7,30.00,EN 14825,average,-7,34,29800,4.92,6057
tecalor,TTF 27,2020-12-17,Brine/Water,55,60,R410a,7.2,7,27.00,EN 14825,average,-7,52,27000,2.92,9247
tecalor,TTF 27,2020-12-17,Brine/Water,55,60,R410a,7.2,7,30.00,EN 14825,average,2,30,30100,5.31,5669
tecalor,TTF 27,2020-12-17,Brine/Water,55,60,R410a,7.2,7,27.00,EN 14825,average,2,42,28000,3.49,8023
tecalor,TTF 27,2020-12-17,Brine/Water,55,60,R410a,7.2,7,30.00,EN 14825,average,7,27,30400,5.71,5324
tecalor,TTF 27,2020-12-17,Brine/Water,55,60,R410a,7.2,7,27.00,EN 14825,average,7,36,28700,3.93,7303
tecalor,TTF 27,2020-12-17,Brine/Water,55,60,R410a,7.2,7,30.00,EN 14825,average,12,24,30700,6.16,4984
tecalor,TTF 27,2020-12-17,Brine/Water,55,60,R410a,7.2,7,27.00,EN 14825,average,12,30,29300,4.47,6555
tecalor,TTF 35,2016-11-01,Brine/Water,56,56,R410a,10,7,38.00,EN 14825,average,-7,34,38100,4.84,7872
tecalor,TTF 35,2016-11-01,Brine/Water,56,56,R410a,10,7,34.00,EN 14825,average,-7,52,34500,2.95,11695
tecalor,TTF 35,2016-11-01,Brine/Water,56,56,R410a,10,7,38.00,EN 14825,average,2,30,38600,5.2,7423
tecalor,TTF 35,2016-11-01,Brine/Water,56,56,R410a,10,7,34.00,EN 14825,average,2,42,35800,3.5,10229
tecalor,TTF 35,2016-11-01,Brine/Water,56,56,R410a,10,7,38.00,EN 14825,average,7,27,39000,5.96,6544
tecalor,TTF 35,2016-11-01,Brine/Water,56,56,R410a,10,7,34.00,EN 14825,average,7,36,37500,4.42,8484
tecalor,TTF 35,2016-11-01,Brine/Water,56,56,R410a,10,7,38.00,EN 14825,average,12,24,38000,4.75,8000
tecalor,TTF 35,2016-11-01,Brine/Water,56,56,R410a,10,7,34.00,EN 14825,average,12,30,34100,2.82,12092
tecalor,TTF 4.6 (cool) / TTC 4.6 (cool),2020-09-08,Brine/Water,38,NaN,Other,2.2,16,4.23,EN 14825,average,-7,34,3730,5.01,745
tecalor,TTF 4.6 (cool) / TTC 4.6 (cool),2020-09-08,Brine/Water,38,NaN,Other,2.2,16,3.76,EN 14825,average,-7,52,3320,3.58,927
tecalor,TTF 4.6 (cool) / TTC 4.6 (cool),2020-09-08,Brine/Water,38,NaN,Other,2.2,16,4.23,EN 14825,average,2,30,2260,5.38,420
tecalor,TTF 4.6 (cool) / TTC 4.6 (cool),2020-09-08,Brine/Water,38,NaN,Other,2.2,16,3.76,EN 14825,average,2,42,2020,4.22,479
tecalor,TTF 4.6 (cool) / TTC 4.6 (cool),2020-09-08,Brine/Water,38,NaN,Other,2.2,16,4.23,EN 14825,average,7,27,1450,5.34,272
tecalor,TTF 4.6 (cool) / TTC 4.6 (cool),2020-09-08,Brine/Water,38,NaN,Other,2.2,16,3.76,EN 14825,average,7,36,1300,4.47,291
tecalor,TTF 4.6 (cool) / TTC 4.6 (cool),2020-09-08,Brine/Water,38,NaN,Other,2.2,16,4.23,EN 14825,average,12,24,1130,5.32,212
tecalor,TTF 4.6 (cool) / TTC 4.6 (cool),2020-09-08,Brine/Water,38,NaN,Other,2.2,16,3.76,EN 14825,average,12,30,1080,4.49,241
tecalor,TTF 6.6 (cool) / TTC 6.6 (cool),2020-09-08,Brine/Water,41,NaN,Other,2.2,16,6.70,EN 14825,average,-7,34,5910,4.71,1255
tecalor,TTF 6.6 (cool) / TTC 6.6 (cool),2020-09-08,Brine/Water,41,NaN,Other,2.2,16,6.05,EN 14825,average,-7,52,5340,3.55,1504
tecalor,TTF 6.6 (cool) / TTC 6.6 (cool),2020-09-08,Brine/Water,41,NaN,Other,2.2,16,6.70,EN 14825,average,2,30,3590,5.39,666
tecalor,TTF 6.6 (cool) / TTC 6.6 (cool),2020-09-08,Brine/Water,41,NaN,Other,2.2,16,6.05,EN 14825,average,2,42,3250,4.27,761
tecalor,TTF 6.6 (cool) / TTC 6.6 (cool),2020-09-08,Brine/Water,41,NaN,Other,2.2,16,6.70,EN 14825,average,7,27,2300,5.6,411
tecalor,TTF 6.6 (cool) / TTC 6.6 (cool),2020-09-08,Brine/Water,41,NaN,Other,2.2,16,6.05,EN 14825,average,7,36,2090,4.76,439
tecalor,TTF 6.6 (cool) / TTC 6.6 (cool),2020-09-08,Brine/Water,41,NaN,Other,2.2,16,6.70,EN 14825,average,12,24,1140,5.47,208
tecalor,TTF 6.6 (cool) / TTC 6.6 (cool),2020-09-08,Brine/Water,41,NaN,Other,2.2,16,6.05,EN 14825,average,12,30,1080,4.61,234
tecalor,TTF 8.6 (cool) / TTC 8.6 (cool),2020-09-08,Brine/Water,40,NaN,Other,2.2,16,7.66,EN 14825,average,-7,34,6760,4.53,1492
tecalor,TTF 8.6 (cool) / TTC 8.6 (cool),2020-09-08,Brine/Water,40,NaN,Other,2.2,16,6.93,EN 14825,average,-7,52,6120,3.44,1779
tecalor,TTF 8.6 (cool) / TTC 8.6 (cool),2020-09-08,Brine/Water,40,NaN,Other,2.2,16,7.66,EN 14825,average,2,30,4110,5.25,783
tecalor,TTF 8.6 (cool) / TTC 8.6 (cool),2020-09-08,Brine/Water,40,NaN,Other,2.2,16,6.93,EN 14825,average,2,42,3720,4.21,884
tecalor,TTF 8.6 (cool) / TTC 8.6 (cool),2020-09-08,Brine/Water,40,NaN,Other,2.2,16,7.66,EN 14825,average,7,27,2640,5.59,472
tecalor,TTF 8.6 (cool) / TTC 8.6 (cool),2020-09-08,Brine/Water,40,NaN,Other,2.2,16,6.93,EN 14825,average,7,36,2390,4.69,510
tecalor,TTF 8.6 (cool) / TTC 8.6 (cool),2020-09-08,Brine/Water,40,NaN,Other,2.2,16,7.66,EN 14825,average,12,24,1160,5.52,210
tecalor,TTF 8.6 (cool) / TTC 8.6 (cool),2020-09-08,Brine/Water,40,NaN,Other,2.2,16,6.93,EN 14825,average,12,30,1080,4.61,234
tecalor,TTF 40,2020-12-17,Brine/Water,58,NaN,R410a,10,7,43.00,EN 14825,average,-7,34,43200,4.73,9133
tecalor,TTF 40,2020-12-17,Brine/Water,58,NaN,R410a,10,7,40.00,EN 14825,average,-7,52,40500,3.0,13500
tecalor,TTF 40,2020-12-17,Brine/Water,58,NaN,R410a,10,7,43.00,EN 14825,average,2,30,43500,5.05,8614
tecalor,TTF 40,2020-12-17,Brine/Water,58,NaN,R410a,10,7,40.00,EN 14825,average,2,42,41500,3.51,11823
tecalor,TTF 40,2020-12-17,Brine/Water,58,NaN,R410a,10,7,43.00,EN 14825,average,7,27,43800,5.38,8141
tecalor,TTF 40,2020-12-17,Brine/Water,58,NaN,R410a,10,7,40.00,EN 14825,average,7,36,42100,3.9,10795
tecalor,TTF 40,2020-12-17,Brine/Water,58,NaN,R410a,10,7,43.00,EN 14825,average,12,24,44100,5.76,7656
tecalor,TTF 40,2020-12-17,Brine/Water,58,NaN,R410a,10,7,40.00,EN 14825,average,12,30,42800,4.38,9772
tecalor,TTF 52,2019-09-04,Brine/Water,NaN,NaN,R410a,12.5,7,56.00,EN 14825,average,-7,34,55900,4.87,11478
tecalor,TTF 52,2019-09-04,Brine/Water,NaN,NaN,R410a,12.5,7,52.00,EN 14825,average,-7,52,52500,3.12,16827
tecalor,TTF 52,2019-09-04,Brine/Water,NaN,NaN,R410a,12.5,7,56.00,EN 14825,average,2,30,56300,5.2,10827
tecalor,TTF 52,2019-09-04,Brine/Water,NaN,NaN,R410a,12.5,7,52.00,EN 14825,average,2,42,53800,3.64,14780
tecalor,TTF 52,2019-09-04,Brine/Water,NaN,NaN,R410a,12.5,7,56.00,EN 14825,average,7,27,56700,5.53,10253
tecalor,TTF 52,2019-09-04,Brine/Water,NaN,NaN,R410a,12.5,7,52.00,EN 14825,average,7,36,54600,4.03,13548
tecalor,TTF 52,2019-09-04,Brine/Water,NaN,NaN,R410a,12.5,7,56.00,EN 14825,average,12,24,57000,5.9,9661
tecalor,TTF 52,2019-09-04,Brine/Water,NaN,NaN,R410a,12.5,7,52.00,EN 14825,average,12,30,55400,4.52,12257
tecalor,TTF 66,2020-12-17,Brine/Water,NaN,NaN,R410a,14.5,7,67.00,EN 14825,average,-7,34,67200,4.62,14545
tecalor,TTF 66,2020-12-17,Brine/Water,NaN,NaN,R410a,14.5,7,62.00,EN 14825,average,-7,52,62800,2.94,21361
tecalor,TTF 66,2020-12-17,Brine/Water,NaN,NaN,R410a,14.5,7,67.00,EN 14825,average,2,30,67200,4.93,13631
tecalor,TTF 66,2020-12-17,Brine/Water,NaN,NaN,R410a,14.5,7,62.00,EN 14825,average,2,42,62800,3.44,18256
tecalor,TTF 66,2020-12-17,Brine/Water,NaN,NaN,R410a,14.5,7,67.00,EN 14825,average,7,27,68200,5.25,12990
tecalor,TTF 66,2020-12-17,Brine/Water,NaN,NaN,R410a,14.5,7,62.00,EN 14825,average,7,36,65500,3.82,17147
tecalor,TTF 66,2020-12-17,Brine/Water,NaN,NaN,R410a,14.5,7,67.00,EN 14825,average,12,24,68700,5.61,12246
tecalor,TTF 66,2020-12-17,Brine/Water,NaN,NaN,R410a,14.5,7,62.00,EN 14825,average,12,30,66500,4.28,15537
tecalor,"TTF 7 basic, average climates",2016-10-28,Brine/Water,55,NaN,R410a,2,3,8.00,EN 14825,average,-7,34,7700,4.56,1689
tecalor,"TTF 7 basic, average climates",2016-10-28,Brine/Water,55,NaN,R410a,2,3,7.00,EN 14825,average,-7,52,6800,2.66,2556
tecalor,"TTF 7 basic, average climates",2016-10-28,Brine/Water,55,NaN,R410a,2,3,8.00,EN 14825,average,2,30,7800,4.93,1582
tecalor,"TTF 7 basic, average climates",2016-10-28,Brine/Water,55,NaN,R410a,2,3,7.00,EN 14825,average,2,42,7100,3.19,2226
tecalor,"TTF 7 basic, average climates",2016-10-28,Brine/Water,55,NaN,R410a,2,3,8.00,EN 14825,average,7,27,7800,5.31,1469
tecalor,"TTF 7 basic, average climates",2016-10-28,Brine/Water,55,NaN,R410a,2,3,7.00,EN 14825,average,7,36,7300,3.6,2028
tecalor,"TTF 7 basic, average climates",2016-10-28,Brine/Water,55,NaN,R410a,2,3,8.00,EN 14825,average,12,24,7900,5.74,1376
tecalor,"TTF 7 basic, average climates",2016-10-28,Brine/Water,55,NaN,R410a,2,3,7.00,EN 14825,average,12,30,7500,4.11,1825
tecalor,TTL 15 AS,2016-11-01,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,-7,34,6800,2.49,2731
tecalor,TTL 15 AS,2016-11-01,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,-7,52,7100,2.18,3257
tecalor,TTL 15 AS,2016-11-01,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,2,30,4300,4.04,1064
tecalor,TTL 15 AS,2016-11-01,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,2,42,4200,3.3,1273
tecalor,TTL 15 AS,2016-11-01,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,7,27,4500,5.08,886
tecalor,TTL 15 AS,2016-11-01,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,7,36,4200,4.07,1032
tecalor,TTL 15 AS,2016-11-01,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,12,24,4400,6.3,698
tecalor,TTL 15 AS,2016-11-01,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,12,30,4000,5.14,778
tecalor,TTL 15 ACS,2016-11-01,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,-7,34,6800,2.49,2731
tecalor,TTL 15 ACS,2016-11-01,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,-7,52,7100,2.18,3257
tecalor,TTL 15 ACS,2016-11-01,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,2,30,4300,4.04,1064
