Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
tecalor,TTL 15 ACS,2016-11-01,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,2,42,4200,3.3,1273
tecalor,TTL 15 ACS,2016-11-01,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,7,27,4500,5.08,886
tecalor,TTL 15 ACS,2016-11-01,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,7,36,4200,4.07,1032
tecalor,TTL 15 ACS,2016-11-01,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,12,24,4400,6.3,698
tecalor,TTL 15 ACS,2016-11-01,Outdoor Air/Water,NaN,50,Other,4.2,16,8.00,EN 14825,average,12,30,4000,5.14,778
tecalor,TTL 20 A,2017-04-10,Outdoor Air/Water,NaN,54,Other,4.7,10,11.00,EN 14825,average,-7,34,9500,3.3,2879
tecalor,TTL 20 A,2017-04-10,Outdoor Air/Water,NaN,54,Other,4.7,10,12.00,EN 14825,average,-7,52,10600,2.69,3941
tecalor,TTL 20 A,2017-04-10,Outdoor Air/Water,NaN,54,Other,4.7,10,11.00,EN 14825,average,2,30,8300,4.72,1758
tecalor,TTL 20 A,2017-04-10,Outdoor Air/Water,NaN,54,Other,4.7,10,12.00,EN 14825,average,2,42,8400,3.51,2393
tecalor,TTL 20 A,2017-04-10,Outdoor Air/Water,NaN,54,Other,4.7,10,11.00,EN 14825,average,7,27,8000,6.16,1299
tecalor,TTL 20 A,2017-04-10,Outdoor Air/Water,NaN,54,Other,4.7,10,12.00,EN 14825,average,7,36,7800,4.61,1692
tecalor,TTL 20 A,2017-04-10,Outdoor Air/Water,NaN,54,Other,4.7,10,11.00,EN 14825,average,12,24,9100,8.11,1122
tecalor,TTL 20 A,2017-04-10,Outdoor Air/Water,NaN,54,Other,4.7,10,12.00,EN 14825,average,12,30,9000,6.66,1351
tecalor,TTL 20 AC,2017-04-10,Outdoor Air/Water,NaN,54,Other,4.7,10,11.00,EN 14825,average,-7,34,9500,3.3,2879
tecalor,TTL 20 AC,2017-04-10,Outdoor Air/Water,NaN,54,Other,4.7,10,12.00,EN 14825,average,-7,52,10600,2.69,3941
tecalor,TTL 20 AC,2017-04-10,Outdoor Air/Water,NaN,54,Other,4.7,10,11.00,EN 14825,average,2,30,8300,4.72,1758
tecalor,TTL 20 AC,2017-04-10,Outdoor Air/Water,NaN,54,Other,4.7,10,12.00,EN 14825,average,2,42,8400,3.51,2393
tecalor,TTL 20 AC,2017-04-10,Outdoor Air/Water,NaN,54,Other,4.7,10,11.00,EN 14825,average,7,27,8000,6.16,1299
tecalor,TTL 20 AC,2017-04-10,Outdoor Air/Water,NaN,54,Other,4.7,10,12.00,EN 14825,average,7,36,7800,4.61,1692
tecalor,TTL 20 AC,2017-04-10,Outdoor Air/Water,NaN,54,Other,4.7,10,11.00,EN 14825,average,12,24,9100,8.11,1122
tecalor,TTL 20 AC,2017-04-10,Outdoor Air/Water,NaN,54,Other,4.7,10,12.00,EN 14825,average,12,30,9000,6.66,1351
tecalor,TTL 25 A,2016-11-01,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,-7,34,12800,2.98,4295
tecalor,TTL 25 A,2016-11-01,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,-7,52,13800,2.48,5565
tecalor,TTL 25 A,2016-11-01,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,2,30,8300,4.72,1758
tecalor,TTL 25 A,2016-11-01,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,2,42,8400,3.51,2393
tecalor,TTL 25 A,2016-11-01,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,7,27,8000,6.16,1299
tecalor,TTL 25 A,2016-11-01,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,7,36,7800,4.61,1692
tecalor,TTL 25 A,2016-11-01,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,12,24,9100,8.11,1122
tecalor,TTL 25 A,2016-11-01,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,12,30,9000,6.66,1351
tecalor,TTL 25 AC,2016-11-01,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,-7,34,12800,2.98,4295
tecalor,TTL 25 AC,2016-11-01,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,-7,52,13800,2.48,5565
tecalor,TTL 25 AC,2016-11-01,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,2,30,8300,4.72,1758
tecalor,TTL 25 AC,2016-11-01,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,2,42,8400,3.51,2393
tecalor,TTL 25 AC,2016-11-01,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,7,27,8000,6.16,1299
tecalor,TTL 25 AC,2016-11-01,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,7,36,7800,4.61,1692
tecalor,TTL 25 AC,2016-11-01,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,12,24,9100,8.11,1122
tecalor,TTL 25 AC,2016-11-01,Outdoor Air/Water,NaN,54,Other,4.7,10,15.00,EN 14825,average,12,30,9000,6.66,1351
tecalor,TTL 4.5 IKCS,2018-04-03,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.70,EN 14825,average,-7,34,4170,3.09,1350
tecalor,TTL 4.5 IKCS,2018-04-03,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.50,EN 14825,average,-7,52,3940,2.22,1775
tecalor,TTL 4.5 IKCS,2018-04-03,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.70,EN 14825,average,2,30,2860,4.29,667
tecalor,TTL 4.5 IKCS,2018-04-03,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.50,EN 14825,average,2,42,2540,3.1,819
tecalor,TTL 4.5 IKCS,2018-04-03,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.70,EN 14825,average,7,27,2080,6.24,333
tecalor,TTL 4.5 IKCS,2018-04-03,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.50,EN 14825,average,7,36,2040,4.53,450
tecalor,TTL 4.5 IKCS,2018-04-03,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.70,EN 14825,average,12,24,2020,8.31,243
tecalor,TTL 4.5 IKCS,2018-04-03,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.50,EN 14825,average,12,30,1970,6.44,306
tecalor,TTL 4.5 ICS,2018-04-03,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.80,EN 14825,average,-7,34,4220,3.22,1311
tecalor,TTL 4.5 ICS,2018-04-03,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.50,EN 14825,average,-7,52,3980,2.27,1753
tecalor,TTL 4.5 ICS,2018-04-03,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.80,EN 14825,average,2,30,2880,4.33,665
tecalor,TTL 4.5 ICS,2018-04-03,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.50,EN 14825,average,2,42,2550,3.16,807
tecalor,TTL 4.5 ICS,2018-04-03,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.80,EN 14825,average,7,27,2080,6.28,331
tecalor,TTL 4.5 ICS,2018-04-03,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.50,EN 14825,average,7,36,2040,4.53,450
tecalor,TTL 4.5 ICS,2018-04-03,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.80,EN 14825,average,12,24,2020,8.35,242
tecalor,TTL 4.5 ICS,2018-04-03,Outdoor Air/Water,45,NaN,R410a,2.2,56,4.50,EN 14825,average,12,30,1970,6.44,306
tecalor,"TTL 6.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27,57,R410a,2,17,6.80,EN 14825,average,-7,34,6020,2.9,2076
tecalor,"TTL 6.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,-7,52,5100,1.97,2589
tecalor,"TTL 6.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27,57,R410a,2,17,6.80,EN 14825,average,2,30,3890,4.35,894
tecalor,"TTL 6.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,2,42,4100,3.25,1262
tecalor,"TTL 6.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27,57,R410a,2,17,6.80,EN 14825,average,7,27,3500,6.6,530
tecalor,"TTL 6.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,7,36,2600,4.56,570
tecalor,"TTL 6.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27,57,R410a,2,17,6.80,EN 14825,average,12,24,3390,6.78,500
tecalor,"TTL 6.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,12,30,3300,5.98,552
tecalor,"TTL 8.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27,57,R410a,2,17,9.19,EN 14825,average,-7,34,8130,2.72,2989
tecalor,"TTL 8.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,-7,52,5100,1.97,2589
tecalor,"TTL 8.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27,57,R410a,2,17,9.19,EN 14825,average,2,30,5220,4.35,1200
tecalor,"TTL 8.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,2,42,4100,3.25,1262
tecalor,"TTL 8.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27,57,R410a,2,17,9.19,EN 14825,average,7,27,3500,6.6,530
tecalor,"TTL 8.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,7,36,2600,4.56,570
tecalor,"TTL 8.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27,57,R410a,2,17,9.19,EN 14825,average,12,24,3390,6.78,500
tecalor,"TTL 8.5 ACS + TSBC 200 ECO, TSBB 200 S",2017-10-13,Outdoor Air/Water,27,57,R410a,2,17,7.55,EN 14825,average,12,30,3300,5.98,552
tecalor,TTL 8.5 IKCS,2018-04-03,Outdoor Air/Water,40,NaN,R410a,2.6,56,9.20,EN 14825,average,-7,34,7930,2.61,3038
tecalor,TTL 8.5 IKCS,2018-04-03,Outdoor Air/Water,44,NaN,R410a,2.6,56,7.10,EN 14825,average,-7,52,6280,2.13,2948
tecalor,TTL 8.5 IKCS,2018-04-03,Outdoor Air/Water,40,NaN,R410a,2.6,56,9.20,EN 14825,average,2,30,5160,4.03,1280
tecalor,TTL 8.5 IKCS,2018-04-03,Outdoor Air/Water,44,NaN,R410a,2.6,56,7.10,EN 14825,average,2,42,4730,3.04,1556
tecalor,TTL 8.5 IKCS,2018-04-03,Outdoor Air/Water,40,NaN,R410a,2.6,56,9.20,EN 14825,average,7,27,4200,5.25,800
tecalor,TTL 8.5 IKCS,2018-04-03,Outdoor Air/Water,44,NaN,R410a,2.6,56,7.10,EN 14825,average,7,36,4200,4.44,946
tecalor,TTL 8.5 IKCS,2018-04-03,Outdoor Air/Water,40,NaN,R410a,2.6,56,9.20,EN 14825,average,12,24,3390,8.03,422
tecalor,TTL 8.5 IKCS,2018-04-03,Outdoor Air/Water,44,NaN,R410a,2.6,56,7.10,EN 14825,average,12,30,3140,6.21,506
tecalor,TTL 8.5 ICS,2018-04-03,Outdoor Air/Water,43,NaN,R410a,2.6,56,9.00,EN 14825,average,-7,34,7980,2.65,3011
tecalor,TTL 8.5 ICS,2018-04-03,Outdoor Air/Water,48,NaN,R410a,2.6,56,7.20,EN 14825,average,-7,52,6390,2.17,2945
tecalor,TTL 8.5 ICS,2018-04-03,Outdoor Air/Water,43,NaN,R410a,2.6,56,9.00,EN 14825,average,2,30,5250,4.19,1253
tecalor,TTL 8.5 ICS,2018-04-03,Outdoor Air/Water,48,NaN,R410a,2.6,56,7.20,EN 14825,average,2,42,4810,3.14,1532
tecalor,TTL 8.5 ICS,2018-04-03,Outdoor Air/Water,43,NaN,R410a,2.6,56,9.00,EN 14825,average,7,27,4260,5.44,783
tecalor,TTL 8.5 ICS,2018-04-03,Outdoor Air/Water,48,NaN,R410a,2.6,56,7.20,EN 14825,average,7,36,4250,4.56,932
tecalor,TTL 8.5 ICS,2018-04-03,Outdoor Air/Water,43,NaN,R410a,2.6,56,9.00,EN 14825,average,12,24,3430,8.21,418
tecalor,TTL 8.5 ICS,2018-04-03,Outdoor Air/Water,48,NaN,R410a,2.6,56,7.20,EN 14825,average,12,30,3180,6.33,502
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,10.00,EN 14825,average,-7,34,8600,2.9,2966
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,-7,52,7800,2.09,3732
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,10.00,EN 14825,average,2,30,6000,4.48,1339
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,2,42,4700,3.59,1309
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,10.00,EN 14825,average,7,27,3400,5.44,625
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,7,36,3200,4.29,746
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,10.00,EN 14825,average,12,24,2800,6.34,442
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,12,30,2800,5.5,509
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,10.00,EN 14825,average,-7,34,8600,2.9,2966
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,-7,52,7800,2.09,3732
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,10.00,EN 14825,average,2,30,6000,4.48,1339
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,2,42,4700,3.59,1309
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,10.00,EN 14825,average,7,27,3400,5.44,625
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,7,36,3200,4.29,746
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,10.00,EN 14825,average,12,24,2800,6.34,442
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,12,30,2800,5.5,509
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,10.00,EN 14825,average,-7,34,8600,2.9,2966
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,-7,52,7800,2.09,3732
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,10.00,EN 14825,average,2,30,6000,4.48,1339
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,2,42,4700,3.59,1309
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,10.00,EN 14825,average,7,27,3400,5.44,625
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,7,36,3200,4.29,746
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,10.00,EN 14825,average,12,24,2800,6.34,442
TOSHIBA AIR CONDITIONING,HWS-1105H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,12,30,2800,5.5,509
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,10.00,EN 14825,average,-7,34,8800,2.76,3188
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,9.00,EN 14825,average,-7,52,8200,1.96,4184
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,10.00,EN 14825,average,2,30,6000,4.34,1382
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,9.00,EN 14825,average,2,42,5100,3.56,1433
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,10.00,EN 14825,average,7,27,3500,5.35,654
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,9.00,EN 14825,average,7,36,3200,4.38,731
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,10.00,EN 14825,average,12,24,2800,6.35,441
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,9.00,EN 14825,average,12,30,2700,5.56,486
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,10.00,EN 14825,average,-7,34,8800,2.76,3188
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,9.00,EN 14825,average,-7,52,8200,1.96,4184
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,10.00,EN 14825,average,2,30,6000,4.34,1382
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,9.00,EN 14825,average,2,42,5100,3.56,1433
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,10.00,EN 14825,average,7,27,3500,5.35,654
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,9.00,EN 14825,average,7,36,3200,4.38,731
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,10.00,EN 14825,average,12,24,2800,6.35,441
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,9.00,EN 14825,average,12,30,2700,5.56,486
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,10.00,EN 14825,average,-7,34,8800,2.76,3188
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,9.00,EN 14825,average,-7,52,8200,1.96,4184
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,10.00,EN 14825,average,2,30,6000,4.34,1382
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,9.00,EN 14825,average,2,42,5100,3.56,1433
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,10.00,EN 14825,average,7,27,3500,5.35,654
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,9.00,EN 14825,average,7,36,3200,4.38,731
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,10.00,EN 14825,average,12,24,2800,6.35,441
TOSHIBA AIR CONDITIONING,HWS-1405H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,9.00,EN 14825,average,12,30,2700,5.56,486
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,69,R410a,2.7,17,10.00,EN 14825,average,-7,34,9000,2.65,3396
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,69,R410a,2.7,17,10.00,EN 14825,average,-7,52,8700,2.01,4328
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,69,R410a,2.7,17,10.00,EN 14825,average,2,30,6000,4.26,1408
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,69,R410a,2.7,17,10.00,EN 14825,average,2,42,5500,3.54,1554
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,69,R410a,2.7,17,10.00,EN 14825,average,7,27,3700,5.95,622
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,69,R410a,2.7,17,10.00,EN 14825,average,7,36,3300,4.38,753
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,69,R410a,2.7,17,10.00,EN 14825,average,12,24,2800,6.07,461
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,69,R410a,2.7,17,10.00,EN 14825,average,12,30,2800,5.67,494
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,69,R410a,2.7,17,10.00,EN 14825,average,-7,34,9000,2.65,3396
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,69,R410a,2.7,17,10.00,EN 14825,average,-7,52,8700,2.01,4328
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,69,R410a,2.7,17,10.00,EN 14825,average,2,30,6000,4.26,1408
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,69,R410a,2.7,17,10.00,EN 14825,average,2,42,5500,3.54,1554
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,69,R410a,2.7,17,10.00,EN 14825,average,7,27,3700,5.95,622
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,69,R410a,2.7,17,10.00,EN 14825,average,7,36,3300,4.38,753
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,69,R410a,2.7,17,10.00,EN 14825,average,12,24,2800,6.07,461
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,69,R410a,2.7,17,10.00,EN 14825,average,12,30,2800,5.67,494
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,69,R410a,2.7,17,10.00,EN 14825,average,-7,34,9000,2.65,3396
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,69,R410a,2.7,17,10.00,EN 14825,average,-7,52,8700,2.01,4328
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,69,R410a,2.7,17,10.00,EN 14825,average,2,30,6000,4.26,1408
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,69,R410a,2.7,17,10.00,EN 14825,average,2,42,5500,3.54,1554
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,69,R410a,2.7,17,10.00,EN 14825,average,7,27,3700,5.95,622
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,69,R410a,2.7,17,10.00,EN 14825,average,7,36,3300,4.38,753
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,69,R410a,2.7,17,10.00,EN 14825,average,12,24,2800,6.07,461
TOSHIBA AIR CONDITIONING,HWS-1605H8-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,69,R410a,2.7,17,10.00,EN 14825,average,12,30,2800,5.67,494
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,10.00,EN 14825,average,-7,34,8500,2.86,2972
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,-7,52,8200,2.12,3868
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,10.00,EN 14825,average,2,30,4800,4.61,1041
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,2,42,4900,3.56,1376
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,10.00,EN 14825,average,7,27,3200,5.34,599
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,7,36,3200,4.34,737
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,10.00,EN 14825,average,12,24,2700,6.37,424
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,12,30,2700,5.54,487
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,10.00,EN 14825,average,-7,34,8500,2.86,2972
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,-7,52,8200,2.12,3868
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,10.00,EN 14825,average,2,30,4800,4.61,1041
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,2,42,4900,3.56,1376
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,10.00,EN 14825,average,7,27,3200,5.34,599
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,7,36,3200,4.34,737
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,10.00,EN 14825,average,12,24,2700,6.37,424
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,12,30,2700,5.54,487
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,10.00,EN 14825,average,-7,34,8500,2.86,2972
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,-7,52,8200,2.12,3868
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,10.00,EN 14825,average,2,30,4800,4.61,1041
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,2,42,4900,3.56,1376
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,10.00,EN 14825,average,7,27,3200,5.34,599
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,7,36,3200,4.34,737
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,10.00,EN 14825,average,12,24,2700,6.37,424
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,12,30,2700,5.54,487
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,10.00,EN 14825,average,-7,34,9200,2.68,3433
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,9.00,EN 14825,average,-7,52,8000,2.07,3865
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,10.00,EN 14825,average,2,30,5100,4.43,1151
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,9.00,EN 14825,average,2,42,4800,3.48,1379
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,10.00,EN 14825,average,7,27,3400,5.39,631
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,9.00,EN 14825,average,7,36,3200,4.34,737
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,10.00,EN 14825,average,12,24,2700,6.37,424
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,9.00,EN 14825,average,12,30,2700,5.93,455
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,10.00,EN 14825,average,-7,34,9200,2.68,3433
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,9.00,EN 14825,average,-7,52,8000,2.07,3865
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,10.00,EN 14825,average,2,30,5100,4.43,1151
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,9.00,EN 14825,average,2,42,4800,3.48,1379
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,10.00,EN 14825,average,7,27,3400,5.39,631
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,9.00,EN 14825,average,7,36,3200,4.34,737
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,10.00,EN 14825,average,12,24,2700,6.37,424
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,9.00,EN 14825,average,12,30,2700,5.93,455
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,10.00,EN 14825,average,-7,34,9200,2.68,3433
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,9.00,EN 14825,average,-7,52,8000,2.07,3865
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,10.00,EN 14825,average,2,30,5100,4.43,1151
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,9.00,EN 14825,average,2,42,4800,3.48,1379
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,10.00,EN 14825,average,7,27,3400,5.39,631
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,9.00,EN 14825,average,7,36,3200,4.34,737
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,10.00,EN 14825,average,12,24,2700,6.37,424
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,17,9.00,EN 14825,average,12,30,2700,5.93,455
TOSHIBA AIR CONDITIONING,HWS-455H-E/HWS-455XWHM3-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.15,17,5.00,EN 14825,average,-7,34,4300,3.12,1378
TOSHIBA AIR CONDITIONING,HWS-455H-E/HWS-455XWHM3-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.15,17,5.00,EN 14825,average,-7,52,4200,2.16,1944
TOSHIBA AIR CONDITIONING,HWS-455H-E/HWS-455XWHM3-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.15,17,5.00,EN 14825,average,2,30,2700,4.68,577
TOSHIBA AIR CONDITIONING,HWS-455H-E/HWS-455XWHM3-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.15,17,5.00,EN 14825,average,2,42,3100,3.36,923
TOSHIBA AIR CONDITIONING,HWS-455H-E/HWS-455XWHM3-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.15,17,5.00,EN 14825,average,7,27,1500,5.42,277
TOSHIBA AIR CONDITIONING,HWS-455H-E/HWS-455XWHM3-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.15,17,5.00,EN 14825,average,7,36,1500,4.31,348
TOSHIBA AIR CONDITIONING,HWS-455H-E/HWS-455XWHM3-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.15,17,5.00,EN 14825,average,12,24,1600,7.57,211
TOSHIBA AIR CONDITIONING,HWS-455H-E/HWS-455XWHM3-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.15,17,5.00,EN 14825,average,12,30,1500,5.91,254
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHM3-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.8,17,6.00,EN 14825,average,-7,34,5300,2.82,1879
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHM3-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.8,17,5.00,EN 14825,average,-7,52,4900,2.06,2379
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHM3-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.8,17,6.00,EN 14825,average,2,30,4300,4.28,1005
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHM3-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.8,17,5.00,EN 14825,average,2,42,3100,3.36,923
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHM3-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.8,17,6.00,EN 14825,average,7,27,2100,5.98,351
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHM3-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.8,17,5.00,EN 14825,average,7,36,2000,4.41,454
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHM3-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.8,17,6.00,EN 14825,average,12,24,1400,7.23,194
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHM3-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.8,17,5.00,EN 14825,average,12,30,1400,5.86,239
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT6-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.8,17,6.00,EN 14825,average,-7,34,5300,2.82,1879
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT6-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.8,17,5.00,EN 14825,average,-7,52,4900,2.06,2379
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT6-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.8,17,6.00,EN 14825,average,2,30,4300,4.28,1005
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT6-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.8,17,5.00,EN 14825,average,2,42,3100,3.36,923
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT6-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.8,17,6.00,EN 14825,average,7,27,2100,5.98,351
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT6-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.8,17,5.00,EN 14825,average,7,36,2000,4.41,454
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT6-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.8,17,6.00,EN 14825,average,12,24,1400,7.23,194
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT6-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.8,17,5.00,EN 14825,average,12,30,1400,5.86,239
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT9-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.8,17,6.00,EN 14825,average,-7,34,5300,2.82,1879
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT9-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.8,17,5.00,EN 14825,average,-7,52,4900,2.06,2379
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT9-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.8,17,6.00,EN 14825,average,2,30,4300,4.28,1005
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT9-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.8,17,5.00,EN 14825,average,2,42,3100,3.36,923
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT9-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.8,17,6.00,EN 14825,average,7,27,2100,5.98,351
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT9-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.8,17,5.00,EN 14825,average,7,36,2000,4.41,454
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT9-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.8,17,6.00,EN 14825,average,12,24,1400,7.23,194
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT9-E,2019-11-26,Outdoor Air/Water,41,65,R410a,1.8,17,5.00,EN 14825,average,12,30,1400,5.86,239
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,12.00,EN 14825,average,-7,34,10500,2.71,3875
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,-7,52,7700,1.93,3990
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,12.00,EN 14825,average,2,30,6200,4.37,1419
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,2,42,4800,3.43,1399
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,12.00,EN 14825,average,7,27,4400,6.42,685
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,7,36,3100,4.52,686
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,12.00,EN 14825,average,12,24,2600,7.09,367
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,12,30,2600,5.99,434
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,12.00,EN 14825,average,-7,34,10500,2.71,3875
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,-7,52,7700,1.93,3990
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,12.00,EN 14825,average,2,30,6200,4.37,1419
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,2,42,4800,3.43,1399
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,12.00,EN 14825,average,7,27,4400,6.42,685
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,7,36,3100,4.52,686
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,12.00,EN 14825,average,12,24,2600,7.09,367
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,12,30,2600,5.99,434
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,12.00,EN 14825,average,-7,34,10500,2.71,3875
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,-7,52,7700,1.93,3990
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,12.00,EN 14825,average,2,30,6200,4.37,1419
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,2,42,4800,3.43,1399
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,12.00,EN 14825,average,7,27,4400,6.42,685
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,7,36,3100,4.52,686
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,12.00,EN 14825,average,12,24,2600,7.09,367
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43,66,R410a,2.7,17,9.00,EN 14825,average,12,30,2600,5.99,434
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43,67,R410a,2.7,20,12.00,EN 14825,average,-7,34,10300,2.68,3843
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43,67,R410a,2.7,20,11.00,EN 14825,average,-7,52,9800,1.87,5241
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43,67,R410a,2.7,20,12.00,EN 14825,average,2,30,6300,4.3,1465
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43,67,R410a,2.7,20,11.00,EN 14825,average,2,42,6000,3.55,1690
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43,67,R410a,2.7,20,12.00,EN 14825,average,7,27,4000,6.22,643
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43,67,R410a,2.7,20,11.00,EN 14825,average,7,36,3600,4.13,872
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43,67,R410a,2.7,20,12.00,EN 14825,average,12,24,4500,8.28,543
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43,67,R410a,2.7,20,11.00,EN 14825,average,12,30,4200,6.32,665
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43,67,R410a,2.7,20,12.00,EN 14825,average,-7,34,10300,2.68,3843
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43,67,R410a,2.7,20,11.00,EN 14825,average,-7,52,9800,1.87,5241
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43,67,R410a,2.7,20,12.00,EN 14825,average,2,30,6300,4.3,1465
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43,67,R410a,2.7,20,11.00,EN 14825,average,2,42,6000,3.55,1690
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43,67,R410a,2.7,20,12.00,EN 14825,average,7,27,4000,6.22,643
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43,67,R410a,2.7,20,11.00,EN 14825,average,7,36,3600,4.13,872
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43,67,R410a,2.7,20,12.00,EN 14825,average,12,24,4500,8.28,543
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43,67,R410a,2.7,20,11.00,EN 14825,average,12,30,4200,6.32,665
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43,67,R410a,2.7,20,12.00,EN 14825,average,-7,34,10300,2.68,3843
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43,67,R410a,2.7,20,11.00,EN 14825,average,-7,52,9800,1.87,5241
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43,67,R410a,2.7,20,12.00,EN 14825,average,2,30,6300,4.3,1465
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43,67,R410a,2.7,20,11.00,EN 14825,average,2,42,6000,3.55,1690
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43,67,R410a,2.7,20,12.00,EN 14825,average,7,27,4000,6.22,643
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43,67,R410a,2.7,20,11.00,EN 14825,average,7,36,3600,4.13,872
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43,67,R410a,2.7,20,12.00,EN 14825,average,12,24,4500,8.28,543
TOSHIBA AIR CONDITIONING,HWS-P1105H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43,67,R410a,2.7,20,11.00,EN 14825,average,12,30,4200,6.32,665
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,20,14.00,EN 14825,average,-7,34,12400,2.68,4627
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,20,12.00,EN 14825,average,-7,52,10800,1.85,5838
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,20,14.00,EN 14825,average,2,30,7700,4.3,1791
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,20,12.00,EN 14825,average,2,42,7300,3.55,2056
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,20,14.00,EN 14825,average,7,27,5400,6.22,868
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,20,12.00,EN 14825,average,7,36,3600,4.13,872
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,20,14.00,EN 14825,average,12,24,4500,8.28,543
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,20,12.00,EN 14825,average,12,30,4200,6.32,665
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,20,14.00,EN 14825,average,-7,34,12400,2.68,4627
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,20,12.00,EN 14825,average,-7,52,10800,1.85,5838
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,20,14.00,EN 14825,average,2,30,7700,4.3,1791
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,20,12.00,EN 14825,average,2,42,7300,3.55,2056
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,20,14.00,EN 14825,average,7,27,5400,6.22,868
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,20,12.00,EN 14825,average,7,36,3600,4.13,872
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,20,14.00,EN 14825,average,12,24,4500,8.28,543
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,20,12.00,EN 14825,average,12,30,4200,6.32,665
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,20,14.00,EN 14825,average,-7,34,12400,2.68,4627
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,20,12.00,EN 14825,average,-7,52,10800,1.85,5838
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,20,14.00,EN 14825,average,2,30,7700,4.3,1791
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,20,12.00,EN 14825,average,2,42,7300,3.55,2056
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,20,14.00,EN 14825,average,7,27,5400,6.22,868
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,20,12.00,EN 14825,average,7,36,3600,4.13,872
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,20,14.00,EN 14825,average,12,24,4500,8.28,543
TOSHIBA AIR CONDITIONING,HWS-P1405H8R-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43,68,R410a,2.7,20,12.00,EN 14825,average,12,30,4200,6.32,665
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,17,11.00,EN 14825,average,-7,34,10100,2.7,3741
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,17,9.00,EN 14825,average,-7,52,7900,1.93,4093
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,17,11.00,EN 14825,average,2,30,6300,3.86,1632
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,17,9.00,EN 14825,average,2,42,5000,3.29,1520
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,17,11.00,EN 14825,average,7,27,3900,5.67,688
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,17,9.00,EN 14825,average,7,36,3300,4.13,799
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,17,11.00,EN 14825,average,12,24,2900,5.2,558
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,17,9.00,EN 14825,average,12,30,2900,4.96,585
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,17,11.00,EN 14825,average,-7,34,10100,2.7,3741
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,17,9.00,EN 14825,average,-7,52,7900,1.93,4093
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,17,11.00,EN 14825,average,2,30,6300,3.86,1632
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,17,9.00,EN 14825,average,2,42,5000,3.29,1520
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,17,11.00,EN 14825,average,7,27,3900,5.67,688
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,17,9.00,EN 14825,average,7,36,3300,4.13,799
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,17,11.00,EN 14825,average,12,24,2900,5.2,558
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,17,9.00,EN 14825,average,12,30,2900,4.96,585
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,17,11.00,EN 14825,average,-7,34,10100,2.7,3741
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,17,9.00,EN 14825,average,-7,52,7900,1.93,4093
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,17,11.00,EN 14825,average,2,30,6300,3.86,1632
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,17,9.00,EN 14825,average,2,42,5000,3.29,1520
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,17,11.00,EN 14825,average,7,27,3900,5.67,688
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,17,9.00,EN 14825,average,7,36,3300,4.13,799
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,17,11.00,EN 14825,average,12,24,2900,5.2,558
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,17,9.00,EN 14825,average,12,30,2900,4.96,585
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,20,11.00,EN 14825,average,-7,34,9900,2.9,3414
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,20,10.00,EN 14825,average,-7,52,9100,2.01,4527
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,20,11.00,EN 14825,average,2,30,5900,4.15,1422
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,20,10.00,EN 14825,average,2,42,6000,3.06,1961
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,20,11.00,EN 14825,average,7,27,4000,5.73,698
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,20,10.00,EN 14825,average,7,36,3600,4.13,872
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,20,11.00,EN 14825,average,12,24,4400,7.51,586
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,20,10.00,EN 14825,average,12,30,4200,6.32,665
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,20,11.00,EN 14825,average,-7,34,9900,2.9,3414
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,20,10.00,EN 14825,average,-7,52,9100,2.01,4527
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,20,11.00,EN 14825,average,2,30,5900,4.15,1422
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,20,10.00,EN 14825,average,2,42,6000,3.06,1961
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,20,11.00,EN 14825,average,7,27,4000,5.73,698
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,20,10.00,EN 14825,average,7,36,3600,4.13,872
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,20,11.00,EN 14825,average,12,24,4400,7.51,586
