Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,20,10.00,EN 14825,average,12,30,4200,6.32,665
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,20,11.00,EN 14825,average,-7,34,9900,2.9,3414
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,20,10.00,EN 14825,average,-7,52,9100,2.01,4527
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,20,11.00,EN 14825,average,2,30,5900,4.15,1422
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,20,10.00,EN 14825,average,2,42,6000,3.06,1961
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,20,11.00,EN 14825,average,7,27,4000,5.73,698
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,20,10.00,EN 14825,average,7,36,3600,4.13,872
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,20,11.00,EN 14825,average,12,24,4400,7.51,586
TOSHIBA AIR CONDITIONING,HWS-P805H8R-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41,66,R410a,2.7,20,10.00,EN 14825,average,12,30,4200,6.32,665
Vaillant Deutschland ,VWF 118/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.5,7,11.23,EN 14825,average,-7,34,11220,5.16,2174
Vaillant Deutschland ,VWF 118/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.5,7,13.00,EN 14825,average,-7,52,11400,3.38,3373
Vaillant Deutschland ,VWF 118/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.5,7,11.23,EN 14825,average,2,30,11200,5.49,2040
Vaillant Deutschland ,VWF 118/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.5,7,13.00,EN 14825,average,2,42,11300,3.89,2905
Vaillant Deutschland ,VWF 118/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.5,7,11.23,EN 14825,average,7,27,11190,5.85,1913
Vaillant Deutschland ,VWF 118/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.5,7,13.00,EN 14825,average,7,36,11300,4.3,2628
Vaillant Deutschland ,VWF 118/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.5,7,11.23,EN 14825,average,12,24,11170,6.26,1784
Vaillant Deutschland ,VWF 118/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.5,7,13.00,EN 14825,average,12,30,11200,4.8,2333
Vaillant Deutschland ,VWF 117/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.5,7,11.23,EN 14825,average,-7,34,11220,5.16,2174
Vaillant Deutschland ,VWF 117/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.5,7,13.00,EN 14825,average,-7,52,11400,3.38,3373
Vaillant Deutschland ,VWF 117/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.5,7,11.23,EN 14825,average,2,30,11200,5.49,2040
Vaillant Deutschland ,VWF 117/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.5,7,13.00,EN 14825,average,2,42,11300,3.89,2905
Vaillant Deutschland ,VWF 117/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.5,7,11.23,EN 14825,average,7,27,11190,5.85,1913
Vaillant Deutschland ,VWF 117/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.5,7,13.00,EN 14825,average,7,36,11300,4.3,2628
Vaillant Deutschland ,VWF 117/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.5,7,11.23,EN 14825,average,12,24,11170,6.26,1784
Vaillant Deutschland ,VWF 117/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.5,7,13.00,EN 14825,average,12,30,11200,4.8,2333
Vaillant Deutschland ,VWF 157/4 35 & 55,2020-12-17,Brine/Water,48,NaN,R410a,3.05,7,14.48,EN 14825,average,-7,34,14460,5.08,2846
Vaillant Deutschland ,VWF 157/4 35 & 55,2020-12-17,Brine/Water,48,NaN,R410a,3.05,7,17.00,EN 14825,average,-7,52,14700,3.42,4298
Vaillant Deutschland ,VWF 157/4 35 & 55,2020-12-17,Brine/Water,48,NaN,R410a,3.05,7,14.48,EN 14825,average,2,30,14440,5.38,2684
Vaillant Deutschland ,VWF 157/4 35 & 55,2020-12-17,Brine/Water,48,NaN,R410a,3.05,7,17.00,EN 14825,average,2,42,14600,3.91,3734
Vaillant Deutschland ,VWF 157/4 35 & 55,2020-12-17,Brine/Water,48,NaN,R410a,3.05,7,14.48,EN 14825,average,7,27,14420,5.69,2534
Vaillant Deutschland ,VWF 157/4 35 & 55,2020-12-17,Brine/Water,48,NaN,R410a,3.05,7,17.00,EN 14825,average,7,36,14600,4.29,3403
Vaillant Deutschland ,VWF 157/4 35 & 55,2020-12-17,Brine/Water,48,NaN,R410a,3.05,7,14.48,EN 14825,average,12,24,14390,6.05,2379
Vaillant Deutschland ,VWF 157/4 35 & 55,2020-12-17,Brine/Water,48,NaN,R410a,3.05,7,17.00,EN 14825,average,12,30,14500,4.75,3053
Vaillant Deutschland ,VWF 197/4 35 & 55,2020-12-17,Brine/Water,48,NaN,R410a,3.95,7,19.69,EN 14825,average,-7,34,19680,4.82,4083
Vaillant Deutschland ,VWF 197/4 35 & 55,2020-12-17,Brine/Water,48,NaN,R410a,3.95,7,23.00,EN 14825,average,-7,52,20000,3.43,5831
Vaillant Deutschland ,VWF 197/4 35 & 55,2020-12-17,Brine/Water,48,NaN,R410a,3.95,7,19.69,EN 14825,average,2,30,19640,5.06,3881
Vaillant Deutschland ,VWF 197/4 35 & 55,2020-12-17,Brine/Water,48,NaN,R410a,3.95,7,23.00,EN 14825,average,2,42,19900,3.85,5169
Vaillant Deutschland ,VWF 197/4 35 & 55,2020-12-17,Brine/Water,48,NaN,R410a,3.95,7,19.69,EN 14825,average,7,27,19610,5.3,3700
Vaillant Deutschland ,VWF 197/4 35 & 55,2020-12-17,Brine/Water,48,NaN,R410a,3.95,7,23.00,EN 14825,average,7,36,19800,4.17,4748
Vaillant Deutschland ,VWF 197/4 35 & 55,2020-12-17,Brine/Water,48,NaN,R410a,3.95,7,19.69,EN 14825,average,12,24,19580,5.58,3509
Vaillant Deutschland ,VWF 197/4 35 & 55,2020-12-17,Brine/Water,48,NaN,R410a,3.95,7,23.00,EN 14825,average,12,30,19700,4.56,4320
Vaillant Deutschland ,VWF 58/4 35 & 55,2020-12-17,Brine/Water,41,NaN,R410a,1.5,7,5.32,EN 14825,average,-7,34,5320,4.89,1088
Vaillant Deutschland ,VWF 58/4 35 & 55,2020-12-17,Brine/Water,41,NaN,R410a,1.5,7,6.00,EN 14825,average,-7,52,5400,3.19,1693
Vaillant Deutschland ,VWF 58/4 35 & 55,2020-12-17,Brine/Water,41,NaN,R410a,1.5,7,5.32,EN 14825,average,2,30,5310,5.21,1019
Vaillant Deutschland ,VWF 58/4 35 & 55,2020-12-17,Brine/Water,41,NaN,R410a,1.5,7,6.00,EN 14825,average,2,42,5400,3.68,1467
Vaillant Deutschland ,VWF 58/4 35 & 55,2020-12-17,Brine/Water,41,NaN,R410a,1.5,7,5.32,EN 14825,average,7,27,5300,5.55,955
Vaillant Deutschland ,VWF 58/4 35 & 55,2020-12-17,Brine/Water,41,NaN,R410a,1.5,7,6.00,EN 14825,average,7,36,5300,4.07,1302
Vaillant Deutschland ,VWF 58/4 35 & 55,2020-12-17,Brine/Water,41,NaN,R410a,1.5,7,5.32,EN 14825,average,12,24,5300,5.94,892
Vaillant Deutschland ,VWF 58/4 35 & 55,2020-12-17,Brine/Water,41,NaN,R410a,1.5,7,6.00,EN 14825,average,12,30,5300,4.55,1165
Vaillant Deutschland ,VWF 57/4 35 & 55,2020-12-17,Brine/Water,41,NaN,R410a,1.5,7,5.32,EN 14825,average,-7,34,5320,4.89,1088
Vaillant Deutschland ,VWF 57/4 35 & 55,2020-12-17,Brine/Water,41,NaN,R410a,1.5,7,6.00,EN 14825,average,-7,52,5400,3.19,1693
Vaillant Deutschland ,VWF 57/4 35 & 55,2020-12-17,Brine/Water,41,NaN,R410a,1.5,7,5.32,EN 14825,average,2,30,5310,5.21,1019
Vaillant Deutschland ,VWF 57/4 35 & 55,2020-12-17,Brine/Water,41,NaN,R410a,1.5,7,6.00,EN 14825,average,2,42,5400,3.68,1467
Vaillant Deutschland ,VWF 57/4 35 & 55,2020-12-17,Brine/Water,41,NaN,R410a,1.5,7,5.32,EN 14825,average,7,27,5300,5.55,955
Vaillant Deutschland ,VWF 57/4 35 & 55,2020-12-17,Brine/Water,41,NaN,R410a,1.5,7,6.00,EN 14825,average,7,36,5300,4.07,1302
Vaillant Deutschland ,VWF 57/4 35 & 55,2020-12-17,Brine/Water,41,NaN,R410a,1.5,7,5.32,EN 14825,average,12,24,5300,5.94,892
Vaillant Deutschland ,VWF 57/4 35 & 55,2020-12-17,Brine/Water,41,NaN,R410a,1.5,7,6.00,EN 14825,average,12,30,5300,4.55,1165
Vaillant Deutschland ,VWF 87/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.4,7,8.87,EN 14825,average,-7,34,8860,5.24,1691
Vaillant Deutschland ,VWF 87/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.4,7,10.00,EN 14825,average,-7,52,9000,3.51,2564
Vaillant Deutschland ,VWF 87/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.4,7,8.87,EN 14825,average,2,30,8850,5.56,1592
Vaillant Deutschland ,VWF 87/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.4,7,10.00,EN 14825,average,2,42,8900,4.01,2219
Vaillant Deutschland ,VWF 87/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.4,7,8.87,EN 14825,average,7,27,8840,5.89,1501
Vaillant Deutschland ,VWF 87/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.4,7,10.00,EN 14825,average,7,36,8900,4.41,2018
Vaillant Deutschland ,VWF 87/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.4,7,8.87,EN 14825,average,12,24,8830,6.27,1408
Vaillant Deutschland ,VWF 87/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.4,7,10.00,EN 14825,average,12,30,8900,4.9,1816
Vaillant Deutschland ,VWF 88/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.4,7,8.87,EN 14825,average,-7,34,8860,5.24,1691
Vaillant Deutschland ,VWF 88/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.4,7,10.00,EN 14825,average,-7,52,9000,3.51,2564
Vaillant Deutschland ,VWF 88/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.4,7,8.87,EN 14825,average,2,30,8850,5.56,1592
Vaillant Deutschland ,VWF 88/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.4,7,10.00,EN 14825,average,2,42,8900,4.01,2219
Vaillant Deutschland ,VWF 88/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.4,7,8.87,EN 14825,average,7,27,8840,5.89,1501
Vaillant Deutschland ,VWF 88/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.4,7,10.00,EN 14825,average,7,36,8900,4.41,2018
Vaillant Deutschland ,VWF 88/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.4,7,8.87,EN 14825,average,12,24,8830,6.27,1408
Vaillant Deutschland ,VWF 88/4 35 & 55,2020-12-17,Brine/Water,50,NaN,R410a,2.4,7,10.00,EN 14825,average,12,30,8900,4.9,1816
Vaillant Deutschland ,VWL 125/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,45,12.73,EN 14825,average,-7,34,11270,2.58,4368
Vaillant Deutschland ,VWL 125/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,45,11.81,EN 14825,average,-7,52,10450,2.1,4976
Vaillant Deutschland ,VWL 125/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,45,12.73,EN 14825,average,2,30,6990,5.17,1352
Vaillant Deutschland ,VWL 125/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,45,11.81,EN 14825,average,2,42,6430,3.73,1724
Vaillant Deutschland ,VWL 125/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,45,12.73,EN 14825,average,7,27,5810,6.87,846
Vaillant Deutschland ,VWL 125/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,45,11.81,EN 14825,average,7,36,5650,5.27,1072
Vaillant Deutschland ,VWL 125/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,45,12.73,EN 14825,average,12,24,6770,8.66,782
Vaillant Deutschland ,VWL 125/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,45,11.81,EN 14825,average,12,30,6580,6.64,991
Vaillant Deutschland ,VWL 125/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,45,12.73,EN 14825,average,-7,34,11270,2.58,4368
Vaillant Deutschland ,VWL 125/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,45,11.81,EN 14825,average,-7,52,10450,2.1,4976
Vaillant Deutschland ,VWL 125/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,45,12.73,EN 14825,average,2,30,6990,5.17,1352
Vaillant Deutschland ,VWL 125/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,45,11.81,EN 14825,average,2,42,6430,3.73,1724
Vaillant Deutschland ,VWL 125/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,45,12.73,EN 14825,average,7,27,5810,6.87,846
Vaillant Deutschland ,VWL 125/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,45,11.81,EN 14825,average,7,36,5650,5.27,1072
Vaillant Deutschland ,VWL 125/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,45,12.73,EN 14825,average,12,24,6770,8.66,782
Vaillant Deutschland ,VWL 125/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,45,11.81,EN 14825,average,12,30,6580,6.64,991
Vaillant Deutschland ,VWL 125/6 A,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,51,12.73,EN 14825,average,-7,34,11270,2.58,4368
Vaillant Deutschland ,VWL 125/6 A,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,51,11.81,EN 14825,average,-7,52,10450,2.1,4976
Vaillant Deutschland ,VWL 125/6 A,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,51,12.73,EN 14825,average,2,30,6990,5.17,1352
Vaillant Deutschland ,VWL 125/6 A,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,51,11.81,EN 14825,average,2,42,6430,3.73,1724
Vaillant Deutschland ,VWL 125/6 A,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,51,12.73,EN 14825,average,7,27,5810,6.87,846
Vaillant Deutschland ,VWL 125/6 A,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,51,11.81,EN 14825,average,7,36,5650,5.27,1072
Vaillant Deutschland ,VWL 125/6 A,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,51,12.73,EN 14825,average,12,24,6770,8.66,782
Vaillant Deutschland ,VWL 125/6 A,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,51,11.81,EN 14825,average,12,30,6580,6.64,991
Vaillant Deutschland ,VWL 125/6 A S2,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,1.3,51,12.73,EN 14825,average,-7,34,11270,2.58,4368
Vaillant Deutschland ,VWL 125/6 A S2,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,1.3,51,11.81,EN 14825,average,-7,52,10450,2.1,4976
Vaillant Deutschland ,VWL 125/6 A S2,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,1.3,51,12.73,EN 14825,average,2,30,6990,5.17,1352
Vaillant Deutschland ,VWL 125/6 A S2,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,1.3,51,11.81,EN 14825,average,2,42,6430,3.73,1724
Vaillant Deutschland ,VWL 125/6 A S2,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,1.3,51,12.73,EN 14825,average,7,27,5810,6.87,846
Vaillant Deutschland ,VWL 125/6 A S2,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,1.3,51,11.81,EN 14825,average,7,36,5650,5.27,1072
Vaillant Deutschland ,VWL 125/6 A S2,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,1.3,51,12.73,EN 14825,average,12,24,6770,8.66,782
Vaillant Deutschland ,VWL 125/6 A S2,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,1.3,51,11.81,EN 14825,average,12,30,6580,6.64,991
Vaillant Deutschland ,VWL 155/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,1.3,45,12.69,EN 14825,average,-7,34,11230,2.46,4565
Vaillant Deutschland ,VWL 155/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,1.3,45,12.00,EN 14825,average,-7,52,10620,2.08,5106
Vaillant Deutschland ,VWL 155/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,1.3,45,12.69,EN 14825,average,2,30,6980,4.88,1430
Vaillant Deutschland ,VWL 155/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,1.3,45,12.00,EN 14825,average,2,42,6540,3.68,1777
Vaillant Deutschland ,VWL 155/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,1.3,45,12.69,EN 14825,average,7,27,5790,6.54,885
Vaillant Deutschland ,VWL 155/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,1.3,45,12.00,EN 14825,average,7,36,5430,4.91,1106
Vaillant Deutschland ,VWL 155/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,1.3,45,12.69,EN 14825,average,12,24,6650,9.06,734
Vaillant Deutschland ,VWL 155/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,1.3,45,12.00,EN 14825,average,12,30,6310,6.32,998
Vaillant Deutschland ,VWL 155/6 A S3,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,1.3,51,12.69,EN 14825,average,-7,34,11230,2.46,4565
Vaillant Deutschland ,VWL 155/6 A S3,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,1.3,51,12.00,EN 14825,average,-7,52,10620,2.08,5106
Vaillant Deutschland ,VWL 155/6 A S3,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,1.3,51,12.69,EN 14825,average,2,30,6980,4.88,1430
Vaillant Deutschland ,VWL 155/6 A S3,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,1.3,51,12.00,EN 14825,average,2,42,6540,3.68,1777
Vaillant Deutschland ,VWL 155/6 A S3,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,1.3,51,12.69,EN 14825,average,7,27,5790,6.54,885
Vaillant Deutschland ,VWL 155/6 A S3,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,1.3,51,12.00,EN 14825,average,7,36,5430,4.91,1106
Vaillant Deutschland ,VWL 155/6 A S3,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,1.3,51,12.69,EN 14825,average,12,24,6650,9.06,734
Vaillant Deutschland ,VWL 155/6 A S3,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,1.3,51,12.00,EN 14825,average,12,30,6310,6.32,998
Vaillant Deutschland ,VWL 125/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,45,9.35,EN 14825,average,-7,34,8090,3.11,2601
Vaillant Deutschland ,VWL 125/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,45,9.66,EN 14825,average,-7,52,8640,2.12,4075
Vaillant Deutschland ,VWL 125/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,45,9.35,EN 14825,average,2,30,4900,4.98,984
Vaillant Deutschland ,VWL 125/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,45,9.66,EN 14825,average,2,42,5300,3.62,1464
Vaillant Deutschland ,VWL 125/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,45,9.35,EN 14825,average,7,27,5750,6.73,854
Vaillant Deutschland ,VWL 125/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,45,9.66,EN 14825,average,7,36,5470,4.94,1107
Vaillant Deutschland ,VWL 125/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,45,9.35,EN 14825,average,12,24,6670,8.74,763
Vaillant Deutschland ,VWL 125/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,45,9.66,EN 14825,average,12,30,6350,6.5,977
Vaillant Deutschland ,VWL 125/6 A S3,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,51,9.35,EN 14825,average,-7,34,8090,3.11,2601
Vaillant Deutschland ,VWL 125/6 A S3,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,51,9.66,EN 14825,average,-7,52,8640,2.12,4075
Vaillant Deutschland ,VWL 125/6 A S3,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,51,9.35,EN 14825,average,2,30,4900,4.98,984
Vaillant Deutschland ,VWL 125/6 A S3,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,51,9.66,EN 14825,average,2,42,5300,3.62,1464
Vaillant Deutschland ,VWL 125/6 A S3,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,51,9.35,EN 14825,average,7,27,5750,6.73,854
Vaillant Deutschland ,VWL 125/6 A S3,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,51,9.66,EN 14825,average,7,36,5470,4.94,1107
Vaillant Deutschland ,VWL 125/6 A S3,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,51,9.35,EN 14825,average,12,24,6670,8.74,763
Vaillant Deutschland ,VWL 125/6 A S3,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,51,9.66,EN 14825,average,12,30,6350,6.5,977
Vaillant Deutschland ,VWL 105/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,45,8.86,EN 14825,average,-7,34,7840,3.21,2442
Vaillant Deutschland ,VWL 105/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,45,9.09,EN 14825,average,-7,52,8039,2.2,3654
Vaillant Deutschland ,VWL 105/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,45,8.86,EN 14825,average,2,30,4920,5.06,972
Vaillant Deutschland ,VWL 105/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,45,9.09,EN 14825,average,2,42,4770,3.63,1314
Vaillant Deutschland ,VWL 105/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,45,8.86,EN 14825,average,7,27,5650,6.65,850
Vaillant Deutschland ,VWL 105/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,45,9.09,EN 14825,average,7,36,5370,4.92,1091
Vaillant Deutschland ,VWL 105/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,45,8.86,EN 14825,average,12,24,6620,8.41,787
Vaillant Deutschland ,VWL 105/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,45,9.09,EN 14825,average,12,30,6300,6.34,994
Vaillant Deutschland ,VWL 105/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,45,8.86,EN 14825,average,-7,34,7840,3.21,2442
Vaillant Deutschland ,VWL 105/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,45,9.09,EN 14825,average,-7,52,8039,2.2,3654
Vaillant Deutschland ,VWL 105/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,45,8.86,EN 14825,average,2,30,4920,5.06,972
Vaillant Deutschland ,VWL 105/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,45,9.09,EN 14825,average,2,42,4770,3.63,1314
Vaillant Deutschland ,VWL 105/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,45,8.86,EN 14825,average,7,27,5650,6.65,850
Vaillant Deutschland ,VWL 105/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,45,9.09,EN 14825,average,7,36,5370,4.92,1091
Vaillant Deutschland ,VWL 105/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,58,R290,1.3,45,8.86,EN 14825,average,12,24,6620,8.41,787
Vaillant Deutschland ,VWL 105/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,60,R290,1.3,45,9.09,EN 14825,average,12,30,6300,6.34,994
Vaillant Deutschland ,VWL 105/6 A,2020-04-12,Outdoor Air/Water,NaN,59,R290,1.3,51,8.86,EN 14825,average,-7,34,7840,3.21,2442
Vaillant Deutschland ,VWL 105/6 A,2020-04-12,Outdoor Air/Water,NaN,59,R290,1.3,51,9.09,EN 14825,average,-7,52,8039,2.2,3654
Vaillant Deutschland ,VWL 105/6 A,2020-04-12,Outdoor Air/Water,NaN,59,R290,1.3,51,8.86,EN 14825,average,2,30,4920,5.06,972
Vaillant Deutschland ,VWL 105/6 A,2020-04-12,Outdoor Air/Water,NaN,59,R290,1.3,51,9.09,EN 14825,average,2,42,4770,3.63,1314
Vaillant Deutschland ,VWL 105/6 A,2020-04-12,Outdoor Air/Water,NaN,59,R290,1.3,51,8.86,EN 14825,average,7,27,5650,6.65,850
Vaillant Deutschland ,VWL 105/6 A,2020-04-12,Outdoor Air/Water,NaN,59,R290,1.3,51,9.09,EN 14825,average,7,36,5370,4.92,1091
Vaillant Deutschland ,VWL 105/6 A,2020-04-12,Outdoor Air/Water,NaN,59,R290,1.3,51,8.86,EN 14825,average,12,24,6620,8.41,787
Vaillant Deutschland ,VWL 105/6 A,2020-04-12,Outdoor Air/Water,NaN,59,R290,1.3,51,9.09,EN 14825,average,12,30,6300,6.34,994
Vaillant Deutschland ,VWL 105/6 A S2,2020-04-12,Outdoor Air/Water,NaN,59,R290,1.3,51,8.86,EN 14825,average,-7,34,7840,3.21,2442
Vaillant Deutschland ,VWL 105/6 A S2,2020-04-12,Outdoor Air/Water,NaN,59,R290,1.3,51,9.09,EN 14825,average,-7,52,8039,2.2,3654
Vaillant Deutschland ,VWL 105/6 A S2,2020-04-12,Outdoor Air/Water,NaN,59,R290,1.3,51,8.86,EN 14825,average,2,30,4920,5.06,972
Vaillant Deutschland ,VWL 105/6 A S2,2020-04-12,Outdoor Air/Water,NaN,59,R290,1.3,51,9.09,EN 14825,average,2,42,4770,3.63,1314
Vaillant Deutschland ,VWL 105/6 A S2,2020-04-12,Outdoor Air/Water,NaN,59,R290,1.3,51,8.86,EN 14825,average,7,27,5650,6.65,850
Vaillant Deutschland ,VWL 105/6 A S2,2020-04-12,Outdoor Air/Water,NaN,59,R290,1.3,51,9.09,EN 14825,average,7,36,5370,4.92,1091
Vaillant Deutschland ,VWL 105/6 A S2,2020-04-12,Outdoor Air/Water,NaN,59,R290,1.3,51,8.86,EN 14825,average,12,24,6620,8.41,787
Vaillant Deutschland ,VWL 105/6 A S2,2020-04-12,Outdoor Air/Water,NaN,59,R290,1.3,51,9.09,EN 14825,average,12,30,6300,6.34,994
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,51,R410a,1.5,11,4.00,EN 14825,average,-7,34,3540,3.19,1110
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,51,R410a,1.5,11,3.51,EN 14825,average,-7,52,3100,2.08,1490
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,51,R410a,1.5,11,4.00,EN 14825,average,2,30,2180,4.5,484
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,51,R410a,1.5,11,3.51,EN 14825,average,2,42,2040,3.26,626
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,51,R410a,1.5,11,4.00,EN 14825,average,7,27,2320,6.15,377
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,51,R410a,1.5,11,3.51,EN 14825,average,7,36,2020,4.36,463
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,51,R410a,1.5,11,4.00,EN 14825,average,12,24,2740,8.42,325
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,51,R410a,1.5,11,3.51,EN 14825,average,12,30,2440,5.86,416
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44,51,R410a,1.5,11,4.00,EN 14825,average,-7,34,3540,3.19,1110
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44,51,R410a,1.5,11,3.51,EN 14825,average,-7,52,3100,2.08,1490
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44,51,R410a,1.5,11,4.00,EN 14825,average,2,30,2180,4.5,484
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44,51,R410a,1.5,11,3.51,EN 14825,average,2,42,2040,3.26,626
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44,51,R410a,1.5,11,4.00,EN 14825,average,7,27,2320,6.15,377
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44,51,R410a,1.5,11,3.51,EN 14825,average,7,36,2020,4.36,463
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44,51,R410a,1.5,11,4.00,EN 14825,average,12,24,2740,8.42,325
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44,51,R410a,1.5,11,3.51,EN 14825,average,12,30,2440,5.86,416
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,51,R410a,1.5,11,4.00,EN 14825,average,-7,34,3540,3.19,1110
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,51,R410a,1.5,11,3.51,EN 14825,average,-7,52,3100,2.08,1490
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,51,R410a,1.5,11,4.00,EN 14825,average,2,30,2180,4.5,484
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,51,R410a,1.5,11,3.51,EN 14825,average,2,42,2040,3.26,626
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,51,R410a,1.5,11,4.00,EN 14825,average,7,27,2320,6.15,377
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,51,R410a,1.5,11,3.51,EN 14825,average,7,36,2020,4.36,463
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,51,R410a,1.5,11,4.00,EN 14825,average,12,24,2740,8.42,325
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,51,R410a,1.5,11,3.51,EN 14825,average,12,30,2440,5.86,416
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44,51,R410a,1.5,11,4.00,EN 14825,average,-7,34,3540,3.19,1110
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44,51,R410a,1.5,11,3.51,EN 14825,average,-7,52,3100,2.08,1490
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44,51,R410a,1.5,11,4.00,EN 14825,average,2,30,2180,4.5,484
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44,51,R410a,1.5,11,3.51,EN 14825,average,2,42,2040,3.26,626
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44,51,R410a,1.5,11,4.00,EN 14825,average,7,27,2320,6.15,377
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44,51,R410a,1.5,11,3.51,EN 14825,average,7,36,2020,4.36,463
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44,51,R410a,1.5,11,4.00,EN 14825,average,12,24,2740,8.42,325
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44,51,R410a,1.5,11,3.51,EN 14825,average,12,30,2440,5.86,416
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43,53,R410a,1.5,11,5.22,EN 14825,average,-7,34,4830,2.71,1782
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43,53,R410a,1.5,11,5.24,EN 14825,average,-7,52,4330,2.0,2165
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43,53,R410a,1.5,11,5.22,EN 14825,average,2,30,2670,4.26,627
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43,53,R410a,1.5,11,5.24,EN 14825,average,2,42,2570,3.36,765
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43,53,R410a,1.5,11,5.22,EN 14825,average,7,27,2300,6.06,380
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43,53,R410a,1.5,11,5.24,EN 14825,average,7,36,2090,4.67,448
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43,53,R410a,1.5,11,5.22,EN 14825,average,12,24,2710,8.39,323
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43,53,R410a,1.5,11,5.24,EN 14825,average,12,30,2520,6.41,393
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,53,R410a,1.5,11,5.22,EN 14825,average,-7,34,4830,2.71,1782
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,53,R410a,1.5,11,5.24,EN 14825,average,-7,52,4330,2.0,2165
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,53,R410a,1.5,11,5.22,EN 14825,average,2,30,2670,4.26,627
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,53,R410a,1.5,11,5.24,EN 14825,average,2,42,2570,3.36,765
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,53,R410a,1.5,11,5.22,EN 14825,average,7,27,2300,6.06,380
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,53,R410a,1.5,11,5.24,EN 14825,average,7,36,2090,4.67,448
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,53,R410a,1.5,11,5.22,EN 14825,average,12,24,2710,8.39,323
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,53,R410a,1.5,11,5.24,EN 14825,average,12,30,2520,6.41,393
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43,53,R410a,1.5,11,5.22,EN 14825,average,-7,34,4830,2.71,1782
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43,53,R410a,1.5,11,5.24,EN 14825,average,-7,52,4330,2.0,2165
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43,53,R410a,1.5,11,5.22,EN 14825,average,2,30,2670,4.26,627
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43,53,R410a,1.5,11,5.24,EN 14825,average,2,42,2570,3.36,765
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43,53,R410a,1.5,11,5.22,EN 14825,average,7,27,2300,6.06,380
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43,53,R410a,1.5,11,5.24,EN 14825,average,7,36,2090,4.67,448
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43,53,R410a,1.5,11,5.22,EN 14825,average,12,24,2710,8.39,323
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43,53,R410a,1.5,11,5.24,EN 14825,average,12,30,2520,6.41,393
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,53,R410a,1.5,11,5.22,EN 14825,average,-7,34,4830,2.71,1782
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,53,R410a,1.5,11,5.24,EN 14825,average,-7,52,4330,2.0,2165
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,53,R410a,1.5,11,5.22,EN 14825,average,2,30,2670,4.26,627
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,53,R410a,1.5,11,5.24,EN 14825,average,2,42,2570,3.36,765
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,53,R410a,1.5,11,5.22,EN 14825,average,7,27,2300,6.06,380
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,53,R410a,1.5,11,5.24,EN 14825,average,7,36,2090,4.67,448
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,53,R410a,1.5,11,5.22,EN 14825,average,12,24,2710,8.39,323
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41,53,R410a,1.5,11,5.24,EN 14825,average,12,30,2520,6.41,393
Vaillant Deutschland ,VWL 37/5 230V,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.84,EN 14825,average,-7,34,3560,3.2,1112
Vaillant Deutschland ,VWL 37/5 230V,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.68,EN 14825,average,-7,52,3210,2.12,1514
Vaillant Deutschland ,VWL 37/5 230V,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.84,EN 14825,average,2,30,2260,4.74,477
Vaillant Deutschland ,VWL 37/5 230V,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.68,EN 14825,average,2,42,2009,3.27,614
Vaillant Deutschland ,VWL 37/5 230V,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.84,EN 14825,average,7,27,2230,6.25,357
Vaillant Deutschland ,VWL 37/5 230V,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.68,EN 14825,average,7,36,2029,4.45,456
Vaillant Deutschland ,VWL 37/5 230V,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.84,EN 14825,average,12,24,2700,8.55,316
Vaillant Deutschland ,VWL 37/5 230V,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.68,EN 14825,average,12,30,2500,6.46,387
Vaillant Deutschland ,VWL 37/5 230V S2,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.84,EN 14825,average,-7,34,3560,3.2,1112
Vaillant Deutschland ,VWL 37/5 230V S2,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.68,EN 14825,average,-7,52,3210,2.12,1514
Vaillant Deutschland ,VWL 37/5 230V S2,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.84,EN 14825,average,2,30,2260,4.74,477
Vaillant Deutschland ,VWL 37/5 230V S2,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.68,EN 14825,average,2,42,2009,3.27,614
Vaillant Deutschland ,VWL 37/5 230V S2,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.84,EN 14825,average,7,27,2230,6.25,357
Vaillant Deutschland ,VWL 37/5 230V S2,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.68,EN 14825,average,7,36,2029,4.45,456
Vaillant Deutschland ,VWL 37/5 230V S2,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.84,EN 14825,average,12,24,2700,8.55,316
Vaillant Deutschland ,VWL 37/5 230V S2,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.68,EN 14825,average,12,30,2500,6.46,387
Vaillant Deutschland ,VWL 57/5 230V,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.84,EN 14825,average,-7,34,5690,2.96,1922
Vaillant Deutschland ,VWL 57/5 230V,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.68,EN 14825,average,-7,52,4360,2.13,2047
Vaillant Deutschland ,VWL 57/5 230V,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.84,EN 14825,average,2,30,3510,4.79,733
Vaillant Deutschland ,VWL 57/5 230V,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.68,EN 14825,average,2,42,2710,3.46,783
Vaillant Deutschland ,VWL 57/5 230V,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.84,EN 14825,average,7,27,2270,6.53,348
Vaillant Deutschland ,VWL 57/5 230V,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.68,EN 14825,average,7,36,2050,4.56,450
Vaillant Deutschland ,VWL 57/5 230V,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.84,EN 14825,average,12,24,2730,8.87,308
Vaillant Deutschland ,VWL 57/5 230V,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.68,EN 14825,average,12,30,2510,6.53,384
Vaillant Deutschland ,VWL 57/5 230V S2,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.84,EN 14825,average,-7,34,5690,2.96,1922
Vaillant Deutschland ,VWL 57/5 230V S2,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.68,EN 14825,average,-7,52,4360,2.13,2047
Vaillant Deutschland ,VWL 57/5 230V S2,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.84,EN 14825,average,2,30,3510,4.79,733
Vaillant Deutschland ,VWL 57/5 230V S2,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.68,EN 14825,average,2,42,2710,3.46,783
Vaillant Deutschland ,VWL 57/5 230V S2,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.84,EN 14825,average,7,27,2270,6.53,348
Vaillant Deutschland ,VWL 57/5 230V S2,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.68,EN 14825,average,7,36,2050,4.56,450
Vaillant Deutschland ,VWL 57/5 230V S2,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.84,EN 14825,average,12,24,2730,8.87,308
Vaillant Deutschland ,VWL 57/5 230V S2,2020-12-17,Outdoor Air/Water,49,NaN,R410a,1.4,11,4.68,EN 14825,average,12,30,2510,6.53,384
Vaillant Deutschland ,VWL 55/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.8,6,4.40,EN 14825,average,-7,34,5050,2.61,1935
Vaillant Deutschland ,VWL 55/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.8,6,4.10,EN 14825,average,-7,52,4400,2.0,2200
Vaillant Deutschland ,VWL 55/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.8,6,4.40,EN 14825,average,2,30,2860,4.05,706
Vaillant Deutschland ,VWL 55/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.8,6,4.10,EN 14825,average,2,42,2800,3.06,915
Vaillant Deutschland ,VWL 55/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.8,6,4.40,EN 14825,average,7,27,3970,5.74,692
Vaillant Deutschland ,VWL 55/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.8,6,4.10,EN 14825,average,7,36,3800,4.1,927
Vaillant Deutschland ,VWL 55/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.8,6,4.40,EN 14825,average,12,24,4560,6.98,653
Vaillant Deutschland ,VWL 55/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.8,6,4.10,EN 14825,average,12,30,4500,5.19,867
Vaillant Deutschland ,VWL 55/6 A 230V,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.81,EN 14825,average,-7,34,4260,2.78,1532
Vaillant Deutschland ,VWL 55/6 A 230V,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.88,EN 14825,average,-7,52,4320,2.11,2047
Vaillant Deutschland ,VWL 55/6 A 230V,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.81,EN 14825,average,2,30,2700,4.62,584
Vaillant Deutschland ,VWL 55/6 A 230V,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.88,EN 14825,average,2,42,2460,3.19,771
Vaillant Deutschland ,VWL 55/6 A 230V,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.81,EN 14825,average,7,27,2290,6.41,357
Vaillant Deutschland ,VWL 55/6 A 230V,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.88,EN 14825,average,7,36,2120,4.4,482
Vaillant Deutschland ,VWL 55/6 A 230V,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.81,EN 14825,average,12,24,2610,7.61,343
Vaillant Deutschland ,VWL 55/6 A 230V,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.88,EN 14825,average,12,30,2520,6.03,418
Vaillant Deutschland ,VWL 55/6 A 230V S2,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.81,EN 14825,average,-7,34,4260,2.78,1532
Vaillant Deutschland ,VWL 55/6 A 230V S2,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.88,EN 14825,average,-7,52,4320,2.11,2047
Vaillant Deutschland ,VWL 55/6 A 230V S2,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.81,EN 14825,average,2,30,2700,4.62,584
Vaillant Deutschland ,VWL 55/6 A 230V S2,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.88,EN 14825,average,2,42,2460,3.19,771
Vaillant Deutschland ,VWL 55/6 A 230V S2,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.81,EN 14825,average,7,27,2290,6.41,357
Vaillant Deutschland ,VWL 55/6 A 230V S2,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.88,EN 14825,average,7,36,2120,4.4,482
Vaillant Deutschland ,VWL 55/6 A 230V S2,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.81,EN 14825,average,12,24,2610,7.61,343
Vaillant Deutschland ,VWL 55/6 A 230V S2,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.88,EN 14825,average,12,30,2520,6.03,418
Vaillant Deutschland ,VWL 55/6 A 230V S3,2020-05-11,Outdoor Air/Water,NaN,NaN,R290,0.6,17,4.45,EN 14825,average,-7,34,3930,2.79,1409
Vaillant Deutschland ,VWL 55/6 A 230V S3,2020-05-11,Outdoor Air/Water,NaN,NaN,R290,0.6,17,4.88,EN 14825,average,-7,52,4320,2.11,2047
Vaillant Deutschland ,VWL 55/6 A 230V S3,2020-05-11,Outdoor Air/Water,NaN,NaN,R290,0.6,17,4.45,EN 14825,average,2,30,2170,4.46,487
Vaillant Deutschland ,VWL 55/6 A 230V S3,2020-05-11,Outdoor Air/Water,NaN,NaN,R290,0.6,17,4.88,EN 14825,average,2,42,2460,3.19,771
Vaillant Deutschland ,VWL 55/6 A 230V S3,2020-05-11,Outdoor Air/Water,NaN,NaN,R290,0.6,17,4.45,EN 14825,average,7,27,2260,5.99,377
Vaillant Deutschland ,VWL 55/6 A 230V S3,2020-05-11,Outdoor Air/Water,NaN,NaN,R290,0.6,17,4.88,EN 14825,average,7,36,2120,4.4,482
Vaillant Deutschland ,VWL 55/6 A 230V S3,2020-05-11,Outdoor Air/Water,NaN,NaN,R290,0.6,17,4.45,EN 14825,average,12,24,2540,7.16,355
Vaillant Deutschland ,VWL 55/6 A 230V S3,2020-05-11,Outdoor Air/Water,NaN,NaN,R290,0.6,17,4.88,EN 14825,average,12,30,2520,6.03,418
Vaillant Deutschland ,VWL 35/6 A 230V,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.19,EN 14825,average,-7,34,3710,3.04,1220
Vaillant Deutschland ,VWL 35/6 A 230V,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.18,EN 14825,average,-7,52,3690,2.08,1774
Vaillant Deutschland ,VWL 35/6 A 230V,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.19,EN 14825,average,2,30,2180,4.4,495
Vaillant Deutschland ,VWL 35/6 A 230V,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.18,EN 14825,average,2,42,2320,3.01,771
Vaillant Deutschland ,VWL 35/6 A 230V,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.19,EN 14825,average,7,27,2150,5.96,361
Vaillant Deutschland ,VWL 35/6 A 230V,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.18,EN 14825,average,7,36,2029,4.28,474
Vaillant Deutschland ,VWL 35/6 A 230V,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.19,EN 14825,average,12,24,2410,7.04,342
Vaillant Deutschland ,VWL 35/6 A 230V,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.18,EN 14825,average,12,30,2420,5.84,414
Vaillant Deutschland ,VWL 35/6 A 230V S2,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.19,EN 14825,average,-7,34,3710,3.04,1220
Vaillant Deutschland ,VWL 35/6 A 230V S2,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.18,EN 14825,average,-7,52,3690,2.08,1774
Vaillant Deutschland ,VWL 35/6 A 230V S2,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.19,EN 14825,average,2,30,2180,4.4,495
Vaillant Deutschland ,VWL 35/6 A 230V S2,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.18,EN 14825,average,2,42,2320,3.01,771
Vaillant Deutschland ,VWL 35/6 A 230V S2,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.19,EN 14825,average,7,27,2150,5.96,361
Vaillant Deutschland ,VWL 35/6 A 230V S2,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.18,EN 14825,average,7,36,2029,4.28,474
Vaillant Deutschland ,VWL 35/6 A 230V S2,2020-05-11,Outdoor Air/Water,NaN,51,R290,0.6,17,4.19,EN 14825,average,12,24,2410,7.04,342
Vaillant Deutschland ,VWL 35/6 A 230V S2,2020-05-11,Outdoor Air/Water,NaN,54,R290,0.6,17,4.18,EN 14825,average,12,30,2420,5.84,414
Vaillant Deutschland ,VWL 45/6 A 230V S3,2020-05-11,Outdoor Air/Water,NaN,50,R290,0.6,17,4.13,EN 14825,average,-7,34,3650,2.97,1229
Vaillant Deutschland ,VWL 45/6 A 230V S3,2020-05-11,Outdoor Air/Water,NaN,52,R290,0.6,17,4.22,EN 14825,average,-7,52,3730,2.12,1759
Vaillant Deutschland ,VWL 45/6 A 230V S3,2020-05-11,Outdoor Air/Water,NaN,50,R290,0.6,17,4.13,EN 14825,average,2,30,2200,4.48,491
Vaillant Deutschland ,VWL 45/6 A 230V S3,2020-05-11,Outdoor Air/Water,NaN,52,R290,0.6,17,4.22,EN 14825,average,2,42,2280,3.24,704
Vaillant Deutschland ,VWL 45/6 A 230V S3,2020-05-11,Outdoor Air/Water,NaN,50,R290,0.6,17,4.13,EN 14825,average,7,27,2230,6.02,370
Vaillant Deutschland ,VWL 45/6 A 230V S3,2020-05-11,Outdoor Air/Water,NaN,52,R290,0.6,17,4.22,EN 14825,average,7,36,2110,4.45,474
Vaillant Deutschland ,VWL 45/6 A 230V S3,2020-05-11,Outdoor Air/Water,NaN,50,R290,0.6,17,4.13,EN 14825,average,12,24,2590,7.39,350
Vaillant Deutschland ,VWL 45/6 A 230V S3,2020-05-11,Outdoor Air/Water,NaN,52,R290,0.6,17,4.22,EN 14825,average,12,30,2540,5.97,425
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43,54,R410a,2.39,11,7.08,EN 14825,average,-7,34,6300,2.58,2442
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43,54,R410a,2.39,11,6.36,EN 14825,average,-7,52,5620,2.0,2810
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43,54,R410a,2.39,11,7.08,EN 14825,average,2,30,3900,4.37,892
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43,54,R410a,2.39,11,6.36,EN 14825,average,2,42,3310,3.29,1006
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43,54,R410a,2.39,11,7.08,EN 14825,average,7,27,2720,5.86,464
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43,54,R410a,2.39,11,6.36,EN 14825,average,7,36,2690,4.62,582
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43,54,R410a,2.39,11,7.08,EN 14825,average,12,24,3280,7.54,435
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43,54,R410a,2.39,11,6.36,EN 14825,average,12,30,3210,6.27,512
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,41,54,R410a,2.39,11,7.08,EN 14825,average,-7,34,6300,2.58,2442
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,44,54,R410a,2.39,11,6.36,EN 14825,average,-7,52,5620,2.0,2810
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,41,54,R410a,2.39,11,7.08,EN 14825,average,2,30,3900,4.37,892
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,44,54,R410a,2.39,11,6.36,EN 14825,average,2,42,3310,3.29,1006
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,41,54,R410a,2.39,11,7.08,EN 14825,average,7,27,2720,5.86,464
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,44,54,R410a,2.39,11,6.36,EN 14825,average,7,36,2690,4.62,582
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,41,54,R410a,2.39,11,7.08,EN 14825,average,12,24,3280,7.54,435
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,44,54,R410a,2.39,11,6.36,EN 14825,average,12,30,3210,6.27,512
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43,54,R410a,2.39,11,7.08,EN 14825,average,-7,34,6300,2.58,2442
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43,54,R410a,2.39,11,6.36,EN 14825,average,-7,52,5620,2.0,2810
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43,54,R410a,2.39,11,7.08,EN 14825,average,2,30,3900,4.37,892
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43,54,R410a,2.39,11,6.36,EN 14825,average,2,42,3310,3.29,1006
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43,54,R410a,2.39,11,7.08,EN 14825,average,7,27,2720,5.86,464
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43,54,R410a,2.39,11,6.36,EN 14825,average,7,36,2690,4.62,582
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43,54,R410a,2.39,11,7.08,EN 14825,average,12,24,3280,7.54,435
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43,54,R410a,2.39,11,6.36,EN 14825,average,12,30,3210,6.27,512
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,41,54,R410a,2.39,11,7.08,EN 14825,average,-7,34,6300,2.58,2442
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,44,54,R410a,2.39,11,6.36,EN 14825,average,-7,52,5620,2.0,2810
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,41,54,R410a,2.39,11,7.08,EN 14825,average,2,30,3900,4.37,892
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,44,54,R410a,2.39,11,6.36,EN 14825,average,2,42,3310,3.29,1006
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,41,54,R410a,2.39,11,7.08,EN 14825,average,7,27,2720,5.86,464
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,44,54,R410a,2.39,11,6.36,EN 14825,average,7,36,2690,4.62,582
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,41,54,R410a,2.39,11,7.08,EN 14825,average,12,24,3280,7.54,435
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,44,54,R410a,2.39,11,6.36,EN 14825,average,12,30,3210,6.27,512
Vaillant Deutschland ,VWL 85/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,0.9,29,7.21,EN 14825,average,-7,34,6380,2.93,2177
Vaillant Deutschland ,VWL 85/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,0.9,29,6.39,EN 14825,average,-7,52,5660,2.17,2608
Vaillant Deutschland ,VWL 85/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,0.9,29,7.21,EN 14825,average,2,30,3830,4.73,810
Vaillant Deutschland ,VWL 85/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,0.9,29,6.39,EN 14825,average,2,42,3490,3.32,1051
Vaillant Deutschland ,VWL 85/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,0.9,29,7.21,EN 14825,average,7,27,3210,6.33,507
Vaillant Deutschland ,VWL 85/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,0.9,29,6.39,EN 14825,average,7,36,3060,4.67,655
Vaillant Deutschland ,VWL 85/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,0.9,29,7.21,EN 14825,average,12,24,3720,7.79,478
