Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Vaillant Deutschland ,VWL 85/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,NaN,R290,0.9,29,6.39,EN 14825,average,12,30,3620,6.23,581
Vaillant Deutschland ,VWL 65/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,50,R290,0.9,29,6.73,EN 14825,average,-7,34,5960,3.01,1980
Vaillant Deutschland ,VWL 65/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,57,R290,0.9,29,6.26,EN 14825,average,-7,52,5540,2.14,2589
Vaillant Deutschland ,VWL 65/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,50,R290,0.9,29,6.73,EN 14825,average,2,30,3670,4.62,794
Vaillant Deutschland ,VWL 65/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,57,R290,0.9,29,6.26,EN 14825,average,2,42,3630,3.39,1071
Vaillant Deutschland ,VWL 65/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,50,R290,0.9,29,6.73,EN 14825,average,7,27,3120,6.36,491
Vaillant Deutschland ,VWL 65/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,57,R290,0.9,29,6.26,EN 14825,average,7,36,3010,4.67,645
Vaillant Deutschland ,VWL 65/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,50,R290,0.9,29,6.73,EN 14825,average,12,24,3690,7.82,472
Vaillant Deutschland ,VWL 65/6 A 230V S3,2020-04-12,Outdoor Air/Water,NaN,57,R290,0.9,29,6.26,EN 14825,average,12,30,3570,6.19,577
Vaillant Deutschland ,VWL 75/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,53,R290,0.9,29,6.60,EN 14825,average,-7,34,5840,2.72,2147
Vaillant Deutschland ,VWL 75/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,55,R290,0.9,29,6.13,EN 14825,average,-7,52,5420,2.13,2545
Vaillant Deutschland ,VWL 75/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,53,R290,0.9,29,6.60,EN 14825,average,2,30,3720,4.68,795
Vaillant Deutschland ,VWL 75/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,55,R290,0.9,29,6.13,EN 14825,average,2,42,3460,3.36,1030
Vaillant Deutschland ,VWL 75/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,53,R290,0.9,29,6.60,EN 14825,average,7,27,3180,6.38,498
Vaillant Deutschland ,VWL 75/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,55,R290,0.9,29,6.13,EN 14825,average,7,36,3000,4.6,652
Vaillant Deutschland ,VWL 75/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,53,R290,0.9,29,6.60,EN 14825,average,12,24,3740,7.88,475
Vaillant Deutschland ,VWL 75/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,55,R290,0.9,29,6.13,EN 14825,average,12,30,3590,6.18,581
Vaillant Deutschland ,VWL 75/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,53,R290,0.9,29,6.60,EN 14825,average,-7,34,5840,2.72,2147
Vaillant Deutschland ,VWL 75/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,55,R290,0.9,29,6.13,EN 14825,average,-7,52,5420,2.13,2545
Vaillant Deutschland ,VWL 75/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,53,R290,0.9,29,6.60,EN 14825,average,2,30,3720,4.68,795
Vaillant Deutschland ,VWL 75/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,55,R290,0.9,29,6.13,EN 14825,average,2,42,3460,3.36,1030
Vaillant Deutschland ,VWL 75/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,53,R290,0.9,29,6.60,EN 14825,average,7,27,3180,6.38,498
Vaillant Deutschland ,VWL 75/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,55,R290,0.9,29,6.13,EN 14825,average,7,36,3000,4.6,652
Vaillant Deutschland ,VWL 75/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,53,R290,0.9,29,6.60,EN 14825,average,12,24,3740,7.88,475
Vaillant Deutschland ,VWL 75/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,55,R290,0.9,29,6.13,EN 14825,average,12,30,3590,6.18,581
Vaillant Deutschland ,VWL 65/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,53,R290,0.9,29,5.87,EN 14825,average,-7,34,5190,3.1,1674
Vaillant Deutschland ,VWL 65/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,55,R290,0.9,29,4.40,EN 14825,average,-7,52,3890,2.19,1776
Vaillant Deutschland ,VWL 65/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,53,R290,0.9,29,5.87,EN 14825,average,2,30,3010,4.73,636
Vaillant Deutschland ,VWL 65/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,55,R290,0.9,29,4.40,EN 14825,average,2,42,2570,3.25,791
Vaillant Deutschland ,VWL 65/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,53,R290,0.9,29,5.87,EN 14825,average,7,27,3090,6.17,501
Vaillant Deutschland ,VWL 65/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,55,R290,0.9,29,4.40,EN 14825,average,7,36,2950,4.48,658
Vaillant Deutschland ,VWL 65/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,53,R290,0.9,29,5.87,EN 14825,average,12,24,3660,7.6,482
Vaillant Deutschland ,VWL 65/6 A 230V,2020-04-12,Outdoor Air/Water,NaN,55,R290,0.9,29,4.40,EN 14825,average,12,30,3560,6.06,587
Vaillant Deutschland ,VWL 65/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,53,R290,0.9,29,5.87,EN 14825,average,-7,34,5190,3.1,1674
Vaillant Deutschland ,VWL 65/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,55,R290,0.9,29,4.40,EN 14825,average,-7,52,3890,2.19,1776
Vaillant Deutschland ,VWL 65/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,53,R290,0.9,29,5.87,EN 14825,average,2,30,3010,4.73,636
Vaillant Deutschland ,VWL 65/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,55,R290,0.9,29,4.40,EN 14825,average,2,42,2570,3.25,791
Vaillant Deutschland ,VWL 65/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,53,R290,0.9,29,5.87,EN 14825,average,7,27,3090,6.17,501
Vaillant Deutschland ,VWL 65/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,55,R290,0.9,29,4.40,EN 14825,average,7,36,2950,4.48,658
Vaillant Deutschland ,VWL 65/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,53,R290,0.9,29,5.87,EN 14825,average,12,24,3660,7.6,482
Vaillant Deutschland ,VWL 65/6 A 230V S2,2020-04-12,Outdoor Air/Water,NaN,55,R290,0.9,29,4.40,EN 14825,average,12,30,3560,6.06,587
Vaillant Deutschland ,VWL 77/5 230V,2020-12-17,Outdoor Air/Water,47,NaN,R410a,1.8,10,5.73,EN 14825,average,-7,34,6490,2.64,2458
Vaillant Deutschland ,VWL 77/5 230V,2020-12-17,Outdoor Air/Water,47,NaN,R410a,1.8,10,6.81,EN 14825,average,-7,52,5590,1.98,2823
Vaillant Deutschland ,VWL 77/5 230V,2020-12-17,Outdoor Air/Water,47,NaN,R410a,1.8,10,5.73,EN 14825,average,2,30,3800,4.33,878
Vaillant Deutschland ,VWL 77/5 230V,2020-12-17,Outdoor Air/Water,47,NaN,R410a,1.8,10,6.81,EN 14825,average,2,42,3390,3.47,977
Vaillant Deutschland ,VWL 77/5 230V,2020-12-17,Outdoor Air/Water,47,NaN,R410a,1.8,10,5.73,EN 14825,average,7,27,2810,5.98,470
Vaillant Deutschland ,VWL 77/5 230V,2020-12-17,Outdoor Air/Water,47,NaN,R410a,1.8,10,6.81,EN 14825,average,7,36,2610,4.38,596
Vaillant Deutschland ,VWL 77/5 230V,2020-12-17,Outdoor Air/Water,47,NaN,R410a,1.8,10,5.73,EN 14825,average,12,24,3420,7.53,454
Vaillant Deutschland ,VWL 77/5 230V,2020-12-17,Outdoor Air/Water,47,NaN,R410a,1.8,10,6.81,EN 14825,average,12,30,3190,6.17,517
Vaillant Deutschland ,VWL 77/5 230V S2,2020-12-17,Outdoor Air/Water,47,NaN,R410a,1.8,10,5.73,EN 14825,average,-7,34,6490,2.64,2458
Vaillant Deutschland ,VWL 77/5 230V S2,2020-12-17,Outdoor Air/Water,47,NaN,R410a,1.8,10,6.81,EN 14825,average,-7,52,5590,1.98,2823
Vaillant Deutschland ,VWL 77/5 230V S2,2020-12-17,Outdoor Air/Water,47,NaN,R410a,1.8,10,5.73,EN 14825,average,2,30,3800,4.33,878
Vaillant Deutschland ,VWL 77/5 230V S2,2020-12-17,Outdoor Air/Water,47,NaN,R410a,1.8,10,6.81,EN 14825,average,2,42,3390,3.47,977
Vaillant Deutschland ,VWL 77/5 230V S2,2020-12-17,Outdoor Air/Water,47,NaN,R410a,1.8,10,5.73,EN 14825,average,7,27,2810,5.98,470
Vaillant Deutschland ,VWL 77/5 230V S2,2020-12-17,Outdoor Air/Water,47,NaN,R410a,1.8,10,6.81,EN 14825,average,7,36,2610,4.38,596
Vaillant Deutschland ,VWL 77/5 230V S2,2020-12-17,Outdoor Air/Water,47,NaN,R410a,1.8,10,5.73,EN 14825,average,12,24,3420,7.53,454
Vaillant Deutschland ,VWL 77/5 230V S2,2020-12-17,Outdoor Air/Water,47,NaN,R410a,1.8,10,6.81,EN 14825,average,12,30,3190,6.17,517
Vaillant Deutschland ,VWL 85/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.95,5,7.70,EN 14825,average,-7,34,6630,2.66,2492
Vaillant Deutschland ,VWL 85/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.95,5,6.50,EN 14825,average,-7,52,4900,1.97,2487
Vaillant Deutschland ,VWL 85/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.95,5,7.70,EN 14825,average,2,30,4310,4.64,929
Vaillant Deutschland ,VWL 85/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.95,5,6.50,EN 14825,average,2,42,3200,3.25,985
Vaillant Deutschland ,VWL 85/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.95,5,7.70,EN 14825,average,7,27,3230,6.43,502
Vaillant Deutschland ,VWL 85/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.95,5,6.50,EN 14825,average,7,36,3000,4.69,640
Vaillant Deutschland ,VWL 85/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.95,5,7.70,EN 14825,average,12,24,3690,8.88,416
Vaillant Deutschland ,VWL 85/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.95,5,6.50,EN 14825,average,12,30,3400,6.75,504
Viessmann,AWO-M-AC (AF) 101.A06,2020-06-25,Outdoor Air/Water,NaN,64,R32,1.5,19,7.00,EN 14825,average,-7,34,6100,2.96,2061
Viessmann,AWO-M-AC (AF) 101.A06,2020-06-25,Outdoor Air/Water,NaN,64,R32,1.5,19,7.00,EN 14825,average,-7,52,5800,2.08,2788
Viessmann,AWO-M-AC (AF) 101.A06,2020-06-25,Outdoor Air/Water,NaN,64,R32,1.5,19,7.00,EN 14825,average,2,30,3700,4.36,849
Viessmann,AWO-M-AC (AF) 101.A06,2020-06-25,Outdoor Air/Water,NaN,64,R32,1.5,19,7.00,EN 14825,average,2,42,3600,3.3,1091
Viessmann,AWO-M-AC (AF) 101.A06,2020-06-25,Outdoor Air/Water,NaN,64,R32,1.5,19,7.00,EN 14825,average,7,27,3200,5.56,576
Viessmann,AWO-M-AC (AF) 101.A06,2020-06-25,Outdoor Air/Water,NaN,64,R32,1.5,19,7.00,EN 14825,average,7,36,3000,3.49,860
Viessmann,AWO-M-AC (AF) 101.A06,2020-06-25,Outdoor Air/Water,NaN,64,R32,1.5,19,7.00,EN 14825,average,12,24,3700,7.88,470
Viessmann,AWO-M-AC (AF) 101.A06,2020-06-25,Outdoor Air/Water,NaN,64,R32,1.5,19,7.00,EN 14825,average,12,30,3600,6.49,555
Viessmann,AWO-M-AC (AF) 101.A08,2020-06-25,Outdoor Air/Water,NaN,64,R32,1.5,19,7.00,EN 14825,average,-7,34,6500,2.95,2203
Viessmann,AWO-M-AC (AF) 101.A08,2020-06-25,Outdoor Air/Water,NaN,64,R32,1.5,19,7.00,EN 14825,average,-7,52,6300,1.91,3298
Viessmann,AWO-M-AC (AF) 101.A08,2020-06-25,Outdoor Air/Water,NaN,64,R32,1.5,19,7.00,EN 14825,average,2,30,4000,4.37,915
Viessmann,AWO-M-AC (AF) 101.A08,2020-06-25,Outdoor Air/Water,NaN,64,R32,1.5,19,7.00,EN 14825,average,2,42,3800,3.33,1141
Viessmann,AWO-M-AC (AF) 101.A08,2020-06-25,Outdoor Air/Water,NaN,64,R32,1.5,19,7.00,EN 14825,average,7,27,3100,5.55,559
Viessmann,AWO-M-AC (AF) 101.A08,2020-06-25,Outdoor Air/Water,NaN,64,R32,1.5,19,7.00,EN 14825,average,7,36,3100,3.9,795
Viessmann,AWO-M-AC (AF) 101.A08,2020-06-25,Outdoor Air/Water,NaN,64,R32,1.5,19,7.00,EN 14825,average,12,24,3700,7.86,471
Viessmann,AWO-M-AC (AF) 101.A08,2020-06-25,Outdoor Air/Water,NaN,64,R32,1.5,19,7.00,EN 14825,average,12,30,3600,6.3,571
Viessmann,AWO-M-AC (AF) 101.A12,2020-06-25,Outdoor Air/Water,NaN,65,R32,2.5,19,10.00,EN 14825,average,-7,34,8900,2.88,3090
Viessmann,AWO-M-AC (AF) 101.A12,2020-06-25,Outdoor Air/Water,NaN,65,R32,2.5,19,10.00,EN 14825,average,-7,52,8500,2.08,4087
Viessmann,AWO-M-AC (AF) 101.A12,2020-06-25,Outdoor Air/Water,NaN,65,R32,2.5,19,10.00,EN 14825,average,2,30,5400,4.31,1253
Viessmann,AWO-M-AC (AF) 101.A12,2020-06-25,Outdoor Air/Water,NaN,65,R32,2.5,19,10.00,EN 14825,average,2,42,5200,3.35,1552
Viessmann,AWO-M-AC (AF) 101.A12,2020-06-25,Outdoor Air/Water,NaN,65,R32,2.5,19,10.00,EN 14825,average,7,27,4300,5.82,739
Viessmann,AWO-M-AC (AF) 101.A12,2020-06-25,Outdoor Air/Water,NaN,65,R32,2.5,19,10.00,EN 14825,average,7,36,4200,4.24,991
Viessmann,AWO-M-AC (AF) 101.A12,2020-06-25,Outdoor Air/Water,NaN,65,R32,2.5,19,10.00,EN 14825,average,12,24,4900,7.81,627
Viessmann,AWO-M-AC (AF) 101.A12,2020-06-25,Outdoor Air/Water,NaN,65,R32,2.5,19,10.00,EN 14825,average,12,30,4800,5.31,904
Viessmann,AWO-M-AC (AF) 101.A10,2020-06-25,Outdoor Air/Water,NaN,64,R32,2.5,19,9.00,EN 14825,average,-7,34,8300,2.93,2833
Viessmann,AWO-M-AC (AF) 101.A10,2020-06-25,Outdoor Air/Water,NaN,64,R32,2.5,19,9.00,EN 14825,average,-7,52,8100,2.13,3803
Viessmann,AWO-M-AC (AF) 101.A10,2020-06-25,Outdoor Air/Water,NaN,64,R32,2.5,19,9.00,EN 14825,average,2,30,5300,4.32,1227
Viessmann,AWO-M-AC (AF) 101.A10,2020-06-25,Outdoor Air/Water,NaN,64,R32,2.5,19,9.00,EN 14825,average,2,42,5200,3.41,1525
Viessmann,AWO-M-AC (AF) 101.A10,2020-06-25,Outdoor Air/Water,NaN,64,R32,2.5,19,9.00,EN 14825,average,7,27,4200,6.01,699
Viessmann,AWO-M-AC (AF) 101.A10,2020-06-25,Outdoor Air/Water,NaN,64,R32,2.5,19,9.00,EN 14825,average,7,36,4100,4.3,953
Viessmann,AWO-M-AC (AF) 101.A10,2020-06-25,Outdoor Air/Water,NaN,64,R32,2.5,19,9.00,EN 14825,average,12,24,4900,8.08,606
Viessmann,AWO-M-AC (AF) 101.A10,2020-06-25,Outdoor Air/Water,NaN,64,R32,2.5,19,9.00,EN 14825,average,12,30,4800,6.36,755
Viessmann,AWO-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68,R32,3.6,19,12.00,EN 14825,average,-7,34,10700,2.98,3591
Viessmann,AWO-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68,R32,3.6,19,12.00,EN 14825,average,-7,52,10300,2.1,4905
Viessmann,AWO-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68,R32,3.6,19,12.00,EN 14825,average,2,30,6500,4.2,1548
Viessmann,AWO-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68,R32,3.6,19,12.00,EN 14825,average,2,42,6200,3.21,1931
Viessmann,AWO-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68,R32,3.6,19,12.00,EN 14825,average,7,27,5800,5.98,970
Viessmann,AWO-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68,R32,3.6,19,12.00,EN 14825,average,7,36,5700,4.19,1360
Viessmann,AWO-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68,R32,3.6,19,12.00,EN 14825,average,12,24,6700,8.16,821
Viessmann,AWO-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68,R32,3.6,19,12.00,EN 14825,average,12,30,6600,6.17,1070
Viessmann,AWO-M-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68,R32,3.6,19,12.00,EN 14825,average,-7,34,10700,2.98,3591
Viessmann,AWO-M-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68,R32,3.6,19,12.00,EN 14825,average,-7,52,10300,2.1,4905
Viessmann,AWO-M-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68,R32,3.6,19,12.00,EN 14825,average,2,30,6500,4.2,1548
Viessmann,AWO-M-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68,R32,3.6,19,12.00,EN 14825,average,2,42,6200,3.21,1931
Viessmann,AWO-M-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68,R32,3.6,19,12.00,EN 14825,average,7,27,5800,5.98,970
Viessmann,AWO-M-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68,R32,3.6,19,12.00,EN 14825,average,7,36,5700,4.19,1360
Viessmann,AWO-M-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68,R32,3.6,19,12.00,EN 14825,average,12,24,6700,8.16,821
Viessmann,AWO-M-AC (AF) 101.A14,2020-06-25,Outdoor Air/Water,,68,R32,3.6,19,12.00,EN 14825,average,12,30,6600,6.17,1070
Viessmann,AWO-M-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68,R32,4,19,14.00,EN 14825,average,-7,34,12000,2.88,4167
Viessmann,AWO-M-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68,R32,4,19,13.00,EN 14825,average,-7,52,11500,2.09,5502
Viessmann,AWO-M-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68,R32,4,19,14.00,EN 14825,average,2,30,7300,4.33,1686
Viessmann,AWO-M-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68,R32,4,19,13.00,EN 14825,average,2,42,6900,3.06,2255
Viessmann,AWO-M-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68,R32,4,19,14.00,EN 14825,average,7,27,5700,5.83,978
Viessmann,AWO-M-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68,R32,4,19,13.00,EN 14825,average,7,36,5500,4.11,1338
Viessmann,AWO-M-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68,R32,4,19,14.00,EN 14825,average,12,24,6700,8.12,825
Viessmann,AWO-M-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68,R32,4,19,13.00,EN 14825,average,12,30,6600,6.3,1048
Viessmann,AWO-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68,R32,4,19,14.00,EN 14825,average,-7,34,12000,2.88,4167
Viessmann,AWO-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68,R32,4,19,13.00,EN 14825,average,-7,52,11500,2.09,5502
Viessmann,AWO-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68,R32,4,19,14.00,EN 14825,average,2,30,7300,4.33,1686
Viessmann,AWO-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68,R32,4,19,13.00,EN 14825,average,2,42,6900,3.06,2255
Viessmann,AWO-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68,R32,4,19,14.00,EN 14825,average,7,27,5700,5.83,978
Viessmann,AWO-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68,R32,4,19,13.00,EN 14825,average,7,36,5500,4.11,1338
Viessmann,AWO-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68,R32,4,19,14.00,EN 14825,average,12,24,6700,8.12,825
Viessmann,AWO-AC (AF) 101.A16,2020-06-25,Outdoor Air/Water,,68,R32,4,19,13.00,EN 14825,average,12,30,6600,6.3,1048
Viessmann,Vitocal 100-S AWB-M 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,-7,34,8150,2.88,2830
Viessmann,Vitocal 100-S AWB-M 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,-7,52,7840,1.93,4062
Viessmann,Vitocal 100-S AWB-M 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,2,30,6170,3.93,1570
Viessmann,Vitocal 100-S AWB-M 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,2,42,5540,2.76,2007
Viessmann,Vitocal 100-S AWB-M 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 100-S AWB-M 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,7,36,9250,3.89,2378
Viessmann,Vitocal 100-S AWB-M 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 100-S AWB-M 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 100-S AWB-M-E 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,-7,34,8150,2.88,2830
Viessmann,Vitocal 100-S AWB-M-E 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,-7,52,7840,1.93,4062
Viessmann,Vitocal 100-S AWB-M-E 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,2,30,6170,3.93,1570
Viessmann,Vitocal 100-S AWB-M-E 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,2,42,5540,2.76,2007
Viessmann,Vitocal 100-S AWB-M-E 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 100-S AWB-M-E 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,7,36,9250,3.89,2378
Viessmann,Vitocal 100-S AWB-M-E 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 100-S AWB-M-E 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,-7,34,8150,2.88,2830
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,-7,52,7840,1.93,4062
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,2,30,6170,3.93,1570
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,2,42,5540,2.76,2007
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,7,36,9250,3.89,2378
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,-7,34,8150,2.88,2830
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,-7,52,7840,1.93,4062
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,2,30,6170,3.93,1570
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,2,42,5540,2.76,2007
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,7,36,9250,3.89,2378
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 111-S AWBT-M-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,-7,34,8150,2.88,2830
Viessmann,Vitocal 111-S AWBT-M-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,-7,52,7840,1.93,4062
Viessmann,Vitocal 111-S AWBT-M-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,2,30,6170,3.93,1570
Viessmann,Vitocal 111-S AWBT-M-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,2,42,5540,2.76,2007
Viessmann,Vitocal 111-S AWBT-M-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 111-S AWBT-M-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,7,36,9250,3.89,2378
Viessmann,Vitocal 111-S AWBT-M-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 111-S AWBT-M-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 111-S AWBT-M-E 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,-7,34,8150,2.88,2830
Viessmann,Vitocal 111-S AWBT-M-E 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,-7,52,7840,1.93,4062
Viessmann,Vitocal 111-S AWBT-M-E 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,2,30,6170,3.93,1570
Viessmann,Vitocal 111-S AWBT-M-E 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,2,42,5540,2.76,2007
Viessmann,Vitocal 111-S AWBT-M-E 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 111-S AWBT-M-E 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,7,36,9250,3.89,2378
Viessmann,Vitocal 111-S AWBT-M-E 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 111-S AWBT-M-E 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,-7,34,8150,2.88,2830
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,-7,52,7840,1.93,4062
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,2,30,6170,3.93,1570
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,2,42,5540,2.76,2007
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,7,36,9250,3.89,2378
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,-7,34,8150,2.88,2830
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,-7,52,7840,1.93,4062
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,2,30,6170,3.93,1570
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,2,42,5540,2.76,2007
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,7,36,9250,3.89,2378
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.20,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 100-S AWB-M 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,-7,34,8730,2.86,3052
Viessmann,Vitocal 100-S AWB-M 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,-7,52,9440,2.05,4605
Viessmann,Vitocal 100-S AWB-M 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,2,30,6340,3.92,1617
Viessmann,Vitocal 100-S AWB-M 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,2,42,6110,2.82,2167
Viessmann,Vitocal 100-S AWB-M 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 100-S AWB-M 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,7,36,9330,4.03,2315
Viessmann,Vitocal 100-S AWB-M 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 100-S AWB-M 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 100-S AWB-M-E 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,-7,34,8730,2.86,3052
Viessmann,Vitocal 100-S AWB-M-E 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,-7,52,9440,2.05,4605
Viessmann,Vitocal 100-S AWB-M-E 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,2,30,6340,3.92,1617
Viessmann,Vitocal 100-S AWB-M-E 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,2,42,6110,2.82,2167
Viessmann,Vitocal 100-S AWB-M-E 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 100-S AWB-M-E 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,7,36,9330,4.03,2315
Viessmann,Vitocal 100-S AWB-M-E 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 100-S AWB-M-E 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,-7,34,8730,2.86,3052
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,-7,52,9440,2.05,4605
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,2,30,6340,3.92,1617
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,2,42,6110,2.82,2167
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,7,36,9330,4.03,2315
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,-7,34,8730,2.86,3052
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,-7,52,9440,2.05,4605
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,2,30,6340,3.92,1617
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,2,42,6110,2.82,2167
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,7,36,9330,4.03,2315
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 111-S AWBT-M-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,-7,34,8730,2.86,3052
Viessmann,Vitocal 111-S AWBT-M-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,-7,52,9440,2.05,4605
Viessmann,Vitocal 111-S AWBT-M-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,2,30,6340,3.92,1617
Viessmann,Vitocal 111-S AWBT-M-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,2,42,6110,2.82,2167
Viessmann,Vitocal 111-S AWBT-M-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 111-S AWBT-M-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,7,36,9330,4.03,2315
Viessmann,Vitocal 111-S AWBT-M-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 111-S AWBT-M-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 111-S AWBT-M-E 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,-7,34,8730,2.86,3052
Viessmann,Vitocal 111-S AWBT-M-E 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,-7,52,9440,2.05,4605
Viessmann,Vitocal 111-S AWBT-M-E 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,2,30,6340,3.92,1617
Viessmann,Vitocal 111-S AWBT-M-E 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,2,42,6110,2.82,2167
Viessmann,Vitocal 111-S AWBT-M-E 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 111-S AWBT-M-E 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,7,36,9330,4.03,2315
Viessmann,Vitocal 111-S AWBT-M-E 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 111-S AWBT-M-E 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,-7,34,8730,2.86,3052
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,-7,52,9440,2.05,4605
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,2,30,6340,3.92,1617
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,2,42,6110,2.82,2167
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,7,36,9330,4.03,2315
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,-7,34,8730,2.86,3052
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,-7,52,9440,2.05,4605
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,2,30,6340,3.92,1617
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,2,42,6110,2.82,2167
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,7,36,9330,4.03,2315
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.90,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.70,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 100-S AWB-M 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,-7,34,8850,2.54,3484
Viessmann,Vitocal 100-S AWB-M 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,-7,52,10450,2.05,5098
Viessmann,Vitocal 100-S AWB-M 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,2,30,6600,3.76,1755
Viessmann,Vitocal 100-S AWB-M 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,2,42,6650,2.86,2325
Viessmann,Vitocal 100-S AWB-M 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,7,27,5930,5.4,1098
Viessmann,Vitocal 100-S AWB-M 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,7,36,9420,4.13,2281
Viessmann,Vitocal 100-S AWB-M 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,12,24,14930,6.49,2300
Viessmann,Vitocal 100-S AWB-M 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 100-S AWB-M-E 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,-7,34,8850,2.54,3484
Viessmann,Vitocal 100-S AWB-M-E 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,-7,52,10450,2.05,5098
Viessmann,Vitocal 100-S AWB-M-E 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,2,30,6600,3.76,1755
Viessmann,Vitocal 100-S AWB-M-E 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,2,42,6650,2.86,2325
Viessmann,Vitocal 100-S AWB-M-E 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,7,27,5930,5.4,1098
Viessmann,Vitocal 100-S AWB-M-E 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,7,36,9420,4.13,2281
Viessmann,Vitocal 100-S AWB-M-E 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,12,24,14930,6.49,2300
Viessmann,Vitocal 100-S AWB-M-E 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,-7,34,8850,2.54,3484
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,-7,52,10450,2.05,5098
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,2,30,6600,3.76,1755
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,2,42,6650,2.86,2325
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,7,27,5930,5.4,1098
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,7,36,9420,4.13,2281
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,12,24,14930,6.49,2300
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,-7,34,8850,2.54,3484
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,-7,52,10450,2.05,5098
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,2,30,6600,3.76,1755
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,2,42,6650,2.86,2325
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,7,27,5930,5.4,1098
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,7,36,9420,4.13,2281
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,12,24,14930,6.49,2300
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 111-S AWBT-M-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,-7,34,8850,2.54,3484
Viessmann,Vitocal 111-S AWBT-M-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,-7,52,10450,2.05,5098
Viessmann,Vitocal 111-S AWBT-M-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,2,30,6600,3.76,1755
Viessmann,Vitocal 111-S AWBT-M-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,2,42,6650,2.86,2325
Viessmann,Vitocal 111-S AWBT-M-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,7,27,5930,5.4,1098
Viessmann,Vitocal 111-S AWBT-M-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,7,36,9420,4.13,2281
Viessmann,Vitocal 111-S AWBT-M-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,12,24,14930,6.49,2300
Viessmann,Vitocal 111-S AWBT-M-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 111-S AWBT-M-E 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,-7,34,8850,2.54,3484
Viessmann,Vitocal 111-S AWBT-M-E 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,-7,52,10450,2.05,5098
Viessmann,Vitocal 111-S AWBT-M-E 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,2,30,6600,3.76,1755
Viessmann,Vitocal 111-S AWBT-M-E 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,2,42,6650,2.86,2325
Viessmann,Vitocal 111-S AWBT-M-E 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,7,27,5930,5.4,1098
Viessmann,Vitocal 111-S AWBT-M-E 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,7,36,9420,4.13,2281
Viessmann,Vitocal 111-S AWBT-M-E 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,12,24,14930,6.49,2300
Viessmann,Vitocal 111-S AWBT-M-E 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,-7,34,8850,2.54,3484
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,-7,52,10450,2.05,5098
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,2,30,6600,3.76,1755
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,2,42,6650,2.86,2325
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,7,27,5930,5.4,1098
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,7,36,9420,4.13,2281
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,12,24,14930,6.49,2300
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,-7,34,8850,2.54,3484
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,-7,52,10450,2.05,5098
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,2,30,6600,3.76,1755
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,2,42,6650,2.86,2325
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,7,27,5930,5.4,1098
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,7,36,9420,4.13,2281
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.00,EN 14825,average,12,24,14930,6.49,2300
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16 F,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,11.80,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 100-S AWB 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.00,EN 14825,average,-7,34,7980,2.87,2780
Viessmann,Vitocal 100-S AWB 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.79,EN 14825,average,-7,52,7700,1.93,3990
Viessmann,Vitocal 100-S AWB 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.00,EN 14825,average,2,30,5630,3.9,1444
Viessmann,Vitocal 100-S AWB 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.79,EN 14825,average,2,42,5170,3.5,1477
Viessmann,Vitocal 100-S AWB 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.00,EN 14825,average,7,27,5780,4.86,1189
Viessmann,Vitocal 100-S AWB 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.79,EN 14825,average,7,36,8520,3.66,2328
Viessmann,Vitocal 100-S AWB 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.00,EN 14825,average,12,24,14350,6.08,2360
Viessmann,Vitocal 100-S AWB 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.79,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 100-S AWB-E 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.00,EN 14825,average,-7,34,7980,2.87,2780
Viessmann,Vitocal 100-S AWB-E 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.79,EN 14825,average,-7,52,7700,1.93,3990
Viessmann,Vitocal 100-S AWB-E 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.00,EN 14825,average,2,30,5630,3.9,1444
Viessmann,Vitocal 100-S AWB-E 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.79,EN 14825,average,2,42,5170,3.5,1477
Viessmann,Vitocal 100-S AWB-E 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.00,EN 14825,average,7,27,5780,4.86,1189
Viessmann,Vitocal 100-S AWB-E 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.79,EN 14825,average,7,36,8520,3.66,2328
Viessmann,Vitocal 100-S AWB-E 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.00,EN 14825,average,12,24,14350,6.08,2360
Viessmann,Vitocal 100-S AWB-E 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.79,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 100-S AWB-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.00,EN 14825,average,-7,34,7980,2.87,2780
Viessmann,Vitocal 100-S AWB-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.79,EN 14825,average,-7,52,7700,1.93,3990
Viessmann,Vitocal 100-S AWB-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.00,EN 14825,average,2,30,5630,3.9,1444
Viessmann,Vitocal 100-S AWB-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.79,EN 14825,average,2,42,5170,3.5,1477
Viessmann,Vitocal 100-S AWB-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.00,EN 14825,average,7,27,5780,4.86,1189
Viessmann,Vitocal 100-S AWB-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.79,EN 14825,average,7,36,8520,3.66,2328
Viessmann,Vitocal 100-S AWB-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.00,EN 14825,average,12,24,14350,6.08,2360
Viessmann,Vitocal 100-S AWB-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.79,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 111-S AWBT-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.00,EN 14825,average,-7,34,7980,2.87,2780
Viessmann,Vitocal 111-S AWBT-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.79,EN 14825,average,-7,52,7700,1.93,3990
Viessmann,Vitocal 111-S AWBT-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.00,EN 14825,average,2,30,5630,3.9,1444
Viessmann,Vitocal 111-S AWBT-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.79,EN 14825,average,2,42,5170,3.5,1477
Viessmann,Vitocal 111-S AWBT-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.00,EN 14825,average,7,27,5780,4.86,1189
Viessmann,Vitocal 111-S AWBT-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.79,EN 14825,average,7,36,8520,3.66,2328
Viessmann,Vitocal 111-S AWBT-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.00,EN 14825,average,12,24,14350,6.08,2360
Viessmann,Vitocal 111-S AWBT-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.79,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 111-S AWBT-E 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.00,EN 14825,average,-7,34,7980,2.87,2780
Viessmann,Vitocal 111-S AWBT-E 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.79,EN 14825,average,-7,52,7700,1.93,3990
Viessmann,Vitocal 111-S AWBT-E 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.00,EN 14825,average,2,30,5630,3.9,1444
Viessmann,Vitocal 111-S AWBT-E 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.79,EN 14825,average,2,42,5170,3.5,1477
Viessmann,Vitocal 111-S AWBT-E 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.00,EN 14825,average,7,27,5780,4.86,1189
Viessmann,Vitocal 111-S AWBT-E 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.79,EN 14825,average,7,36,8520,3.66,2328
Viessmann,Vitocal 111-S AWBT-E 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.00,EN 14825,average,12,24,14350,6.08,2360
Viessmann,Vitocal 111-S AWBT-E 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.79,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 111-S AWBT-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.00,EN 14825,average,-7,34,7980,2.87,2780
Viessmann,Vitocal 111-S AWBT-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.79,EN 14825,average,-7,52,7700,1.93,3990
Viessmann,Vitocal 111-S AWBT-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.00,EN 14825,average,2,30,5630,3.9,1444
Viessmann,Vitocal 111-S AWBT-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.79,EN 14825,average,2,42,5170,3.5,1477
Viessmann,Vitocal 111-S AWBT-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.00,EN 14825,average,7,27,5780,4.86,1189
Viessmann,Vitocal 111-S AWBT-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.79,EN 14825,average,7,36,8520,3.66,2328
Viessmann,Vitocal 111-S AWBT-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.00,EN 14825,average,12,24,14350,6.08,2360
Viessmann,Vitocal 111-S AWBT-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.79,EN 14825,average,12,30,6410,4.84,1324
