Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Viessmann,Vitocal 100-S AWB 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,-7,34,7920,2.55,3106
Viessmann,Vitocal 100-S AWB 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.80,EN 14825,average,-7,52,8700,2.02,4307
Viessmann,Vitocal 100-S AWB 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,2,30,6350,3.91,1624
Viessmann,Vitocal 100-S AWB 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.80,EN 14825,average,2,42,5900,2.68,2201
Viessmann,Vitocal 100-S AWB 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,7,27,5970,5.04,1185
Viessmann,Vitocal 100-S AWB 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.80,EN 14825,average,7,36,8119,3.75,2165
Viessmann,Vitocal 100-S AWB 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,12,24,14350,6.08,2360
Viessmann,Vitocal 100-S AWB 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.80,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 100-S AWB-E 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,-7,34,7920,2.55,3106
Viessmann,Vitocal 100-S AWB-E 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.80,EN 14825,average,-7,52,8700,2.02,4307
Viessmann,Vitocal 100-S AWB-E 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,2,30,6350,3.91,1624
Viessmann,Vitocal 100-S AWB-E 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.80,EN 14825,average,2,42,5900,2.68,2201
Viessmann,Vitocal 100-S AWB-E 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,7,27,5970,5.04,1185
Viessmann,Vitocal 100-S AWB-E 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.80,EN 14825,average,7,36,8119,3.75,2165
Viessmann,Vitocal 100-S AWB-E 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,12,24,14350,6.08,2360
Viessmann,Vitocal 100-S AWB-E 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.80,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 100-S AWB-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,-7,34,7920,2.55,3106
Viessmann,Vitocal 100-S AWB-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.80,EN 14825,average,-7,52,8700,2.02,4307
Viessmann,Vitocal 100-S AWB-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,2,30,6350,3.91,1624
Viessmann,Vitocal 100-S AWB-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.80,EN 14825,average,2,42,5900,2.68,2201
Viessmann,Vitocal 100-S AWB-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,7,27,5970,5.04,1185
Viessmann,Vitocal 100-S AWB-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.80,EN 14825,average,7,36,8119,3.75,2165
Viessmann,Vitocal 100-S AWB-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,12,24,14350,6.08,2360
Viessmann,Vitocal 100-S AWB-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.80,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 111-S AWBT-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,-7,34,7920,2.55,3106
Viessmann,Vitocal 111-S AWBT-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.80,EN 14825,average,-7,52,8700,2.02,4307
Viessmann,Vitocal 111-S AWBT-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,2,30,6350,3.91,1624
Viessmann,Vitocal 111-S AWBT-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.80,EN 14825,average,2,42,5900,2.68,2201
Viessmann,Vitocal 111-S AWBT-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,7,27,5970,5.04,1185
Viessmann,Vitocal 111-S AWBT-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.80,EN 14825,average,7,36,8119,3.75,2165
Viessmann,Vitocal 111-S AWBT-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,12,24,14350,6.08,2360
Viessmann,Vitocal 111-S AWBT-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.80,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 111-S AWBT-E 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,-7,34,7920,2.55,3106
Viessmann,Vitocal 111-S AWBT-E 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.80,EN 14825,average,-7,52,8700,2.02,4307
Viessmann,Vitocal 111-S AWBT-E 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,2,30,6350,3.91,1624
Viessmann,Vitocal 111-S AWBT-E 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.80,EN 14825,average,2,42,5900,2.68,2201
Viessmann,Vitocal 111-S AWBT-E 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,7,27,5970,5.04,1185
Viessmann,Vitocal 111-S AWBT-E 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.80,EN 14825,average,7,36,8119,3.75,2165
Viessmann,Vitocal 111-S AWBT-E 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,12,24,14350,6.08,2360
Viessmann,Vitocal 111-S AWBT-E 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.80,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 111-S AWBT-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,-7,34,7920,2.55,3106
Viessmann,Vitocal 111-S AWBT-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.80,EN 14825,average,-7,52,8700,2.02,4307
Viessmann,Vitocal 111-S AWBT-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,2,30,6350,3.91,1624
Viessmann,Vitocal 111-S AWBT-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.80,EN 14825,average,2,42,5900,2.68,2201
Viessmann,Vitocal 111-S AWBT-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,7,27,5970,5.04,1185
Viessmann,Vitocal 111-S AWBT-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.80,EN 14825,average,7,36,8119,3.75,2165
Viessmann,Vitocal 111-S AWBT-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,8.90,EN 14825,average,12,24,14350,6.08,2360
Viessmann,Vitocal 111-S AWBT-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,9.80,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 100-S AWB 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,12.80,EN 14825,average,-7,34,11330,2.46,4606
Viessmann,Vitocal 100-S AWB 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.83,EN 14825,average,-7,52,9200,1.89,4868
Viessmann,Vitocal 100-S AWB 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,12.80,EN 14825,average,2,30,7160,3.7,1935
Viessmann,Vitocal 100-S AWB 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.83,EN 14825,average,2,42,6610,2.77,2386
Viessmann,Vitocal 100-S AWB 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,12.80,EN 14825,average,7,27,5980,5.17,1157
Viessmann,Vitocal 100-S AWB 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.83,EN 14825,average,7,36,5080,3.74,1358
Viessmann,Vitocal 100-S AWB 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,12.80,EN 14825,average,12,24,7170,6.92,1036
Viessmann,Vitocal 100-S AWB 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.83,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 100-S AWB-E 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,12.80,EN 14825,average,-7,34,11330,2.46,4606
Viessmann,Vitocal 100-S AWB-E 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.83,EN 14825,average,-7,52,9200,1.89,4868
Viessmann,Vitocal 100-S AWB-E 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,12.80,EN 14825,average,2,30,7160,3.7,1935
Viessmann,Vitocal 100-S AWB-E 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.83,EN 14825,average,2,42,6610,2.77,2386
Viessmann,Vitocal 100-S AWB-E 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,12.80,EN 14825,average,7,27,5980,5.17,1157
Viessmann,Vitocal 100-S AWB-E 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.83,EN 14825,average,7,36,5080,3.74,1358
Viessmann,Vitocal 100-S AWB-E 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,12.80,EN 14825,average,12,24,7170,6.92,1036
Viessmann,Vitocal 100-S AWB-E 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.83,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 100-S AWB-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,12.80,EN 14825,average,-7,34,11330,2.46,4606
Viessmann,Vitocal 100-S AWB-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.83,EN 14825,average,-7,52,9200,1.89,4868
Viessmann,Vitocal 100-S AWB-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,12.80,EN 14825,average,2,30,7160,3.7,1935
Viessmann,Vitocal 100-S AWB-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.83,EN 14825,average,2,42,6610,2.77,2386
Viessmann,Vitocal 100-S AWB-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,12.80,EN 14825,average,7,27,5980,5.17,1157
Viessmann,Vitocal 100-S AWB-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.83,EN 14825,average,7,36,5080,3.74,1358
Viessmann,Vitocal 100-S AWB-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,12.80,EN 14825,average,12,24,7170,6.92,1036
Viessmann,Vitocal 100-S AWB-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.83,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 111-S AWBT-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,12.80,EN 14825,average,-7,34,11330,2.46,4606
Viessmann,Vitocal 111-S AWBT-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.83,EN 14825,average,-7,52,9200,1.89,4868
Viessmann,Vitocal 111-S AWBT-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,12.80,EN 14825,average,2,30,7160,3.7,1935
Viessmann,Vitocal 111-S AWBT-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.83,EN 14825,average,2,42,6610,2.77,2386
Viessmann,Vitocal 111-S AWBT-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,12.80,EN 14825,average,7,27,5980,5.17,1157
Viessmann,Vitocal 111-S AWBT-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.83,EN 14825,average,7,36,5080,3.74,1358
Viessmann,Vitocal 111-S AWBT-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,12.80,EN 14825,average,12,24,7170,6.92,1036
Viessmann,Vitocal 111-S AWBT-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.83,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 111-S AWBT-E 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,12.80,EN 14825,average,-7,34,11330,2.46,4606
Viessmann,Vitocal 111-S AWBT-E 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.83,EN 14825,average,-7,52,9200,1.89,4868
Viessmann,Vitocal 111-S AWBT-E 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,12.80,EN 14825,average,2,30,7160,3.7,1935
Viessmann,Vitocal 111-S AWBT-E 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.83,EN 14825,average,2,42,6610,2.77,2386
Viessmann,Vitocal 111-S AWBT-E 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,12.80,EN 14825,average,7,27,5980,5.17,1157
Viessmann,Vitocal 111-S AWBT-E 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.83,EN 14825,average,7,36,5080,3.74,1358
Viessmann,Vitocal 111-S AWBT-E 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,12.80,EN 14825,average,12,24,7170,6.92,1036
Viessmann,Vitocal 111-S AWBT-E 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.83,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 111-S AWBT-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,12.80,EN 14825,average,-7,34,11330,2.46,4606
Viessmann,Vitocal 111-S AWBT-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.83,EN 14825,average,-7,52,9200,1.89,4868
Viessmann,Vitocal 111-S AWBT-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,12.80,EN 14825,average,2,30,7160,3.7,1935
Viessmann,Vitocal 111-S AWBT-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.83,EN 14825,average,2,42,6610,2.77,2386
Viessmann,Vitocal 111-S AWBT-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,12.80,EN 14825,average,7,27,5980,5.17,1157
Viessmann,Vitocal 111-S AWBT-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.83,EN 14825,average,7,36,5080,3.74,1358
Viessmann,Vitocal 111-S AWBT-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,12.80,EN 14825,average,12,24,7170,6.92,1036
Viessmann,Vitocal 111-S AWBT-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41,64,R410a,2.5,15,10.83,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 100-S AWB-M 101.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,-7,34,3510,2.84,1236
Viessmann,Vitocal 100-S AWB-M 101.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 100-S AWB-M 101.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,2,30,2450,2.84,863
Viessmann,Vitocal 100-S AWB-M 101.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 100-S AWB-M 101.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,7,27,3140,5.97,526
Viessmann,Vitocal 100-S AWB-M 101.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,7,36,2740,4.36,628
Viessmann,Vitocal 100-S AWB-M 101.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,12,24,3600,8.78,410
Viessmann,Vitocal 100-S AWB-M 101.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 100-S AWB-M-E 101.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,-7,34,3510,2.84,1236
Viessmann,Vitocal 100-S AWB-M-E 101.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 100-S AWB-M-E 101.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,2,30,2450,2.84,863
Viessmann,Vitocal 100-S AWB-M-E 101.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 100-S AWB-M-E 101.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,7,27,3140,5.97,526
Viessmann,Vitocal 100-S AWB-M-E 101.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,7,36,2740,4.36,628
Viessmann,Vitocal 100-S AWB-M-E 101.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,12,24,3600,8.78,410
Viessmann,Vitocal 100-S AWB-M-E 101.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,-7,34,3510,2.84,1236
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,2,30,2450,2.84,863
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,7,27,3140,5.97,526
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,7,36,2740,4.36,628
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,12,24,3600,8.78,410
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,-7,34,3510,2.84,1236
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,2,30,2450,2.84,863
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,7,27,3140,5.97,526
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,7,36,2740,4.36,628
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,12,24,3600,8.78,410
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 111-S AWBT-M-AC 111.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,-7,34,3510,2.84,1236
Viessmann,Vitocal 111-S AWBT-M-AC 111.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 111-S AWBT-M-AC 111.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,2,30,2450,2.84,863
Viessmann,Vitocal 111-S AWBT-M-AC 111.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 111-S AWBT-M-AC 111.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,7,27,3140,5.97,526
Viessmann,Vitocal 111-S AWBT-M-AC 111.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,7,36,2740,4.36,628
Viessmann,Vitocal 111-S AWBT-M-AC 111.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,12,24,3600,8.78,410
Viessmann,Vitocal 111-S AWBT-M-AC 111.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 111-S AWBT-M-E 111.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,-7,34,3510,2.84,1236
Viessmann,Vitocal 111-S AWBT-M-E 111.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 111-S AWBT-M-E 111.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,2,30,2450,2.84,863
Viessmann,Vitocal 111-S AWBT-M-E 111.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 111-S AWBT-M-E 111.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,7,27,3140,5.97,526
Viessmann,Vitocal 111-S AWBT-M-E 111.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,7,36,2740,4.36,628
Viessmann,Vitocal 111-S AWBT-M-E 111.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,12,24,3600,8.78,410
Viessmann,Vitocal 111-S AWBT-M-E 111.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,-7,34,3510,2.84,1236
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,2,30,2450,2.84,863
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,7,27,3140,5.97,526
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,7,36,2740,4.36,628
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,12,24,3600,8.78,410
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 100-S AWB-M 101.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,-7,34,4530,2.85,1589
Viessmann,Vitocal 100-S AWB-M 101.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 100-S AWB-M 101.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,2,30,3040,4.3,707
Viessmann,Vitocal 100-S AWB-M 101.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 100-S AWB-M 101.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,7,27,3110,5.93,524
Viessmann,Vitocal 100-S AWB-M 101.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,7,36,2740,4.76,576
Viessmann,Vitocal 100-S AWB-M 101.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,12,24,3600,8.4,429
Viessmann,Vitocal 100-S AWB-M 101.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 100-S AWB-M-E 101.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,-7,34,4530,2.85,1589
Viessmann,Vitocal 100-S AWB-M-E 101.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 100-S AWB-M-E 101.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,2,30,3040,4.3,707
Viessmann,Vitocal 100-S AWB-M-E 101.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 100-S AWB-M-E 101.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,7,27,3110,5.93,524
Viessmann,Vitocal 100-S AWB-M-E 101.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,7,36,2740,4.76,576
Viessmann,Vitocal 100-S AWB-M-E 101.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,12,24,3600,8.4,429
Viessmann,Vitocal 100-S AWB-M-E 101.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,-7,34,4530,2.85,1589
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,2,30,3040,4.3,707
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,7,27,3110,5.93,524
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,7,36,2740,4.76,576
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,12,24,3600,8.4,429
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,-7,34,4530,2.85,1589
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,2,30,3040,4.3,707
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,7,27,3110,5.93,524
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,7,36,2740,4.76,576
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,12,24,3600,8.4,429
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 111-S AWBT-M-AC 111.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,-7,34,4530,2.85,1589
Viessmann,Vitocal 111-S AWBT-M-AC 111.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 111-S AWBT-M-AC 111.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,2,30,3040,4.3,707
Viessmann,Vitocal 111-S AWBT-M-AC 111.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 111-S AWBT-M-AC 111.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,7,27,3110,5.93,524
Viessmann,Vitocal 111-S AWBT-M-AC 111.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,7,36,2740,4.76,576
Viessmann,Vitocal 111-S AWBT-M-AC 111.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,12,24,3600,8.4,429
Viessmann,Vitocal 111-S AWBT-M-AC 111.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 111-S AWBT-M-E 111.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,-7,34,4530,2.85,1589
Viessmann,Vitocal 111-S AWBT-M-E 111.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 111-S AWBT-M-E 111.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,2,30,3040,4.3,707
Viessmann,Vitocal 111-S AWBT-M-E 111.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 111-S AWBT-M-E 111.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,7,27,3110,5.93,524
Viessmann,Vitocal 111-S AWBT-M-E 111.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,7,36,2740,4.76,576
Viessmann,Vitocal 111-S AWBT-M-E 111.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,12,24,3600,8.4,429
Viessmann,Vitocal 111-S AWBT-M-E 111.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,-7,34,4530,2.85,1589
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,2,30,3040,4.3,707
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,7,27,3110,5.93,524
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,7,36,2740,4.76,576
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,12,24,3600,8.4,429
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,-7,34,4530,2.85,1589
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,2,30,3040,4.3,707
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,7,27,3110,5.93,524
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,7,36,2740,4.76,576
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,5.10,EN 14825,average,12,24,3600,8.4,429
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.10,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,-7,34,3510,2.84,1236
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,2,30,2450,2.84,863
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,7,27,3140,5.97,526
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,7,36,2740,4.36,628
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,4.00,EN 14825,average,12,24,3600,8.78,410
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04 F,2020-11-02,Outdoor Air/Water,41,62,R32,0.95,15,3.70,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 100-S AWB-M 101.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,-7,34,6240,2.74,2277
Viessmann,Vitocal 100-S AWB-M 101.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,-7,52,5930,1.95,3041
Viessmann,Vitocal 100-S AWB-M 101.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,2,30,4250,4.25,1000
Viessmann,Vitocal 100-S AWB-M 101.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,2,42,3600,2.9,1241
Viessmann,Vitocal 100-S AWB-M 101.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,7,27,5090,6.19,822
Viessmann,Vitocal 100-S AWB-M 101.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,7,36,6940,4.93,1408
Viessmann,Vitocal 100-S AWB-M 101.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,12,24,5960,8.88,671
Viessmann,Vitocal 100-S AWB-M 101.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,12,30,6690,7.34,911
Viessmann,Vitocal 100-S AWB-M-E 101.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,-7,34,6240,2.74,2277
Viessmann,Vitocal 100-S AWB-M-E 101.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,-7,52,5930,1.95,3041
Viessmann,Vitocal 100-S AWB-M-E 101.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,2,30,4250,4.25,1000
Viessmann,Vitocal 100-S AWB-M-E 101.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,2,42,3600,2.9,1241
Viessmann,Vitocal 100-S AWB-M-E 101.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,7,27,5090,6.19,822
Viessmann,Vitocal 100-S AWB-M-E 101.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,7,36,6940,4.93,1408
Viessmann,Vitocal 100-S AWB-M-E 101.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,12,24,5960,8.88,671
Viessmann,Vitocal 100-S AWB-M-E 101.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,12,30,6690,7.34,911
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,-7,34,6240,2.74,2277
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,-7,52,5930,1.95,3041
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,2,30,4250,4.25,1000
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,2,42,3600,2.9,1241
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,7,27,5090,6.19,822
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,7,36,6940,4.93,1408
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,12,24,5960,8.88,671
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,12,30,6690,7.34,911
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08 F,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,-7,34,6240,2.74,2277
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08 F,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,-7,52,5930,1.95,3041
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08 F,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,2,30,4250,4.25,1000
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08 F,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,2,42,3600,2.9,1241
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08 F,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,7,27,5090,6.19,822
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08 F,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,7,36,6940,4.93,1408
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08 F,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,12,24,5960,8.88,671
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08 F,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,12,30,6690,7.34,911
Viessmann,Vitocal 111-S AWBT-M-AC 111.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,-7,34,6240,2.74,2277
Viessmann,Vitocal 111-S AWBT-M-AC 111.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,-7,52,5930,1.95,3041
Viessmann,Vitocal 111-S AWBT-M-AC 111.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,2,30,4250,4.25,1000
Viessmann,Vitocal 111-S AWBT-M-AC 111.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,2,42,3600,2.9,1241
Viessmann,Vitocal 111-S AWBT-M-AC 111.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,7,27,5090,6.19,822
Viessmann,Vitocal 111-S AWBT-M-AC 111.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,7,36,6940,4.93,1408
Viessmann,Vitocal 111-S AWBT-M-AC 111.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,12,24,5960,8.88,671
Viessmann,Vitocal 111-S AWBT-M-AC 111.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,12,30,6690,7.34,911
Viessmann,Vitocal 111-S AWBT-M-E 111.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,-7,34,6240,2.74,2277
Viessmann,Vitocal 111-S AWBT-M-E 111.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,-7,52,5930,1.95,3041
Viessmann,Vitocal 111-S AWBT-M-E 111.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,2,30,4250,4.25,1000
Viessmann,Vitocal 111-S AWBT-M-E 111.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,2,42,3600,2.9,1241
Viessmann,Vitocal 111-S AWBT-M-E 111.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,7,27,5090,6.19,822
Viessmann,Vitocal 111-S AWBT-M-E 111.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,7,36,6940,4.93,1408
Viessmann,Vitocal 111-S AWBT-M-E 111.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,12,24,5960,8.88,671
Viessmann,Vitocal 111-S AWBT-M-E 111.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,12,30,6690,7.34,911
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,-7,34,6240,2.74,2277
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,-7,52,5930,1.95,3041
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,2,30,4250,4.25,1000
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,2,42,3600,2.9,1241
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,7,27,5090,6.19,822
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,7,36,6940,4.93,1408
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,12,24,5960,8.88,671
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,12,30,6690,7.34,911
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08 F,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,-7,34,6240,2.74,2277
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08 F,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,-7,52,5930,1.95,3041
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08 F,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,2,30,4250,4.25,1000
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08 F,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,2,42,3600,2.9,1241
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08 F,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,7,27,5090,6.19,822
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08 F,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,7,36,6940,4.93,1408
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08 F,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.40,EN 14825,average,12,24,5960,8.88,671
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08 F,2020-11-02,Outdoor Air/Water,41,64,R32,1.6,15,6.70,EN 14825,average,12,30,6690,7.34,911
Viessmann,Vitocal 200-A AWO-M 201.A04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.4,16,5.38,EN 14825,average,-7,34,4760,2.86,1664
Viessmann,Vitocal 200-A AWO-M 201.A04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.4,16,5.23,EN 14825,average,-7,52,4630,2.03,2281
Viessmann,Vitocal 200-A AWO-M 201.A04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.4,16,5.38,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 200-A AWO-M 201.A04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.4,16,5.23,EN 14825,average,2,42,3110,3.07,1013
Viessmann,Vitocal 200-A AWO-M 201.A04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.4,16,5.38,EN 14825,average,7,27,3150,5.77,546
Viessmann,Vitocal 200-A AWO-M 201.A04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.4,16,5.23,EN 14825,average,7,36,2970,4.19,709
Viessmann,Vitocal 200-A AWO-M 201.A04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.4,16,5.38,EN 14825,average,12,24,3050,7.14,427
Viessmann,Vitocal 200-A AWO-M 201.A04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.4,16,5.23,EN 14825,average,12,30,2910,5.5,529
Viessmann,Vitocal 200-A AWO-M 201.A06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.4,16,5.59,EN 14825,average,-7,34,4950,2.83,1749
Viessmann,Vitocal 200-A AWO-M 201.A06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.4,16,5.59,EN 14825,average,-7,52,4950,2.03,2438
Viessmann,Vitocal 200-A AWO-M 201.A06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.4,16,5.59,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 200-A AWO-M 201.A06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.4,16,5.59,EN 14825,average,2,42,3300,3.11,1061
Viessmann,Vitocal 200-A AWO-M 201.A06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.4,16,5.59,EN 14825,average,7,27,3150,5.81,542
Viessmann,Vitocal 200-A AWO-M 201.A06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.4,16,5.59,EN 14825,average,7,36,2970,4.22,704
Viessmann,Vitocal 200-A AWO-M 201.A06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.4,16,5.59,EN 14825,average,12,24,3050,7.2,424
Viessmann,Vitocal 200-A AWO-M 201.A06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.4,16,5.59,EN 14825,average,12,30,2910,5.51,528
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.4,16,5.38,EN 14825,average,-7,34,4760,2.86,1664
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.4,16,5.23,EN 14825,average,-7,52,4630,2.03,2281
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.4,16,5.38,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.4,16,5.23,EN 14825,average,2,42,3110,3.07,1013
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.4,16,5.38,EN 14825,average,7,27,3150,5.77,546
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.4,16,5.23,EN 14825,average,7,36,2970,4.19,709
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.4,16,5.38,EN 14825,average,12,24,3050,7.14,427
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.4,16,5.23,EN 14825,average,12,30,2910,5.5,529
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.4,16,5.59,EN 14825,average,-7,34,4950,2.83,1749
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.4,16,5.59,EN 14825,average,-7,52,4950,2.03,2438
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.4,16,5.59,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.4,16,5.59,EN 14825,average,2,42,3300,3.11,1061
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.4,16,5.59,EN 14825,average,7,27,3150,5.81,542
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.4,16,5.59,EN 14825,average,7,36,2970,4.22,704
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.4,16,5.59,EN 14825,average,12,24,3050,7.2,424
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.4,16,5.59,EN 14825,average,12,30,2910,5.51,528
Viessmann,Vitocal 200-A AWO-E-M 201.A04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.4,16,5.38,EN 14825,average,-7,34,4760,2.86,1664
Viessmann,Vitocal 200-A AWO-E-M 201.A04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.4,16,5.23,EN 14825,average,-7,52,4630,2.03,2281
Viessmann,Vitocal 200-A AWO-E-M 201.A04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.4,16,5.38,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 200-A AWO-E-M 201.A04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.4,16,5.23,EN 14825,average,2,42,3110,3.07,1013
Viessmann,Vitocal 200-A AWO-E-M 201.A04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.4,16,5.38,EN 14825,average,7,27,3150,5.77,546
Viessmann,Vitocal 200-A AWO-E-M 201.A04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.4,16,5.23,EN 14825,average,7,36,2970,4.19,709
Viessmann,Vitocal 200-A AWO-E-M 201.A04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.4,16,5.38,EN 14825,average,12,24,3050,7.14,427
Viessmann,Vitocal 200-A AWO-E-M 201.A04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.4,16,5.23,EN 14825,average,12,30,2910,5.5,529
Viessmann,Vitocal 200-A AWO-E-M 201.A06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.4,16,5.59,EN 14825,average,-7,34,4950,2.83,1749
Viessmann,Vitocal 200-A AWO-E-M 201.A06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.4,16,5.59,EN 14825,average,-7,52,4950,2.03,2438
Viessmann,Vitocal 200-A AWO-E-M 201.A06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.4,16,5.59,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 200-A AWO-E-M 201.A06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.4,16,5.59,EN 14825,average,2,42,3300,3.11,1061
Viessmann,Vitocal 200-A AWO-E-M 201.A06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.4,16,5.59,EN 14825,average,7,27,3150,5.81,542
Viessmann,Vitocal 200-A AWO-E-M 201.A06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.4,16,5.59,EN 14825,average,7,36,2970,4.22,704
Viessmann,Vitocal 200-A AWO-E-M 201.A06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.4,16,5.59,EN 14825,average,12,24,3050,7.2,424
Viessmann,Vitocal 200-A AWO-E-M 201.A06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.4,16,5.59,EN 14825,average,12,30,2910,5.51,528
Viessmann,Vitocal 200-A AWO-M 201.A08,2020-12-17,Outdoor Air/Water,39,55,R410a,1.4,16,6.82,EN 14825,average,-7,34,6040,3.07,1967
Viessmann,Vitocal 200-A AWO-M 201.A08,2020-12-17,Outdoor Air/Water,39,55,R410a,1.4,16,6.41,EN 14825,average,-7,52,5670,2.15,2637
Viessmann,Vitocal 200-A AWO-M 201.A08,2020-12-17,Outdoor Air/Water,39,55,R410a,1.4,16,6.82,EN 14825,average,2,30,3670,4.35,844
Viessmann,Vitocal 200-A AWO-M 201.A08,2020-12-17,Outdoor Air/Water,39,55,R410a,1.4,16,6.41,EN 14825,average,2,42,3530,3.1,1139
Viessmann,Vitocal 200-A AWO-M 201.A08,2020-12-17,Outdoor Air/Water,39,55,R410a,1.4,16,6.82,EN 14825,average,7,27,4360,5.7,765
Viessmann,Vitocal 200-A AWO-M 201.A08,2020-12-17,Outdoor Air/Water,39,55,R410a,1.4,16,6.41,EN 14825,average,7,36,4140,4.26,972
Viessmann,Vitocal 200-A AWO-M 201.A08,2020-12-17,Outdoor Air/Water,39,55,R410a,1.4,16,6.82,EN 14825,average,12,24,4170,7.17,582
Viessmann,Vitocal 200-A AWO-M 201.A08,2020-12-17,Outdoor Air/Water,39,55,R410a,1.4,16,6.41,EN 14825,average,12,30,4010,5.72,701
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A08,2020-12-17,Outdoor Air/Water,39,55,R410a,1.4,16,6.82,EN 14825,average,-7,34,6040,3.07,1967
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A08,2020-12-17,Outdoor Air/Water,39,55,R410a,1.4,16,6.41,EN 14825,average,-7,52,5670,2.15,2637
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A08,2020-12-17,Outdoor Air/Water,39,55,R410a,1.4,16,6.82,EN 14825,average,2,30,3670,4.35,844
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A08,2020-12-17,Outdoor Air/Water,39,55,R410a,1.4,16,6.41,EN 14825,average,2,42,3530,3.1,1139
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A08,2020-12-17,Outdoor Air/Water,39,55,R410a,1.4,16,6.82,EN 14825,average,7,27,4360,5.7,765
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A08,2020-12-17,Outdoor Air/Water,39,55,R410a,1.4,16,6.41,EN 14825,average,7,36,4140,4.26,972
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A08,2020-12-17,Outdoor Air/Water,39,55,R410a,1.4,16,6.82,EN 14825,average,12,24,4170,7.17,582
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A08,2020-12-17,Outdoor Air/Water,39,55,R410a,1.4,16,6.41,EN 14825,average,12,30,4010,5.72,701
Viessmann,Vitocal 200-A AWO-E-M 201.A08,2020-12-17,Outdoor Air/Water,39,55,R410a,1.4,16,6.82,EN 14825,average,-7,34,6040,3.07,1967
Viessmann,Vitocal 200-A AWO-E-M 201.A08,2020-12-17,Outdoor Air/Water,39,55,R410a,1.4,16,6.41,EN 14825,average,-7,52,5670,2.15,2637
Viessmann,Vitocal 200-A AWO-E-M 201.A08,2020-12-17,Outdoor Air/Water,39,55,R410a,1.4,16,6.82,EN 14825,average,2,30,3670,4.35,844
Viessmann,Vitocal 200-A AWO-E-M 201.A08,2020-12-17,Outdoor Air/Water,39,55,R410a,1.4,16,6.41,EN 14825,average,2,42,3530,3.1,1139
Viessmann,Vitocal 200-A AWO-E-M 201.A08,2020-12-17,Outdoor Air/Water,39,55,R410a,1.4,16,6.82,EN 14825,average,7,27,4360,5.7,765
Viessmann,Vitocal 200-A AWO-E-M 201.A08,2020-12-17,Outdoor Air/Water,39,55,R410a,1.4,16,6.41,EN 14825,average,7,36,4140,4.26,972
Viessmann,Vitocal 200-A AWO-E-M 201.A08,2020-12-17,Outdoor Air/Water,39,55,R410a,1.4,16,6.82,EN 14825,average,12,24,4170,7.17,582
Viessmann,Vitocal 200-A AWO-E-M 201.A08,2020-12-17,Outdoor Air/Water,39,55,R410a,1.4,16,6.41,EN 14825,average,12,30,4010,5.72,701
Viessmann,Vitocal 200-A AWO-M 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.32,EN 14825,average,-7,34,8250,3.24,2546
Viessmann,Vitocal 200-A AWO-M 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.35,EN 14825,average,-7,52,8270,2.26,3659
Viessmann,Vitocal 200-A AWO-M 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.32,EN 14825,average,2,30,5320,4.32,1231
Viessmann,Vitocal 200-A AWO-M 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.35,EN 14825,average,2,42,6070,3.15,1927
Viessmann,Vitocal 200-A AWO-M 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.32,EN 14825,average,7,27,6600,5.81,1136
Viessmann,Vitocal 200-A AWO-M 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.35,EN 14825,average,7,36,5370,4.21,1276
Viessmann,Vitocal 200-A AWO-M 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.32,EN 14825,average,12,24,6630,7.51,883
