Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Viessmann,Vitocal 200-A AWO-M 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.35,EN 14825,average,12,30,6410,5.7,1125
Viessmann,Vitocal 200-A AWO-M 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.99,EN 14825,average,-7,34,8830,3.19,2768
Viessmann,Vitocal 200-A AWO-M 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,10.07,EN 14825,average,-7,52,8910,2.27,3925
Viessmann,Vitocal 200-A AWO-M 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.99,EN 14825,average,2,30,5710,4.3,1328
Viessmann,Vitocal 200-A AWO-M 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,10.07,EN 14825,average,2,42,5900,3.17,1861
Viessmann,Vitocal 200-A AWO-M 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.99,EN 14825,average,7,27,8860,5.63,1574
Viessmann,Vitocal 200-A AWO-M 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,10.07,EN 14825,average,7,36,5380,4.24,1269
Viessmann,Vitocal 200-A AWO-M 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.99,EN 14825,average,12,24,6650,7.64,870
Viessmann,Vitocal 200-A AWO-M 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,10.07,EN 14825,average,12,30,6420,5.72,1122
Viessmann,Vitocal 200-A AWO-M 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,59,10.61,EN 14825,average,-7,34,9390,3.12,3010
Viessmann,Vitocal 200-A AWO-M 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,59,10.72,EN 14825,average,-7,52,9490,2.26,4199
Viessmann,Vitocal 200-A AWO-M 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,59,10.61,EN 14825,average,2,30,5720,4.29,1333
Viessmann,Vitocal 200-A AWO-M 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,59,10.72,EN 14825,average,2,42,5910,3.19,1853
Viessmann,Vitocal 200-A AWO-M 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,59,10.61,EN 14825,average,7,27,8880,5.68,1563
Viessmann,Vitocal 200-A AWO-M 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,59,10.72,EN 14825,average,7,36,5390,4.27,1262
Viessmann,Vitocal 200-A AWO-M 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,59,10.61,EN 14825,average,12,24,6670,7.74,862
Viessmann,Vitocal 200-A AWO-M 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,59,10.72,EN 14825,average,12,30,6420,5.75,1117
Viessmann,Vitocal 200-A AWO-M-E -AC 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.32,EN 14825,average,-7,34,8250,3.24,2546
Viessmann,Vitocal 200-A AWO-M-E -AC 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.35,EN 14825,average,-7,52,8270,2.26,3659
Viessmann,Vitocal 200-A AWO-M-E -AC 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.32,EN 14825,average,2,30,5320,4.32,1231
Viessmann,Vitocal 200-A AWO-M-E -AC 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.35,EN 14825,average,2,42,6070,3.15,1927
Viessmann,Vitocal 200-A AWO-M-E -AC 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.32,EN 14825,average,7,27,6600,5.81,1136
Viessmann,Vitocal 200-A AWO-M-E -AC 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.35,EN 14825,average,7,36,5370,4.21,1276
Viessmann,Vitocal 200-A AWO-M-E -AC 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.32,EN 14825,average,12,24,6630,7.51,883
Viessmann,Vitocal 200-A AWO-M-E -AC 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.35,EN 14825,average,12,30,6410,5.7,1125
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.99,EN 14825,average,-7,34,8830,3.19,2768
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,10.07,EN 14825,average,-7,52,8910,2.27,3925
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.99,EN 14825,average,2,30,5710,4.3,1328
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,10.07,EN 14825,average,2,42,5900,3.17,1861
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.99,EN 14825,average,7,27,8860,5.63,1574
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,10.07,EN 14825,average,7,36,5380,4.24,1269
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.99,EN 14825,average,12,24,6650,7.64,870
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,10.07,EN 14825,average,12,30,6420,5.72,1122
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,59,10.61,EN 14825,average,-7,34,9390,3.12,3010
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,59,10.72,EN 14825,average,-7,52,9490,2.26,4199
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,59,10.61,EN 14825,average,2,30,5720,4.29,1333
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,59,10.72,EN 14825,average,2,42,5910,3.19,1853
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,59,10.61,EN 14825,average,7,27,8880,5.68,1563
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,59,10.72,EN 14825,average,7,36,5390,4.27,1262
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,59,10.61,EN 14825,average,12,24,6670,7.74,862
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,59,10.72,EN 14825,average,12,30,6420,5.75,1117
Viessmann,Vitocal 200-A AWO-E-M 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.32,EN 14825,average,-7,34,8250,3.24,2546
Viessmann,Vitocal 200-A AWO-E-M 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.35,EN 14825,average,-7,52,8270,2.26,3659
Viessmann,Vitocal 200-A AWO-E-M 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.32,EN 14825,average,2,30,5320,4.32,1231
Viessmann,Vitocal 200-A AWO-E-M 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.35,EN 14825,average,2,42,6070,3.15,1927
Viessmann,Vitocal 200-A AWO-E-M 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.32,EN 14825,average,7,27,6600,5.81,1136
Viessmann,Vitocal 200-A AWO-E-M 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.35,EN 14825,average,7,36,5370,4.21,1276
Viessmann,Vitocal 200-A AWO-E-M 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.32,EN 14825,average,12,24,6630,7.51,883
Viessmann,Vitocal 200-A AWO-E-M 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.35,EN 14825,average,12,30,6410,5.7,1125
Viessmann,Vitocal 200-A AWO-E-M 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.99,EN 14825,average,-7,34,8830,3.19,2768
Viessmann,Vitocal 200-A AWO-E-M 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,10.07,EN 14825,average,-7,52,8910,2.27,3925
Viessmann,Vitocal 200-A AWO-E-M 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.99,EN 14825,average,2,30,5710,4.3,1328
Viessmann,Vitocal 200-A AWO-E-M 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,10.07,EN 14825,average,2,42,5900,3.17,1861
Viessmann,Vitocal 200-A AWO-E-M 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.99,EN 14825,average,7,27,8860,5.63,1574
Viessmann,Vitocal 200-A AWO-E-M 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,10.07,EN 14825,average,7,36,5380,4.24,1269
Viessmann,Vitocal 200-A AWO-E-M 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,9.99,EN 14825,average,12,24,6650,7.64,870
Viessmann,Vitocal 200-A AWO-E-M 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,50,10.07,EN 14825,average,12,30,6420,5.72,1122
Viessmann,Vitocal 200-A AWO-E-M 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,59,10.61,EN 14825,average,-7,34,9390,3.12,3010
Viessmann,Vitocal 200-A AWO-E-M 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,59,10.72,EN 14825,average,-7,52,9490,2.26,4199
Viessmann,Vitocal 200-A AWO-E-M 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,59,10.61,EN 14825,average,2,30,5720,4.29,1333
Viessmann,Vitocal 200-A AWO-E-M 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,59,10.72,EN 14825,average,2,42,5910,3.19,1853
Viessmann,Vitocal 200-A AWO-E-M 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,59,10.61,EN 14825,average,7,27,8880,5.68,1563
Viessmann,Vitocal 200-A AWO-E-M 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,59,10.72,EN 14825,average,7,36,5390,4.27,1262
Viessmann,Vitocal 200-A AWO-E-M 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,59,10.61,EN 14825,average,12,24,6670,7.74,862
Viessmann,Vitocal 200-A AWO-E-M 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,59,10.72,EN 14825,average,12,30,6420,5.75,1117
Viessmann,Vitocal 200-A AWO 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,25,9.75,EN 14825,average,-7,34,8630,3.27,2639
Viessmann,Vitocal 200-A AWO 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,25,9.67,EN 14825,average,-7,52,8560,2.28,3754
Viessmann,Vitocal 200-A AWO 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,25,9.75,EN 14825,average,2,30,5340,4.34,1230
Viessmann,Vitocal 200-A AWO 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,25,9.67,EN 14825,average,2,42,5480,3.19,1718
Viessmann,Vitocal 200-A AWO 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,25,9.75,EN 14825,average,7,27,6630,5.98,1109
Viessmann,Vitocal 200-A AWO 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,25,9.67,EN 14825,average,7,36,6300,4.43,1422
Viessmann,Vitocal 200-A AWO 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,25,9.75,EN 14825,average,12,24,6850,7.81,877
Viessmann,Vitocal 200-A AWO 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,25,9.67,EN 14825,average,12,30,6610,5.86,1128
Viessmann,Vitocal 200-A AWO 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,31,10.99,EN 14825,average,-7,34,9730,3.16,3079
Viessmann,Vitocal 200-A AWO 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,31,11.00,EN 14825,average,-7,52,9730,2.28,4268
Viessmann,Vitocal 200-A AWO 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,31,10.99,EN 14825,average,2,30,5980,4.46,1341
Viessmann,Vitocal 200-A AWO 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,31,11.00,EN 14825,average,2,42,5870,3.28,1790
Viessmann,Vitocal 200-A AWO 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,31,10.99,EN 14825,average,7,27,6860,6.05,1134
Viessmann,Vitocal 200-A AWO 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,31,11.00,EN 14825,average,7,36,6530,4.5,1451
Viessmann,Vitocal 200-A AWO 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,31,10.99,EN 14825,average,12,24,6870,7.91,869
Viessmann,Vitocal 200-A AWO 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,31,11.00,EN 14825,average,12,30,6610,5.9,1120
Viessmann,Vitocal 200-A AWO 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,40,11.65,EN 14825,average,-7,34,10300,3.09,3333
Viessmann,Vitocal 200-A AWO 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,40,11.98,EN 14825,average,-7,52,10600,2.32,4569
Viessmann,Vitocal 200-A AWO 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,40,11.65,EN 14825,average,2,30,6410,4.49,1428
Viessmann,Vitocal 200-A AWO 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,40,11.98,EN 14825,average,2,42,6250,3.34,1871
Viessmann,Vitocal 200-A AWO 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,40,11.65,EN 14825,average,7,27,7270,5.94,1224
Viessmann,Vitocal 200-A AWO 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,40,11.98,EN 14825,average,7,36,6780,4.54,1493
Viessmann,Vitocal 200-A AWO 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,40,11.65,EN 14825,average,12,24,6880,7.94,866
Viessmann,Vitocal 200-A AWO 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,40,11.98,EN 14825,average,12,30,6630,5.98,1109
Viessmann,Vitocal 200-A AWO-E-AC 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,25,9.75,EN 14825,average,-7,34,8630,3.27,2639
Viessmann,Vitocal 200-A AWO-E-AC 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,25,9.67,EN 14825,average,-7,52,8560,2.28,3754
Viessmann,Vitocal 200-A AWO-E-AC 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,25,9.75,EN 14825,average,2,30,5340,4.34,1230
Viessmann,Vitocal 200-A AWO-E-AC 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,25,9.67,EN 14825,average,2,42,5480,3.19,1718
Viessmann,Vitocal 200-A AWO-E-AC 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,25,9.75,EN 14825,average,7,27,6630,5.98,1109
Viessmann,Vitocal 200-A AWO-E-AC 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,25,9.67,EN 14825,average,7,36,6300,4.43,1422
Viessmann,Vitocal 200-A AWO-E-AC 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,25,9.75,EN 14825,average,12,24,6850,7.81,877
Viessmann,Vitocal 200-A AWO-E-AC 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,25,9.67,EN 14825,average,12,30,6610,5.86,1128
Viessmann,Vitocal 200-A AWO-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,31,10.99,EN 14825,average,-7,34,9730,3.16,3079
Viessmann,Vitocal 200-A AWO-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,31,11.00,EN 14825,average,-7,52,9730,2.28,4268
Viessmann,Vitocal 200-A AWO-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,31,10.99,EN 14825,average,2,30,5980,4.46,1341
Viessmann,Vitocal 200-A AWO-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,31,11.00,EN 14825,average,2,42,5870,3.28,1790
Viessmann,Vitocal 200-A AWO-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,31,10.99,EN 14825,average,7,27,6860,6.05,1134
Viessmann,Vitocal 200-A AWO-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,31,11.00,EN 14825,average,7,36,6530,4.5,1451
Viessmann,Vitocal 200-A AWO-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,31,10.99,EN 14825,average,12,24,6870,7.91,869
Viessmann,Vitocal 200-A AWO-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,31,11.00,EN 14825,average,12,30,6610,5.9,1120
Viessmann,Vitocal 200-A AWO-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,40,11.65,EN 14825,average,-7,34,10300,3.09,3333
Viessmann,Vitocal 200-A AWO-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,40,11.98,EN 14825,average,-7,52,10600,2.32,4569
Viessmann,Vitocal 200-A AWO-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,40,11.65,EN 14825,average,2,30,6410,4.49,1428
Viessmann,Vitocal 200-A AWO-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,40,11.98,EN 14825,average,2,42,6250,3.34,1871
Viessmann,Vitocal 200-A AWO-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,40,11.65,EN 14825,average,7,27,7270,5.94,1224
Viessmann,Vitocal 200-A AWO-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,40,11.98,EN 14825,average,7,36,6780,4.54,1493
Viessmann,Vitocal 200-A AWO-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,40,11.65,EN 14825,average,12,24,6880,7.94,866
Viessmann,Vitocal 200-A AWO-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,40,11.98,EN 14825,average,12,30,6630,5.98,1109
Viessmann,Vitocal 200-A AWO-E 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,25,9.75,EN 14825,average,-7,34,8630,3.27,2639
Viessmann,Vitocal 200-A AWO-E 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,25,9.67,EN 14825,average,-7,52,8560,2.28,3754
Viessmann,Vitocal 200-A AWO-E 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,25,9.75,EN 14825,average,2,30,5340,4.34,1230
Viessmann,Vitocal 200-A AWO-E 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,25,9.67,EN 14825,average,2,42,5480,3.19,1718
Viessmann,Vitocal 200-A AWO-E 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,25,9.75,EN 14825,average,7,27,6630,5.98,1109
Viessmann,Vitocal 200-A AWO-E 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,25,9.67,EN 14825,average,7,36,6300,4.43,1422
Viessmann,Vitocal 200-A AWO-E 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,25,9.75,EN 14825,average,12,24,6850,7.81,877
Viessmann,Vitocal 200-A AWO-E 201.A10,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,25,9.67,EN 14825,average,12,30,6610,5.86,1128
Viessmann,Vitocal 200-A AWO-E 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,31,10.99,EN 14825,average,-7,34,9730,3.16,3079
Viessmann,Vitocal 200-A AWO-E 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,31,11.00,EN 14825,average,-7,52,9730,2.28,4268
Viessmann,Vitocal 200-A AWO-E 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,31,10.99,EN 14825,average,2,30,5980,4.46,1341
Viessmann,Vitocal 200-A AWO-E 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,31,11.00,EN 14825,average,2,42,5870,3.28,1790
Viessmann,Vitocal 200-A AWO-E 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,31,10.99,EN 14825,average,7,27,6860,6.05,1134
Viessmann,Vitocal 200-A AWO-E 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,31,11.00,EN 14825,average,7,36,6530,4.5,1451
Viessmann,Vitocal 200-A AWO-E 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,31,10.99,EN 14825,average,12,24,6870,7.91,869
Viessmann,Vitocal 200-A AWO-E 201.A13,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,31,11.00,EN 14825,average,12,30,6610,5.9,1120
Viessmann,Vitocal 200-A AWO-E 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,40,11.65,EN 14825,average,-7,34,10300,3.09,3333
Viessmann,Vitocal 200-A AWO-E 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,40,11.98,EN 14825,average,-7,52,10600,2.32,4569
Viessmann,Vitocal 200-A AWO-E 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,40,11.65,EN 14825,average,2,30,6410,4.49,1428
Viessmann,Vitocal 200-A AWO-E 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,40,11.98,EN 14825,average,2,42,6250,3.34,1871
Viessmann,Vitocal 200-A AWO-E 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,40,11.65,EN 14825,average,7,27,7270,5.94,1224
Viessmann,Vitocal 200-A AWO-E 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,40,11.98,EN 14825,average,7,36,6780,4.54,1493
Viessmann,Vitocal 200-A AWO-E 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,40,11.65,EN 14825,average,12,24,6880,7.94,866
Viessmann,Vitocal 200-A AWO-E 201.A16,2020-12-17,Outdoor Air/Water,39,56,R410a,2.4,40,11.98,EN 14825,average,12,30,6630,5.98,1109
Viessmann,VITOCAL 200-G BWC 201.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.59,EN 14825,average,-7,34,5800,4.61,1258
Viessmann,VITOCAL 200-G BWC 201.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.94,EN 14825,average,-7,52,5230,3.01,1738
Viessmann,VITOCAL 200-G BWC 201.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.59,EN 14825,average,2,30,5840,4.85,1204
Viessmann,VITOCAL 200-G BWC 201.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.94,EN 14825,average,2,42,5430,3.54,1534
Viessmann,VITOCAL 200-G BWC 201.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.59,EN 14825,average,7,27,5930,5.18,1145
Viessmann,VITOCAL 200-G BWC 201.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.94,EN 14825,average,7,36,5590,3.96,1412
Viessmann,VITOCAL 200-G BWC 201.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.59,EN 14825,average,12,24,5980,5.45,1097
Viessmann,VITOCAL 200-G BWC 201.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.94,EN 14825,average,12,30,5700,4.41,1293
Viessmann,VITOCAL 200-G BWC 201.B06 SC,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.59,EN 14825,average,-7,34,5800,4.61,1258
Viessmann,VITOCAL 200-G BWC 201.B06 SC,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.94,EN 14825,average,-7,52,5230,3.01,1738
Viessmann,VITOCAL 200-G BWC 201.B06 SC,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.59,EN 14825,average,2,30,5840,4.85,1204
Viessmann,VITOCAL 200-G BWC 201.B06 SC,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.94,EN 14825,average,2,42,5430,3.54,1534
Viessmann,VITOCAL 200-G BWC 201.B06 SC,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.59,EN 14825,average,7,27,5930,5.18,1145
Viessmann,VITOCAL 200-G BWC 201.B06 SC,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.94,EN 14825,average,7,36,5590,3.96,1412
Viessmann,VITOCAL 200-G BWC 201.B06 SC,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.59,EN 14825,average,12,24,5980,5.45,1097
Viessmann,VITOCAL 200-G BWC 201.B06 SC,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.94,EN 14825,average,12,30,5700,4.41,1293
Viessmann,VITOCAL 222-G BWT 221.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.59,EN 14825,average,-7,34,5800,4.61,1258
Viessmann,VITOCAL 222-G BWT 221.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.94,EN 14825,average,-7,52,5230,3.01,1738
Viessmann,VITOCAL 222-G BWT 221.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.59,EN 14825,average,2,30,5840,4.85,1204
Viessmann,VITOCAL 222-G BWT 221.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.94,EN 14825,average,2,42,5430,3.54,1534
Viessmann,VITOCAL 222-G BWT 221.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.59,EN 14825,average,7,27,5930,5.18,1145
Viessmann,VITOCAL 222-G BWT 221.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.94,EN 14825,average,7,36,5590,3.96,1412
Viessmann,VITOCAL 222-G BWT 221.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.59,EN 14825,average,12,24,5980,5.45,1097
Viessmann,VITOCAL 222-G BWT 221.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.94,EN 14825,average,12,30,5700,4.41,1293
Viessmann,VITOCAL 222-G BWT 221.B06 SC,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.59,EN 14825,average,-7,34,5800,4.61,1258
Viessmann,VITOCAL 222-G BWT 221.B06 SC,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.94,EN 14825,average,-7,52,5230,3.01,1738
Viessmann,VITOCAL 222-G BWT 221.B06 SC,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.59,EN 14825,average,2,30,5840,4.85,1204
Viessmann,VITOCAL 222-G BWT 221.B06 SC,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.94,EN 14825,average,2,42,5430,3.54,1534
Viessmann,VITOCAL 222-G BWT 221.B06 SC,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.59,EN 14825,average,7,27,5930,5.18,1145
Viessmann,VITOCAL 222-G BWT 221.B06 SC,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.94,EN 14825,average,7,36,5590,3.96,1412
Viessmann,VITOCAL 222-G BWT 221.B06 SC,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.59,EN 14825,average,12,24,5980,5.45,1097
Viessmann,VITOCAL 222-G BWT 221.B06 SC,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.94,EN 14825,average,12,30,5700,4.41,1293
Viessmann,VITOCAL 200-G BWC 201.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.60,EN 14825,average,-7,34,7570,4.93,1535
Viessmann,VITOCAL 200-G BWC 201.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.95,EN 14825,average,-7,52,6990,3.16,2212
Viessmann,VITOCAL 200-G BWC 201.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.60,EN 14825,average,2,30,7630,5.23,1459
Viessmann,VITOCAL 200-G BWC 201.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.95,EN 14825,average,2,42,7190,3.77,1907
Viessmann,VITOCAL 200-G BWC 201.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.60,EN 14825,average,7,27,7690,5.56,1383
Viessmann,VITOCAL 200-G BWC 201.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.95,EN 14825,average,7,36,7310,4.23,1728
Viessmann,VITOCAL 200-G BWC 201.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.60,EN 14825,average,12,24,7760,5.91,1313
Viessmann,VITOCAL 200-G BWC 201.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.95,EN 14825,average,12,30,7450,4.8,1552
Viessmann,VITOCAL 200-G BWC 201.B08 SC,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.60,EN 14825,average,-7,34,7570,4.93,1535
Viessmann,VITOCAL 200-G BWC 201.B08 SC,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.95,EN 14825,average,-7,52,6990,3.16,2212
Viessmann,VITOCAL 200-G BWC 201.B08 SC,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.60,EN 14825,average,2,30,7630,5.23,1459
Viessmann,VITOCAL 200-G BWC 201.B08 SC,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.95,EN 14825,average,2,42,7190,3.77,1907
Viessmann,VITOCAL 200-G BWC 201.B08 SC,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.60,EN 14825,average,7,27,7690,5.56,1383
Viessmann,VITOCAL 200-G BWC 201.B08 SC,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.95,EN 14825,average,7,36,7310,4.23,1728
Viessmann,VITOCAL 200-G BWC 201.B08 SC,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.60,EN 14825,average,12,24,7760,5.91,1313
Viessmann,VITOCAL 200-G BWC 201.B08 SC,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.95,EN 14825,average,12,30,7450,4.8,1552
Viessmann,VITOCAL 222-G BWT 221.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.60,EN 14825,average,-7,34,7570,4.93,1535
Viessmann,VITOCAL 222-G BWT 221.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.95,EN 14825,average,-7,52,6990,3.16,2212
Viessmann,VITOCAL 222-G BWT 221.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.60,EN 14825,average,2,30,7630,5.23,1459
Viessmann,VITOCAL 222-G BWT 221.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.95,EN 14825,average,2,42,7190,3.77,1907
Viessmann,VITOCAL 222-G BWT 221.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.60,EN 14825,average,7,27,7690,5.56,1383
Viessmann,VITOCAL 222-G BWT 221.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.95,EN 14825,average,7,36,7310,4.23,1728
Viessmann,VITOCAL 222-G BWT 221.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.60,EN 14825,average,12,24,7760,5.91,1313
Viessmann,VITOCAL 222-G BWT 221.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.95,EN 14825,average,12,30,7450,4.8,1552
Viessmann,VITOCAL 222-G BWT 221.B08 SC,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.60,EN 14825,average,-7,34,7570,4.93,1535
Viessmann,VITOCAL 222-G BWT 221.B08 SC,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.95,EN 14825,average,-7,52,6990,3.16,2212
Viessmann,VITOCAL 222-G BWT 221.B08 SC,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.60,EN 14825,average,2,30,7630,5.23,1459
Viessmann,VITOCAL 222-G BWT 221.B08 SC,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.95,EN 14825,average,2,42,7190,3.77,1907
Viessmann,VITOCAL 222-G BWT 221.B08 SC,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.60,EN 14825,average,7,27,7690,5.56,1383
Viessmann,VITOCAL 222-G BWT 221.B08 SC,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.95,EN 14825,average,7,36,7310,4.23,1728
Viessmann,VITOCAL 222-G BWT 221.B08 SC,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.60,EN 14825,average,12,24,7760,5.91,1313
Viessmann,VITOCAL 222-G BWT 221.B08 SC,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.95,EN 14825,average,12,30,7450,4.8,1552
Viessmann,VITOCAL 200-G BWC 201.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.72,EN 14825,average,-7,34,10310,4.99,2066
Viessmann,VITOCAL 200-G BWC 201.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.81,EN 14825,average,-7,52,9510,3.23,2944
Viessmann,VITOCAL 200-G BWC 201.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.72,EN 14825,average,2,30,10400,5.33,1951
Viessmann,VITOCAL 200-G BWC 201.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.81,EN 14825,average,2,42,9780,3.84,2547
Viessmann,VITOCAL 200-G BWC 201.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.72,EN 14825,average,7,27,10480,5.67,1848
Viessmann,VITOCAL 200-G BWC 201.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.81,EN 14825,average,7,36,9960,4.31,2311
Viessmann,VITOCAL 200-G BWC 201.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.72,EN 14825,average,12,24,10580,6.02,1757
Viessmann,VITOCAL 200-G BWC 201.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.81,EN 14825,average,12,30,10150,4.83,2101
Viessmann,VITOCAL 200-G BWC 201.B10 SC,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.72,EN 14825,average,-7,34,10310,4.99,2066
Viessmann,VITOCAL 200-G BWC 201.B10 SC,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.81,EN 14825,average,-7,52,9510,3.23,2944
Viessmann,VITOCAL 200-G BWC 201.B10 SC,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.72,EN 14825,average,2,30,10400,5.33,1951
Viessmann,VITOCAL 200-G BWC 201.B10 SC,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.81,EN 14825,average,2,42,9780,3.84,2547
Viessmann,VITOCAL 200-G BWC 201.B10 SC,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.72,EN 14825,average,7,27,10480,5.67,1848
Viessmann,VITOCAL 200-G BWC 201.B10 SC,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.81,EN 14825,average,7,36,9960,4.31,2311
Viessmann,VITOCAL 200-G BWC 201.B10 SC,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.72,EN 14825,average,12,24,10580,6.02,1757
Viessmann,VITOCAL 200-G BWC 201.B10 SC,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.81,EN 14825,average,12,30,10150,4.83,2101
Viessmann,VITOCAL 222-G BWT 221.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.72,EN 14825,average,-7,34,10310,4.99,2066
Viessmann,VITOCAL 222-G BWT 221.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.81,EN 14825,average,-7,52,9510,3.23,2944
Viessmann,VITOCAL 222-G BWT 221.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.72,EN 14825,average,2,30,10400,5.33,1951
Viessmann,VITOCAL 222-G BWT 221.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.81,EN 14825,average,2,42,9780,3.84,2547
Viessmann,VITOCAL 222-G BWT 221.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.72,EN 14825,average,7,27,10480,5.67,1848
Viessmann,VITOCAL 222-G BWT 221.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.81,EN 14825,average,7,36,9960,4.31,2311
Viessmann,VITOCAL 222-G BWT 221.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.72,EN 14825,average,12,24,10580,6.02,1757
Viessmann,VITOCAL 222-G BWT 221.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.81,EN 14825,average,12,30,10150,4.83,2101
Viessmann,VITOCAL 222-G BWT 221.B10 SC,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.72,EN 14825,average,-7,34,10310,4.99,2066
Viessmann,VITOCAL 222-G BWT 221.B10 SC,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.81,EN 14825,average,-7,52,9510,3.23,2944
Viessmann,VITOCAL 222-G BWT 221.B10 SC,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.72,EN 14825,average,2,30,10400,5.33,1951
Viessmann,VITOCAL 222-G BWT 221.B10 SC,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.81,EN 14825,average,2,42,9780,3.84,2547
Viessmann,VITOCAL 222-G BWT 221.B10 SC,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.72,EN 14825,average,7,27,10480,5.67,1848
Viessmann,VITOCAL 222-G BWT 221.B10 SC,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.81,EN 14825,average,7,36,9960,4.31,2311
Viessmann,VITOCAL 222-G BWT 221.B10 SC,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.72,EN 14825,average,12,24,10580,6.02,1757
Viessmann,VITOCAL 222-G BWT 221.B10 SC,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.81,EN 14825,average,12,30,10150,4.83,2101
Viessmann,Vitocal 200-G BWC 201.B13,2020-10-06,Brine/Water,46,NaN,R410a,2.15,0,13.19,EN 14825,average,-7,34,13180,4.63,2847
Viessmann,Vitocal 200-G BWC 201.B13,2020-10-06,Brine/Water,49,NaN,R410a,2.15,0,12.17,EN 14825,average,-7,52,12230,3.12,3920
Viessmann,Vitocal 200-G BWC 201.B13,2020-10-06,Brine/Water,46,NaN,R410a,2.15,0,13.19,EN 14825,average,2,30,13230,4.76,2779
Viessmann,Vitocal 200-G BWC 201.B13,2020-10-06,Brine/Water,49,NaN,R410a,2.15,0,12.17,EN 14825,average,2,42,12630,3.67,3441
Viessmann,Vitocal 200-G BWC 201.B13,2020-10-06,Brine/Water,46,NaN,R410a,2.15,0,13.19,EN 14825,average,7,27,13280,5.13,2589
Viessmann,Vitocal 200-G BWC 201.B13,2020-10-06,Brine/Water,49,NaN,R410a,2.15,0,12.17,EN 14825,average,7,36,12880,4.08,3157
Viessmann,Vitocal 200-G BWC 201.B13,2020-10-06,Brine/Water,46,NaN,R410a,2.15,0,13.19,EN 14825,average,12,24,13530,5.34,2534
Viessmann,Vitocal 200-G BWC 201.B13,2020-10-06,Brine/Water,49,NaN,R410a,2.15,0,12.17,EN 14825,average,12,30,13120,4.46,2942
Viessmann,Vitocal 200-G BWC 201.B13 SC,2020-10-06,Brine/Water,46,NaN,R410a,2.15,0,13.19,EN 14825,average,-7,34,13180,4.63,2847
Viessmann,Vitocal 200-G BWC 201.B13 SC,2020-10-06,Brine/Water,49,NaN,R410a,2.15,0,12.17,EN 14825,average,-7,52,12230,3.12,3920
Viessmann,Vitocal 200-G BWC 201.B13 SC,2020-10-06,Brine/Water,46,NaN,R410a,2.15,0,13.19,EN 14825,average,2,30,13230,4.76,2779
Viessmann,Vitocal 200-G BWC 201.B13 SC,2020-10-06,Brine/Water,49,NaN,R410a,2.15,0,12.17,EN 14825,average,2,42,12630,3.67,3441
Viessmann,Vitocal 200-G BWC 201.B13 SC,2020-10-06,Brine/Water,46,NaN,R410a,2.15,0,13.19,EN 14825,average,7,27,13280,5.13,2589
Viessmann,Vitocal 200-G BWC 201.B13 SC,2020-10-06,Brine/Water,49,NaN,R410a,2.15,0,12.17,EN 14825,average,7,36,12880,4.08,3157
Viessmann,Vitocal 200-G BWC 201.B13 SC,2020-10-06,Brine/Water,46,NaN,R410a,2.15,0,13.19,EN 14825,average,12,24,13530,5.34,2534
Viessmann,Vitocal 200-G BWC 201.B13 SC,2020-10-06,Brine/Water,49,NaN,R410a,2.15,0,12.17,EN 14825,average,12,30,13120,4.46,2942
Viessmann,VITOCAL 200-G BWC 201.B17,2020-08-18,Brine/Water,47,NaN,R410a,2.6,15,17.31,EN 14825,average,-7,34,17340,4.54,3819
Viessmann,VITOCAL 200-G BWC 201.B17,2020-08-18,Brine/Water,47,NaN,R410a,2.6,18,16.13,EN 14825,average,-7,52,16250,3.13,5192
Viessmann,VITOCAL 200-G BWC 201.B17,2020-08-18,Brine/Water,47,NaN,R410a,2.6,15,17.31,EN 14825,average,2,30,17440,4.79,3641
Viessmann,VITOCAL 200-G BWC 201.B17,2020-08-18,Brine/Water,47,NaN,R410a,2.6,18,16.13,EN 14825,average,2,42,16690,3.68,4535
Viessmann,VITOCAL 200-G BWC 201.B17,2020-08-18,Brine/Water,47,NaN,R410a,2.6,15,17.31,EN 14825,average,7,27,17490,5.04,3470
Viessmann,VITOCAL 200-G BWC 201.B17,2020-08-18,Brine/Water,47,NaN,R410a,2.6,18,16.13,EN 14825,average,7,36,16920,4.05,4178
Viessmann,VITOCAL 200-G BWC 201.B17,2020-08-18,Brine/Water,47,NaN,R410a,2.6,15,17.31,EN 14825,average,12,24,17600,5.26,3346
Viessmann,VITOCAL 200-G BWC 201.B17,2020-08-18,Brine/Water,47,NaN,R410a,2.6,18,16.13,EN 14825,average,12,30,17120,4.46,3839
Viessmann,VITOCAL 200-G BWC 201.B17 SC,2020-08-18,Brine/Water,47,NaN,R410a,2.6,15,17.31,EN 14825,average,-7,34,17340,4.54,3819
Viessmann,VITOCAL 200-G BWC 201.B17 SC,2020-08-18,Brine/Water,47,NaN,R410a,2.6,18,16.13,EN 14825,average,-7,52,16250,3.13,5192
Viessmann,VITOCAL 200-G BWC 201.B17 SC,2020-08-18,Brine/Water,47,NaN,R410a,2.6,15,17.31,EN 14825,average,2,30,17440,4.79,3641
Viessmann,VITOCAL 200-G BWC 201.B17 SC,2020-08-18,Brine/Water,47,NaN,R410a,2.6,18,16.13,EN 14825,average,2,42,16690,3.68,4535
Viessmann,VITOCAL 200-G BWC 201.B17 SC,2020-08-18,Brine/Water,47,NaN,R410a,2.6,15,17.31,EN 14825,average,7,27,17490,5.04,3470
Viessmann,VITOCAL 200-G BWC 201.B17 SC,2020-08-18,Brine/Water,47,NaN,R410a,2.6,18,16.13,EN 14825,average,7,36,16920,4.05,4178
Viessmann,VITOCAL 200-G BWC 201.B17 SC,2020-08-18,Brine/Water,47,NaN,R410a,2.6,15,17.31,EN 14825,average,12,24,17600,5.26,3346
Viessmann,VITOCAL 200-G BWC 201.B17 SC,2020-08-18,Brine/Water,47,NaN,R410a,2.6,18,16.13,EN 14825,average,12,30,17120,4.46,3839
Viessmann,VITOCAL 200-G BWC-M 201.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.37,EN 14825,average,-7,34,5610,4.92,1140
Viessmann,VITOCAL 200-G BWC-M 201.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.75,EN 14825,average,-7,52,5060,2.95,1715
Viessmann,VITOCAL 200-G BWC-M 201.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.37,EN 14825,average,2,30,5660,5.26,1076
Viessmann,VITOCAL 200-G BWC-M 201.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.75,EN 14825,average,2,42,5120,3.5,1463
Viessmann,VITOCAL 200-G BWC-M 201.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.37,EN 14825,average,7,27,5690,5.54,1027
Viessmann,VITOCAL 200-G BWC-M 201.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.75,EN 14825,average,7,36,5270,3.91,1348
Viessmann,VITOCAL 200-G BWC-M 201.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.37,EN 14825,average,12,24,5720,5.86,976
Viessmann,VITOCAL 200-G BWC-M 201.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.75,EN 14825,average,12,30,5370,4.41,1218
Viessmann,VITOCAL 222-G BWT-M 221.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.37,EN 14825,average,-7,34,5610,4.92,1140
Viessmann,VITOCAL 222-G BWT-M 221.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.75,EN 14825,average,-7,52,5060,2.95,1715
Viessmann,VITOCAL 222-G BWT-M 221.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.37,EN 14825,average,2,30,5660,5.26,1076
Viessmann,VITOCAL 222-G BWT-M 221.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.75,EN 14825,average,2,42,5120,3.5,1463
Viessmann,VITOCAL 222-G BWT-M 221.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.37,EN 14825,average,7,27,5690,5.54,1027
Viessmann,VITOCAL 222-G BWT-M 221.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.75,EN 14825,average,7,36,5270,3.91,1348
Viessmann,VITOCAL 222-G BWT-M 221.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.37,EN 14825,average,12,24,5720,5.86,976
Viessmann,VITOCAL 222-G BWT-M 221.B06,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.75,EN 14825,average,12,30,5370,4.41,1218
Viessmann,VITOCAL 222-G BWT-M 221.B06 SC,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.37,EN 14825,average,-7,34,5610,4.92,1140
Viessmann,VITOCAL 222-G BWT-M 221.B06 SC,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.75,EN 14825,average,-7,52,5060,2.95,1715
Viessmann,VITOCAL 222-G BWT-M 221.B06 SC,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.37,EN 14825,average,2,30,5660,5.26,1076
Viessmann,VITOCAL 222-G BWT-M 221.B06 SC,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.75,EN 14825,average,2,42,5120,3.5,1463
Viessmann,VITOCAL 222-G BWT-M 221.B06 SC,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.37,EN 14825,average,7,27,5690,5.54,1027
Viessmann,VITOCAL 222-G BWT-M 221.B06 SC,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.75,EN 14825,average,7,36,5270,3.91,1348
Viessmann,VITOCAL 222-G BWT-M 221.B06 SC,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,6.37,EN 14825,average,12,24,5720,5.86,976
Viessmann,VITOCAL 222-G BWT-M 221.B06 SC,2019-07-11,Brine/Water,40,NaN,R410a,1.4,12,5.75,EN 14825,average,12,30,5370,4.41,1218
Viessmann,VITOCAL 200-G BWC-M 201.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.50,EN 14825,average,-7,34,7480,5.22,1433
Viessmann,VITOCAL 200-G BWC-M 201.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.94,EN 14825,average,-7,52,6980,3.24,2154
Viessmann,VITOCAL 200-G BWC-M 201.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.50,EN 14825,average,2,30,7520,5.54,1357
Viessmann,VITOCAL 200-G BWC-M 201.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.94,EN 14825,average,2,42,7230,3.99,1812
Viessmann,VITOCAL 200-G BWC-M 201.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.50,EN 14825,average,7,27,7610,5.92,1285
Viessmann,VITOCAL 200-G BWC-M 201.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.94,EN 14825,average,7,36,7370,4.49,1641
Viessmann,VITOCAL 200-G BWC-M 201.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.50,EN 14825,average,12,24,7660,6.29,1218
Viessmann,VITOCAL 200-G BWC-M 201.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.94,EN 14825,average,12,30,7480,5.05,1481
Viessmann,VITOCAL 222-G BWT-M 221.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.50,EN 14825,average,-7,34,7480,5.22,1433
Viessmann,VITOCAL 222-G BWT-M 221.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.94,EN 14825,average,-7,52,6980,3.24,2154
Viessmann,VITOCAL 222-G BWT-M 221.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.50,EN 14825,average,2,30,7520,5.54,1357
Viessmann,VITOCAL 222-G BWT-M 221.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.94,EN 14825,average,2,42,7230,3.99,1812
Viessmann,VITOCAL 222-G BWT-M 221.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.50,EN 14825,average,7,27,7610,5.92,1285
Viessmann,VITOCAL 222-G BWT-M 221.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.94,EN 14825,average,7,36,7370,4.49,1641
Viessmann,VITOCAL 222-G BWT-M 221.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.50,EN 14825,average,12,24,7660,6.29,1218
Viessmann,VITOCAL 222-G BWT-M 221.B08,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.94,EN 14825,average,12,30,7480,5.05,1481
Viessmann,VITOCAL 222-G BWT-M 221.B08 SC,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.50,EN 14825,average,-7,34,7480,5.22,1433
Viessmann,VITOCAL 222-G BWT-M 221.B08 SC,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.94,EN 14825,average,-7,52,6980,3.24,2154
Viessmann,VITOCAL 222-G BWT-M 221.B08 SC,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.50,EN 14825,average,2,30,7520,5.54,1357
Viessmann,VITOCAL 222-G BWT-M 221.B08 SC,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.94,EN 14825,average,2,42,7230,3.99,1812
Viessmann,VITOCAL 222-G BWT-M 221.B08 SC,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.50,EN 14825,average,7,27,7610,5.92,1285
Viessmann,VITOCAL 222-G BWT-M 221.B08 SC,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.94,EN 14825,average,7,36,7370,4.49,1641
Viessmann,VITOCAL 222-G BWT-M 221.B08 SC,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,8.50,EN 14825,average,12,24,7660,6.29,1218
Viessmann,VITOCAL 222-G BWT-M 221.B08 SC,2019-07-11,Brine/Water,43,NaN,R410a,1.95,12,7.94,EN 14825,average,12,30,7480,5.05,1481
Viessmann,VITOCAL 200-G BWC-M 201.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.70,EN 14825,average,-7,34,10290,4.8,2144
Viessmann,VITOCAL 200-G BWC-M 201.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.83,EN 14825,average,-7,52,9530,3.18,2997
Viessmann,VITOCAL 200-G BWC-M 201.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.70,EN 14825,average,2,30,10350,5.08,2037
Viessmann,VITOCAL 200-G BWC-M 201.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.83,EN 14825,average,2,42,9790,3.75,2611
Viessmann,VITOCAL 200-G BWC-M 201.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.70,EN 14825,average,7,27,10380,5.34,1944
Viessmann,VITOCAL 200-G BWC-M 201.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.83,EN 14825,average,7,36,9960,4.19,2377
Viessmann,VITOCAL 200-G BWC-M 201.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.70,EN 14825,average,12,24,10460,5.63,1858
Viessmann,VITOCAL 200-G BWC-M 201.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.83,EN 14825,average,12,30,10120,4.65,2176
Viessmann,VITOCAL 222-G BWT-M 221.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.70,EN 14825,average,-7,34,10290,4.8,2144
Viessmann,VITOCAL 222-G BWT-M 221.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.83,EN 14825,average,-7,52,9530,3.18,2997
Viessmann,VITOCAL 222-G BWT-M 221.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.70,EN 14825,average,2,30,10350,5.08,2037
Viessmann,VITOCAL 222-G BWT-M 221.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.83,EN 14825,average,2,42,9790,3.75,2611
Viessmann,VITOCAL 222-G BWT-M 221.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.70,EN 14825,average,7,27,10380,5.34,1944
Viessmann,VITOCAL 222-G BWT-M 221.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.83,EN 14825,average,7,36,9960,4.19,2377
Viessmann,VITOCAL 222-G BWT-M 221.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.70,EN 14825,average,12,24,10460,5.63,1858
Viessmann,VITOCAL 222-G BWT-M 221.B10,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.83,EN 14825,average,12,30,10120,4.65,2176
Viessmann,VITOCAL 222-G BWT-M 221.B10 SC,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.70,EN 14825,average,-7,34,10290,4.8,2144
Viessmann,VITOCAL 222-G BWT-M 221.B10 SC,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.83,EN 14825,average,-7,52,9530,3.18,2997
Viessmann,VITOCAL 222-G BWT-M 221.B10 SC,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.70,EN 14825,average,2,30,10350,5.08,2037
Viessmann,VITOCAL 222-G BWT-M 221.B10 SC,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.83,EN 14825,average,2,42,9790,3.75,2611
Viessmann,VITOCAL 222-G BWT-M 221.B10 SC,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.70,EN 14825,average,7,27,10380,5.34,1944
Viessmann,VITOCAL 222-G BWT-M 221.B10 SC,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.83,EN 14825,average,7,36,9960,4.19,2377
Viessmann,VITOCAL 222-G BWT-M 221.B10 SC,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,11.70,EN 14825,average,12,24,10460,5.63,1858
Viessmann,VITOCAL 222-G BWT-M 221.B10 SC,2019-07-11,Brine/Water,46,NaN,R410a,2.4,12,10.83,EN 14825,average,12,30,10120,4.65,2176
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D04,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.8,16,5.38,EN 14825,average,-7,34,4760,2.86,1664
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D04,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.8,16,5.23,EN 14825,average,-7,52,4630,2.03,2281
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D04,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.8,16,5.38,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D04,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.8,16,5.23,EN 14825,average,2,42,3110,3.07,1013
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D04,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.8,16,5.38,EN 14825,average,7,27,3150,5.77,546
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D04,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.8,16,5.23,EN 14825,average,7,36,2970,4.19,709
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D04,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.8,16,5.38,EN 14825,average,12,24,3050,7.14,427
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D04,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.8,16,5.23,EN 14825,average,12,30,2910,5.5,529
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,-7,34,4950,2.83,1749
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,-7,52,4950,2.03,2438
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,2,42,3300,3.11,1061
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,7,27,3150,5.81,542
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,7,36,2970,4.22,704
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,12,24,3050,7.2,424
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,12,30,2910,5.51,528
Viessmann,Vitocal 200-S AWB-M 201.D04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.38,EN 14825,average,-7,34,4760,2.86,1664
Viessmann,Vitocal 200-S AWB-M 201.D04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.23,EN 14825,average,-7,52,4630,2.03,2281
Viessmann,Vitocal 200-S AWB-M 201.D04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.38,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 200-S AWB-M 201.D04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.23,EN 14825,average,2,42,3110,3.07,1013
Viessmann,Vitocal 200-S AWB-M 201.D04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.38,EN 14825,average,7,27,3150,5.77,546
Viessmann,Vitocal 200-S AWB-M 201.D04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.23,EN 14825,average,7,36,2970,4.19,709
Viessmann,Vitocal 200-S AWB-M 201.D04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.38,EN 14825,average,12,24,3050,7.14,427
Viessmann,Vitocal 200-S AWB-M 201.D04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.23,EN 14825,average,12,30,2910,5.5,529
Viessmann,Vitocal 200-S AWB-M 201.D06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,-7,34,4950,2.83,1749
Viessmann,Vitocal 200-S AWB-M 201.D06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,-7,52,4950,2.03,2438
Viessmann,Vitocal 200-S AWB-M 201.D06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 200-S AWB-M 201.D06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,2,42,3300,3.11,1061
Viessmann,Vitocal 200-S AWB-M 201.D06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,7,27,3150,5.81,542
Viessmann,Vitocal 200-S AWB-M 201.D06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,7,36,2970,4.22,704
Viessmann,Vitocal 200-S AWB-M 201.D06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,12,24,3050,7.2,424
Viessmann,Vitocal 200-S AWB-M 201.D06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,12,30,2910,5.51,528
Viessmann,Vitocal 200-S AWB-E-M 201.D04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.38,EN 14825,average,-7,34,4760,2.86,1664
Viessmann,Vitocal 200-S AWB-E-M 201.D04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.23,EN 14825,average,-7,52,4630,2.03,2281
Viessmann,Vitocal 200-S AWB-E-M 201.D04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.38,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 200-S AWB-E-M 201.D04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.23,EN 14825,average,2,42,3110,3.07,1013
Viessmann,Vitocal 200-S AWB-E-M 201.D04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.38,EN 14825,average,7,27,3150,5.77,546
Viessmann,Vitocal 200-S AWB-E-M 201.D04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.23,EN 14825,average,7,36,2970,4.19,709
Viessmann,Vitocal 200-S AWB-E-M 201.D04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.38,EN 14825,average,12,24,3050,7.14,427
Viessmann,Vitocal 200-S AWB-E-M 201.D04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.23,EN 14825,average,12,30,2910,5.5,529
