Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Viessmann,Vitocal 200-S AWB-E-M 201.D06,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.8,16,5.59,EN 14825,average,-7,34,4950,2.83,1749
Viessmann,Vitocal 200-S AWB-E-M 201.D06,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.8,16,5.59,EN 14825,average,-7,52,4950,2.03,2438
Viessmann,Vitocal 200-S AWB-E-M 201.D06,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.8,16,5.59,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 200-S AWB-E-M 201.D06,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.8,16,5.59,EN 14825,average,2,42,3300,3.11,1061
Viessmann,Vitocal 200-S AWB-E-M 201.D06,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.8,16,5.59,EN 14825,average,7,27,3150,5.81,542
Viessmann,Vitocal 200-S AWB-E-M 201.D06,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.8,16,5.59,EN 14825,average,7,36,2970,4.22,704
Viessmann,Vitocal 200-S AWB-E-M 201.D06,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.8,16,5.59,EN 14825,average,12,24,3050,7.2,424
Viessmann,Vitocal 200-S AWB-E-M 201.D06,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,1.8,16,5.59,EN 14825,average,12,30,2910,5.51,528
Viessmann,Vitocal 222-S AWBT-M 221.C04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.21,EN 14825,average,-7,34,4610,2.87,1606
Viessmann,Vitocal 222-S AWBT-M 221.C04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.40,EN 14825,average,-7,52,4780,2.02,2366
Viessmann,Vitocal 222-S AWBT-M 221.C04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.21,EN 14825,average,2,30,3420,4.5,760
Viessmann,Vitocal 222-S AWBT-M 221.C04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.40,EN 14825,average,2,42,3170,3.16,1003
Viessmann,Vitocal 222-S AWBT-M 221.C04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.21,EN 14825,average,7,27,3170,5.76,550
Viessmann,Vitocal 222-S AWBT-M 221.C04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.40,EN 14825,average,7,36,2970,4.18,711
Viessmann,Vitocal 222-S AWBT-M 221.C04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.21,EN 14825,average,12,24,2950,6.95,424
Viessmann,Vitocal 222-S AWBT-M 221.C04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.40,EN 14825,average,12,30,2800,5.35,523
Viessmann,Vitocal 222-S AWBT-M 221.C06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,-7,34,4950,2.83,1749
Viessmann,Vitocal 222-S AWBT-M 221.C06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,-7,52,4950,2.03,2438
Viessmann,Vitocal 222-S AWBT-M 221.C06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 222-S AWBT-M 221.C06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,2,42,3300,3.11,1061
Viessmann,Vitocal 222-S AWBT-M 221.C06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,7,27,3150,5.81,542
Viessmann,Vitocal 222-S AWBT-M 221.C06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,7,36,2970,4.22,704
Viessmann,Vitocal 222-S AWBT-M 221.C06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,12,24,3050,7.2,424
Viessmann,Vitocal 222-S AWBT-M 221.C06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,12,30,2910,5.51,528
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.38,EN 14825,average,-7,34,4760,2.86,1664
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.23,EN 14825,average,-7,52,4630,2.03,2281
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.38,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.23,EN 14825,average,2,42,3110,3.07,1013
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.38,EN 14825,average,7,27,3150,5.77,546
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.23,EN 14825,average,7,36,2970,4.19,709
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.38,EN 14825,average,12,24,3050,7.14,427
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.23,EN 14825,average,12,30,2910,5.5,529
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,-7,34,4950,2.83,1749
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,-7,52,4950,2.03,2438
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,2,42,3300,3.11,1061
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,7,27,3150,5.81,542
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,7,36,2970,4.22,704
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,12,24,3050,7.2,424
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,12,30,2910,5.51,528
Viessmann,Vitocal 222-S AWBT-M-E 221.C04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.38,EN 14825,average,-7,34,4760,2.86,1664
Viessmann,Vitocal 222-S AWBT-M-E 221.C04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.23,EN 14825,average,-7,52,4630,2.03,2281
Viessmann,Vitocal 222-S AWBT-M-E 221.C04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.38,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 222-S AWBT-M-E 221.C04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.23,EN 14825,average,2,42,3110,3.07,1013
Viessmann,Vitocal 222-S AWBT-M-E 221.C04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.38,EN 14825,average,7,27,3150,5.77,546
Viessmann,Vitocal 222-S AWBT-M-E 221.C04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.23,EN 14825,average,7,36,2970,4.19,709
Viessmann,Vitocal 222-S AWBT-M-E 221.C04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.38,EN 14825,average,12,24,3050,7.14,427
Viessmann,Vitocal 222-S AWBT-M-E 221.C04,2020-12-17,Outdoor Air/Water,39,53,R410a,1.8,16,5.23,EN 14825,average,12,30,2910,5.5,529
Viessmann,Vitocal 222-S AWBT-M-E 221.C06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,-7,34,4950,2.83,1749
Viessmann,Vitocal 222-S AWBT-M-E 221.C06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,-7,52,4950,2.03,2438
Viessmann,Vitocal 222-S AWBT-M-E 221.C06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 222-S AWBT-M-E 221.C06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,2,42,3300,3.11,1061
Viessmann,Vitocal 222-S AWBT-M-E 221.C06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,7,27,3150,5.81,542
Viessmann,Vitocal 222-S AWBT-M-E 221.C06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,7,36,2970,4.22,704
Viessmann,Vitocal 222-S AWBT-M-E 221.C06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,12,24,3050,7.2,424
Viessmann,Vitocal 222-S AWBT-M-E 221.C06,2020-12-17,Outdoor Air/Water,39,54,R410a,1.8,16,5.59,EN 14825,average,12,30,2910,5.51,528
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.82,EN 14825,average,-7,34,6040,3.07,1967
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.41,EN 14825,average,-7,52,5670,2.15,2637
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.82,EN 14825,average,2,30,3670,4.35,844
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.41,EN 14825,average,2,42,3530,3.1,1139
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.82,EN 14825,average,7,27,4360,5.7,765
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.41,EN 14825,average,7,36,4140,4.26,972
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.82,EN 14825,average,12,24,4170,7.17,582
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.41,EN 14825,average,12,30,4010,5.72,701
Viessmann,Vitocal 200-S AWB-M 201.D08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.82,EN 14825,average,-7,34,6040,3.07,1967
Viessmann,Vitocal 200-S AWB-M 201.D08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.41,EN 14825,average,-7,52,5670,2.15,2637
Viessmann,Vitocal 200-S AWB-M 201.D08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.82,EN 14825,average,2,30,3670,4.35,844
Viessmann,Vitocal 200-S AWB-M 201.D08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.41,EN 14825,average,2,42,3530,3.1,1139
Viessmann,Vitocal 200-S AWB-M 201.D08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.82,EN 14825,average,7,27,4360,5.7,765
Viessmann,Vitocal 200-S AWB-M 201.D08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.41,EN 14825,average,7,36,4140,4.26,972
Viessmann,Vitocal 200-S AWB-M 201.D08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.82,EN 14825,average,12,24,4170,7.17,582
Viessmann,Vitocal 200-S AWB-M 201.D08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.41,EN 14825,average,12,30,4010,5.72,701
Viessmann,Vitocal 200-S AWB-E-M 201.D08,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,2.39,16,6.82,EN 14825,average,-7,34,6040,3.07,1967
Viessmann,Vitocal 200-S AWB-E-M 201.D08,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,2.39,16,6.41,EN 14825,average,-7,52,5670,2.15,2637
Viessmann,Vitocal 200-S AWB-E-M 201.D08,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,2.39,16,6.82,EN 14825,average,2,30,3670,4.35,844
Viessmann,Vitocal 200-S AWB-E-M 201.D08,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,2.39,16,6.41,EN 14825,average,2,42,3530,3.1,1139
Viessmann,Vitocal 200-S AWB-E-M 201.D08,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,2.39,16,6.82,EN 14825,average,7,27,4360,5.7,765
Viessmann,Vitocal 200-S AWB-E-M 201.D08,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,2.39,16,6.41,EN 14825,average,7,36,4140,4.26,972
Viessmann,Vitocal 200-S AWB-E-M 201.D08,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,2.39,16,6.82,EN 14825,average,12,24,4170,7.17,582
Viessmann,Vitocal 200-S AWB-E-M 201.D08,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,2.39,16,6.41,EN 14825,average,12,30,4010,5.72,701
Viessmann,Vitocal 222-S AWBT-M 221.C08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.82,EN 14825,average,-7,34,6040,3.07,1967
Viessmann,Vitocal 222-S AWBT-M 221.C08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.41,EN 14825,average,-7,52,5670,2.15,2637
Viessmann,Vitocal 222-S AWBT-M 221.C08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.82,EN 14825,average,2,30,3670,4.35,844
Viessmann,Vitocal 222-S AWBT-M 221.C08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.41,EN 14825,average,2,42,3530,3.1,1139
Viessmann,Vitocal 222-S AWBT-M 221.C08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.82,EN 14825,average,7,27,4360,5.7,765
Viessmann,Vitocal 222-S AWBT-M 221.C08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.41,EN 14825,average,7,36,4140,4.26,972
Viessmann,Vitocal 222-S AWBT-M 221.C08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.82,EN 14825,average,12,24,4170,7.17,582
Viessmann,Vitocal 222-S AWBT-M 221.C08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.41,EN 14825,average,12,30,4010,5.72,701
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.82,EN 14825,average,-7,34,6040,3.07,1967
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.41,EN 14825,average,-7,52,5670,2.15,2637
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.82,EN 14825,average,2,30,3670,4.35,844
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.41,EN 14825,average,2,42,3530,3.1,1139
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.82,EN 14825,average,7,27,4360,5.7,765
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.41,EN 14825,average,7,36,4140,4.26,972
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.82,EN 14825,average,12,24,4170,7.17,582
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.41,EN 14825,average,12,30,4010,5.72,701
Viessmann,Vitocal 222-S AWBT-M-E 221.C08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.82,EN 14825,average,-7,34,6040,3.07,1967
Viessmann,Vitocal 222-S AWBT-M-E 221.C08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.41,EN 14825,average,-7,52,5670,2.15,2637
Viessmann,Vitocal 222-S AWBT-M-E 221.C08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.82,EN 14825,average,2,30,3670,4.35,844
Viessmann,Vitocal 222-S AWBT-M-E 221.C08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.41,EN 14825,average,2,42,3530,3.1,1139
Viessmann,Vitocal 222-S AWBT-M-E 221.C08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.82,EN 14825,average,7,27,4360,5.7,765
Viessmann,Vitocal 222-S AWBT-M-E 221.C08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.41,EN 14825,average,7,36,4140,4.26,972
Viessmann,Vitocal 222-S AWBT-M-E 221.C08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.82,EN 14825,average,12,24,4170,7.17,582
Viessmann,Vitocal 222-S AWBT-M-E 221.C08,2020-12-17,Outdoor Air/Water,39,55,R410a,2.39,16,6.41,EN 14825,average,12,30,4010,5.72,701
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D10,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.6,50,9.32,EN 14825,average,-7,34,8250,3.24,2546
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D10,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.6,50,9.35,EN 14825,average,-7,52,8270,2.26,3659
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D10,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.6,50,9.32,EN 14825,average,2,30,5320,4.32,1231
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D10,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.6,50,9.35,EN 14825,average,2,42,6070,3.15,1927
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D10,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.6,50,9.32,EN 14825,average,7,27,6600,5.81,1136
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D10,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.6,50,9.35,EN 14825,average,7,36,5370,4.21,1276
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D10,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.6,50,9.32,EN 14825,average,12,24,6630,7.51,883
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D10,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.6,50,9.35,EN 14825,average,12,30,6410,5.7,1125
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.99,EN 14825,average,-7,34,8830,3.19,2768
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,10.07,EN 14825,average,-7,52,8910,2.27,3925
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.99,EN 14825,average,2,30,5710,4.3,1328
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,10.07,EN 14825,average,2,42,5900,3.17,1861
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.99,EN 14825,average,7,27,8860,5.63,1574
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,10.07,EN 14825,average,7,36,5380,4.24,1269
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.99,EN 14825,average,12,24,6650,7.64,870
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,10.07,EN 14825,average,12,30,6420,5.72,1122
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.61,EN 14825,average,-7,34,9390,3.12,3010
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.72,EN 14825,average,-7,52,9490,2.26,4199
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.61,EN 14825,average,2,30,5720,4.29,1333
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.72,EN 14825,average,2,42,5910,3.19,1853
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.61,EN 14825,average,7,27,8880,5.68,1563
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.72,EN 14825,average,7,36,5390,4.27,1262
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.61,EN 14825,average,12,24,6670,7.74,862
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.72,EN 14825,average,12,30,6420,5.75,1117
Viessmann,Vitocal 200-S AWB-M 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.32,EN 14825,average,-7,34,8250,3.24,2546
Viessmann,Vitocal 200-S AWB-M 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.35,EN 14825,average,-7,52,8270,2.26,3659
Viessmann,Vitocal 200-S AWB-M 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.32,EN 14825,average,2,30,5320,4.32,1231
Viessmann,Vitocal 200-S AWB-M 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.35,EN 14825,average,2,42,6070,3.15,1927
Viessmann,Vitocal 200-S AWB-M 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.32,EN 14825,average,7,27,6600,5.81,1136
Viessmann,Vitocal 200-S AWB-M 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.35,EN 14825,average,7,36,5370,4.21,1276
Viessmann,Vitocal 200-S AWB-M 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.32,EN 14825,average,12,24,6630,7.51,883
Viessmann,Vitocal 200-S AWB-M 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.35,EN 14825,average,12,30,6410,5.7,1125
Viessmann,Vitocal 200-S AWB-M 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.99,EN 14825,average,-7,34,8830,3.19,2768
Viessmann,Vitocal 200-S AWB-M 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,10.07,EN 14825,average,-7,52,8910,2.27,3925
Viessmann,Vitocal 200-S AWB-M 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.99,EN 14825,average,2,30,5710,4.3,1328
Viessmann,Vitocal 200-S AWB-M 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,10.07,EN 14825,average,2,42,5900,3.17,1861
Viessmann,Vitocal 200-S AWB-M 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.99,EN 14825,average,7,27,8860,5.63,1574
Viessmann,Vitocal 200-S AWB-M 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,10.07,EN 14825,average,7,36,5380,4.24,1269
Viessmann,Vitocal 200-S AWB-M 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.99,EN 14825,average,12,24,6650,7.64,870
Viessmann,Vitocal 200-S AWB-M 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,10.07,EN 14825,average,12,30,6420,5.72,1122
Viessmann,Vitocal 200-S AWB-M 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.61,EN 14825,average,-7,34,9390,3.12,3010
Viessmann,Vitocal 200-S AWB-M 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.72,EN 14825,average,-7,52,9490,2.26,4199
Viessmann,Vitocal 200-S AWB-M 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.61,EN 14825,average,2,30,5720,4.29,1333
Viessmann,Vitocal 200-S AWB-M 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.72,EN 14825,average,2,42,5910,3.19,1853
Viessmann,Vitocal 200-S AWB-M 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.61,EN 14825,average,7,27,8880,5.68,1563
Viessmann,Vitocal 200-S AWB-M 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.72,EN 14825,average,7,36,5390,4.27,1262
Viessmann,Vitocal 200-S AWB-M 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.61,EN 14825,average,12,24,6670,7.74,862
Viessmann,Vitocal 200-S AWB-M 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.72,EN 14825,average,12,30,6420,5.75,1117
Viessmann,Vitocal 200-S AWB-E-M 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.32,EN 14825,average,-7,34,8250,3.24,2546
Viessmann,Vitocal 200-S AWB-E-M 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.35,EN 14825,average,-7,52,8270,2.26,3659
Viessmann,Vitocal 200-S AWB-E-M 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.32,EN 14825,average,2,30,5320,4.32,1231
Viessmann,Vitocal 200-S AWB-E-M 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.35,EN 14825,average,2,42,6070,3.15,1927
Viessmann,Vitocal 200-S AWB-E-M 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.32,EN 14825,average,7,27,6600,5.81,1136
Viessmann,Vitocal 200-S AWB-E-M 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.35,EN 14825,average,7,36,5370,4.21,1276
Viessmann,Vitocal 200-S AWB-E-M 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.32,EN 14825,average,12,24,6630,7.51,883
Viessmann,Vitocal 200-S AWB-E-M 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.35,EN 14825,average,12,30,6410,5.7,1125
Viessmann,Vitocal 200-S AWB-E-M 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.99,EN 14825,average,-7,34,8830,3.19,2768
Viessmann,Vitocal 200-S AWB-E-M 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,10.07,EN 14825,average,-7,52,8910,2.27,3925
Viessmann,Vitocal 200-S AWB-E-M 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.99,EN 14825,average,2,30,5710,4.3,1328
Viessmann,Vitocal 200-S AWB-E-M 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,10.07,EN 14825,average,2,42,5900,3.17,1861
Viessmann,Vitocal 200-S AWB-E-M 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.99,EN 14825,average,7,27,8860,5.63,1574
Viessmann,Vitocal 200-S AWB-E-M 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,10.07,EN 14825,average,7,36,5380,4.24,1269
Viessmann,Vitocal 200-S AWB-E-M 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.99,EN 14825,average,12,24,6650,7.64,870
Viessmann,Vitocal 200-S AWB-E-M 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,10.07,EN 14825,average,12,30,6420,5.72,1122
Viessmann,Vitocal 200-S AWB-E-M 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.61,EN 14825,average,-7,34,9390,3.12,3010
Viessmann,Vitocal 200-S AWB-E-M 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.72,EN 14825,average,-7,52,9490,2.26,4199
Viessmann,Vitocal 200-S AWB-E-M 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.61,EN 14825,average,2,30,5720,4.29,1333
Viessmann,Vitocal 200-S AWB-E-M 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.72,EN 14825,average,2,42,5910,3.19,1853
Viessmann,Vitocal 200-S AWB-E-M 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.61,EN 14825,average,7,27,8880,5.68,1563
Viessmann,Vitocal 200-S AWB-E-M 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.72,EN 14825,average,7,36,5390,4.27,1262
Viessmann,Vitocal 200-S AWB-E-M 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.61,EN 14825,average,12,24,6670,7.74,862
Viessmann,Vitocal 200-S AWB-E-M 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.72,EN 14825,average,12,30,6420,5.75,1117
Viessmann,Vitocal 222-S AWBT-M 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.32,EN 14825,average,-7,34,8250,3.24,2546
Viessmann,Vitocal 222-S AWBT-M 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.35,EN 14825,average,-7,52,8270,2.26,3659
Viessmann,Vitocal 222-S AWBT-M 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.32,EN 14825,average,2,30,5320,4.32,1231
Viessmann,Vitocal 222-S AWBT-M 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.35,EN 14825,average,2,42,6070,3.15,1927
Viessmann,Vitocal 222-S AWBT-M 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.32,EN 14825,average,7,27,6600,5.81,1136
Viessmann,Vitocal 222-S AWBT-M 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.35,EN 14825,average,7,36,5370,4.21,1276
Viessmann,Vitocal 222-S AWBT-M 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.32,EN 14825,average,12,24,6630,7.51,883
Viessmann,Vitocal 222-S AWBT-M 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.35,EN 14825,average,12,30,6410,5.7,1125
Viessmann,Vitocal 222-S AWBT-M 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.99,EN 14825,average,-7,34,8830,3.19,2768
Viessmann,Vitocal 222-S AWBT-M 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,10.07,EN 14825,average,-7,52,8910,2.27,3925
Viessmann,Vitocal 222-S AWBT-M 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.99,EN 14825,average,2,30,5710,4.3,1328
Viessmann,Vitocal 222-S AWBT-M 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,10.07,EN 14825,average,2,42,5900,3.17,1861
Viessmann,Vitocal 222-S AWBT-M 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.99,EN 14825,average,7,27,8860,5.63,1574
Viessmann,Vitocal 222-S AWBT-M 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,10.07,EN 14825,average,7,36,5380,4.24,1269
Viessmann,Vitocal 222-S AWBT-M 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.99,EN 14825,average,12,24,6650,7.64,870
Viessmann,Vitocal 222-S AWBT-M 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,10.07,EN 14825,average,12,30,6420,5.72,1122
Viessmann,Vitocal 222-S AWBT-M 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.61,EN 14825,average,-7,34,9390,3.12,3010
Viessmann,Vitocal 222-S AWBT-M 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.72,EN 14825,average,-7,52,9490,2.26,4199
Viessmann,Vitocal 222-S AWBT-M 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.61,EN 14825,average,2,30,5720,4.29,1333
Viessmann,Vitocal 222-S AWBT-M 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.72,EN 14825,average,2,42,5910,3.19,1853
Viessmann,Vitocal 222-S AWBT-M 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.61,EN 14825,average,7,27,8880,5.68,1563
Viessmann,Vitocal 222-S AWBT-M 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.72,EN 14825,average,7,36,5390,4.27,1262
Viessmann,Vitocal 222-S AWBT-M 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.61,EN 14825,average,12,24,6670,7.74,862
Viessmann,Vitocal 222-S AWBT-M 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.72,EN 14825,average,12,30,6420,5.75,1117
Viessmann,Vitocal 222-S AWBT-M-E -AC 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.32,EN 14825,average,-7,34,8250,3.24,2546
Viessmann,Vitocal 222-S AWBT-M-E -AC 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.35,EN 14825,average,-7,52,8270,2.26,3659
Viessmann,Vitocal 222-S AWBT-M-E -AC 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.32,EN 14825,average,2,30,5320,4.32,1231
Viessmann,Vitocal 222-S AWBT-M-E -AC 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.35,EN 14825,average,2,42,6070,3.15,1927
Viessmann,Vitocal 222-S AWBT-M-E -AC 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.32,EN 14825,average,7,27,6600,5.81,1136
Viessmann,Vitocal 222-S AWBT-M-E -AC 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.35,EN 14825,average,7,36,5370,4.21,1276
Viessmann,Vitocal 222-S AWBT-M-E -AC 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.32,EN 14825,average,12,24,6630,7.51,883
Viessmann,Vitocal 222-S AWBT-M-E -AC 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.35,EN 14825,average,12,30,6410,5.7,1125
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.99,EN 14825,average,-7,34,8830,3.19,2768
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,10.07,EN 14825,average,-7,52,8910,2.27,3925
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.99,EN 14825,average,2,30,5710,4.3,1328
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,10.07,EN 14825,average,2,42,5900,3.17,1861
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.99,EN 14825,average,7,27,8860,5.63,1574
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,10.07,EN 14825,average,7,36,5380,4.24,1269
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.99,EN 14825,average,12,24,6650,7.64,870
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,10.07,EN 14825,average,12,30,6420,5.72,1122
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.61,EN 14825,average,-7,34,9390,3.12,3010
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.72,EN 14825,average,-7,52,9490,2.26,4199
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.61,EN 14825,average,2,30,5720,4.29,1333
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.72,EN 14825,average,2,42,5910,3.19,1853
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.61,EN 14825,average,7,27,8880,5.68,1563
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.72,EN 14825,average,7,36,5390,4.27,1262
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.61,EN 14825,average,12,24,6670,7.74,862
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.72,EN 14825,average,12,30,6420,5.75,1117
Viessmann,Vitocal 222-S AWBT-M-E 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.32,EN 14825,average,-7,34,8250,3.24,2546
Viessmann,Vitocal 222-S AWBT-M-E 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.35,EN 14825,average,-7,52,8270,2.26,3659
Viessmann,Vitocal 222-S AWBT-M-E 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.32,EN 14825,average,2,30,5320,4.32,1231
Viessmann,Vitocal 222-S AWBT-M-E 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.35,EN 14825,average,2,42,6070,3.15,1927
Viessmann,Vitocal 222-S AWBT-M-E 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.32,EN 14825,average,7,27,6600,5.81,1136
Viessmann,Vitocal 222-S AWBT-M-E 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.35,EN 14825,average,7,36,5370,4.21,1276
Viessmann,Vitocal 222-S AWBT-M-E 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.32,EN 14825,average,12,24,6630,7.51,883
Viessmann,Vitocal 222-S AWBT-M-E 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.35,EN 14825,average,12,30,6410,5.7,1125
Viessmann,Vitocal 222-S AWBT-M-E 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.99,EN 14825,average,-7,34,8830,3.19,2768
Viessmann,Vitocal 222-S AWBT-M-E 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,10.07,EN 14825,average,-7,52,8910,2.27,3925
Viessmann,Vitocal 222-S AWBT-M-E 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.99,EN 14825,average,2,30,5710,4.3,1328
Viessmann,Vitocal 222-S AWBT-M-E 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,10.07,EN 14825,average,2,42,5900,3.17,1861
Viessmann,Vitocal 222-S AWBT-M-E 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.99,EN 14825,average,7,27,8860,5.63,1574
Viessmann,Vitocal 222-S AWBT-M-E 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,10.07,EN 14825,average,7,36,5380,4.24,1269
Viessmann,Vitocal 222-S AWBT-M-E 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,9.99,EN 14825,average,12,24,6650,7.64,870
Viessmann,Vitocal 222-S AWBT-M-E 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,50,10.07,EN 14825,average,12,30,6420,5.72,1122
Viessmann,Vitocal 222-S AWBT-M-E 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.61,EN 14825,average,-7,34,9390,3.12,3010
Viessmann,Vitocal 222-S AWBT-M-E 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.72,EN 14825,average,-7,52,9490,2.26,4199
Viessmann,Vitocal 222-S AWBT-M-E 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.61,EN 14825,average,2,30,5720,4.29,1333
Viessmann,Vitocal 222-S AWBT-M-E 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.72,EN 14825,average,2,42,5910,3.19,1853
Viessmann,Vitocal 222-S AWBT-M-E 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.61,EN 14825,average,7,27,8880,5.68,1563
Viessmann,Vitocal 222-S AWBT-M-E 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.72,EN 14825,average,7,36,5390,4.27,1262
Viessmann,Vitocal 222-S AWBT-M-E 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.61,EN 14825,average,12,24,6670,7.74,862
Viessmann,Vitocal 222-S AWBT-M-E 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,59,10.72,EN 14825,average,12,30,6420,5.75,1117
Viessmann,Vitocal 200-S AWB-E-AC 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.75,EN 14825,average,-7,34,8630,3.27,2639
Viessmann,Vitocal 200-S AWB-E-AC 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.67,EN 14825,average,-7,52,8560,2.28,3754
Viessmann,Vitocal 200-S AWB-E-AC 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.75,EN 14825,average,2,30,5340,4.34,1230
Viessmann,Vitocal 200-S AWB-E-AC 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.67,EN 14825,average,2,42,5480,3.19,1718
Viessmann,Vitocal 200-S AWB-E-AC 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.75,EN 14825,average,7,27,6630,5.98,1109
Viessmann,Vitocal 200-S AWB-E-AC 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.67,EN 14825,average,7,36,6300,4.43,1422
Viessmann,Vitocal 200-S AWB-E-AC 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.75,EN 14825,average,12,24,6850,7.81,877
Viessmann,Vitocal 200-S AWB-E-AC 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.67,EN 14825,average,12,30,6610,5.86,1128
Viessmann,Vitocal 200-S AWB-E-AC 201.D13,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.6,31,10.99,EN 14825,average,-7,34,9730,3.16,3079
Viessmann,Vitocal 200-S AWB-E-AC 201.D13,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.6,31,11.00,EN 14825,average,-7,52,9730,2.28,4268
Viessmann,Vitocal 200-S AWB-E-AC 201.D13,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.6,31,10.99,EN 14825,average,2,30,5980,4.46,1341
Viessmann,Vitocal 200-S AWB-E-AC 201.D13,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.6,31,11.00,EN 14825,average,2,42,5870,3.28,1790
Viessmann,Vitocal 200-S AWB-E-AC 201.D13,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.6,31,10.99,EN 14825,average,7,27,6860,6.05,1134
Viessmann,Vitocal 200-S AWB-E-AC 201.D13,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.6,31,11.00,EN 14825,average,7,36,6530,4.5,1451
Viessmann,Vitocal 200-S AWB-E-AC 201.D13,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.6,31,10.99,EN 14825,average,12,24,6870,7.91,869
Viessmann,Vitocal 200-S AWB-E-AC 201.D13,2020-12-17,Outdoor Air/Water,NaN,NaN,R410a,3.6,31,11.00,EN 14825,average,12,30,6610,5.9,1120
Viessmann,Vitocal 200-S AWB-E-AC 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.65,EN 14825,average,-7,34,10300,3.09,3333
Viessmann,Vitocal 200-S AWB-E-AC 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.98,EN 14825,average,-7,52,10600,2.32,4569
Viessmann,Vitocal 200-S AWB-E-AC 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.65,EN 14825,average,2,30,6410,4.49,1428
Viessmann,Vitocal 200-S AWB-E-AC 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.98,EN 14825,average,2,42,6250,3.34,1871
Viessmann,Vitocal 200-S AWB-E-AC 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.65,EN 14825,average,7,27,7270,5.94,1224
Viessmann,Vitocal 200-S AWB-E-AC 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.98,EN 14825,average,7,36,6780,4.54,1493
Viessmann,Vitocal 200-S AWB-E-AC 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.65,EN 14825,average,12,24,6880,7.94,866
Viessmann,Vitocal 200-S AWB-E-AC 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.98,EN 14825,average,12,30,6630,5.98,1109
Viessmann,Vitocal 200-S AWB 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.75,EN 14825,average,-7,34,8630,3.27,2639
Viessmann,Vitocal 200-S AWB 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.67,EN 14825,average,-7,52,8560,2.28,3754
Viessmann,Vitocal 200-S AWB 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.75,EN 14825,average,2,30,5340,4.34,1230
Viessmann,Vitocal 200-S AWB 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.67,EN 14825,average,2,42,5480,3.19,1718
Viessmann,Vitocal 200-S AWB 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.75,EN 14825,average,7,27,6630,5.98,1109
Viessmann,Vitocal 200-S AWB 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.67,EN 14825,average,7,36,6300,4.43,1422
Viessmann,Vitocal 200-S AWB 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.75,EN 14825,average,12,24,6850,7.81,877
Viessmann,Vitocal 200-S AWB 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.67,EN 14825,average,12,30,6610,5.86,1128
Viessmann,Vitocal 200-S AWB 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,10.99,EN 14825,average,-7,34,9730,3.16,3079
Viessmann,Vitocal 200-S AWB 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,11.00,EN 14825,average,-7,52,9730,2.28,4268
Viessmann,Vitocal 200-S AWB 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,10.99,EN 14825,average,2,30,5980,4.46,1341
Viessmann,Vitocal 200-S AWB 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,11.00,EN 14825,average,2,42,5870,3.28,1790
Viessmann,Vitocal 200-S AWB 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,10.99,EN 14825,average,7,27,6860,6.05,1134
Viessmann,Vitocal 200-S AWB 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,11.00,EN 14825,average,7,36,6530,4.5,1451
Viessmann,Vitocal 200-S AWB 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,10.99,EN 14825,average,12,24,6870,7.91,869
Viessmann,Vitocal 200-S AWB 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,11.00,EN 14825,average,12,30,6610,5.9,1120
Viessmann,Vitocal 200-S AWB 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.65,EN 14825,average,-7,34,10300,3.09,3333
Viessmann,Vitocal 200-S AWB 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.98,EN 14825,average,-7,52,10600,2.32,4569
Viessmann,Vitocal 200-S AWB 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.65,EN 14825,average,2,30,6410,4.49,1428
Viessmann,Vitocal 200-S AWB 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.98,EN 14825,average,2,42,6250,3.34,1871
Viessmann,Vitocal 200-S AWB 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.65,EN 14825,average,7,27,7270,5.94,1224
Viessmann,Vitocal 200-S AWB 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.98,EN 14825,average,7,36,6780,4.54,1493
Viessmann,Vitocal 200-S AWB 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.65,EN 14825,average,12,24,6880,7.94,866
Viessmann,Vitocal 200-S AWB 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.98,EN 14825,average,12,30,6630,5.98,1109
Viessmann,Vitocal 200-S AWB-E 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.75,EN 14825,average,-7,34,8630,3.27,2639
Viessmann,Vitocal 200-S AWB-E 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.67,EN 14825,average,-7,52,8560,2.28,3754
Viessmann,Vitocal 200-S AWB-E 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.75,EN 14825,average,2,30,5340,4.34,1230
Viessmann,Vitocal 200-S AWB-E 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.67,EN 14825,average,2,42,5480,3.19,1718
Viessmann,Vitocal 200-S AWB-E 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.75,EN 14825,average,7,27,6630,5.98,1109
Viessmann,Vitocal 200-S AWB-E 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.67,EN 14825,average,7,36,6300,4.43,1422
Viessmann,Vitocal 200-S AWB-E 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.75,EN 14825,average,12,24,6850,7.81,877
Viessmann,Vitocal 200-S AWB-E 201.D10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.67,EN 14825,average,12,30,6610,5.86,1128
Viessmann,Vitocal 200-S AWB-E 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,10.99,EN 14825,average,-7,34,9730,3.16,3079
Viessmann,Vitocal 200-S AWB-E 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,11.00,EN 14825,average,-7,52,9730,2.28,4268
Viessmann,Vitocal 200-S AWB-E 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,10.99,EN 14825,average,2,30,5980,4.46,1341
Viessmann,Vitocal 200-S AWB-E 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,11.00,EN 14825,average,2,42,5870,3.28,1790
Viessmann,Vitocal 200-S AWB-E 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,10.99,EN 14825,average,7,27,6860,6.05,1134
Viessmann,Vitocal 200-S AWB-E 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,11.00,EN 14825,average,7,36,6530,4.5,1451
Viessmann,Vitocal 200-S AWB-E 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,10.99,EN 14825,average,12,24,6870,7.91,869
Viessmann,Vitocal 200-S AWB-E 201.D13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,11.00,EN 14825,average,12,30,6610,5.9,1120
Viessmann,Vitocal 200-S AWB-E 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.65,EN 14825,average,-7,34,10300,3.09,3333
Viessmann,Vitocal 200-S AWB-E 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.98,EN 14825,average,-7,52,10600,2.32,4569
Viessmann,Vitocal 200-S AWB-E 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.65,EN 14825,average,2,30,6410,4.49,1428
Viessmann,Vitocal 200-S AWB-E 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.98,EN 14825,average,2,42,6250,3.34,1871
Viessmann,Vitocal 200-S AWB-E 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.65,EN 14825,average,7,27,7270,5.94,1224
Viessmann,Vitocal 200-S AWB-E 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.98,EN 14825,average,7,36,6780,4.54,1493
Viessmann,Vitocal 200-S AWB-E 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.65,EN 14825,average,12,24,6880,7.94,866
Viessmann,Vitocal 200-S AWB-E 201.D16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.98,EN 14825,average,12,30,6630,5.98,1109
Viessmann,Vitocal 222-S AWBT 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.75,EN 14825,average,-7,34,8630,3.27,2639
Viessmann,Vitocal 222-S AWBT 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.67,EN 14825,average,-7,52,8560,2.28,3754
Viessmann,Vitocal 222-S AWBT 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.75,EN 14825,average,2,30,5340,4.34,1230
Viessmann,Vitocal 222-S AWBT 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.67,EN 14825,average,2,42,5480,3.19,1718
Viessmann,Vitocal 222-S AWBT 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.75,EN 14825,average,7,27,6630,5.98,1109
Viessmann,Vitocal 222-S AWBT 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.67,EN 14825,average,7,36,6300,4.43,1422
Viessmann,Vitocal 222-S AWBT 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.75,EN 14825,average,12,24,6850,7.81,877
Viessmann,Vitocal 222-S AWBT 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.67,EN 14825,average,12,30,6610,5.86,1128
Viessmann,Vitocal 222-S AWBT 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,10.99,EN 14825,average,-7,34,9730,3.16,3079
Viessmann,Vitocal 222-S AWBT 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,11.00,EN 14825,average,-7,52,9730,2.28,4268
Viessmann,Vitocal 222-S AWBT 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,10.99,EN 14825,average,2,30,5980,4.46,1341
Viessmann,Vitocal 222-S AWBT 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,11.00,EN 14825,average,2,42,5870,3.28,1790
Viessmann,Vitocal 222-S AWBT 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,10.99,EN 14825,average,7,27,6860,6.05,1134
Viessmann,Vitocal 222-S AWBT 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,11.00,EN 14825,average,7,36,6530,4.5,1451
Viessmann,Vitocal 222-S AWBT 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,10.99,EN 14825,average,12,24,6870,7.91,869
Viessmann,Vitocal 222-S AWBT 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,11.00,EN 14825,average,12,30,6610,5.9,1120
Viessmann,Vitocal 222-S AWBT 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.65,EN 14825,average,-7,34,10300,3.09,3333
Viessmann,Vitocal 222-S AWBT 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.98,EN 14825,average,-7,52,10600,2.32,4569
Viessmann,Vitocal 222-S AWBT 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.65,EN 14825,average,2,30,6410,4.49,1428
Viessmann,Vitocal 222-S AWBT 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.98,EN 14825,average,2,42,6250,3.34,1871
Viessmann,Vitocal 222-S AWBT 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.65,EN 14825,average,7,27,7270,5.94,1224
Viessmann,Vitocal 222-S AWBT 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.98,EN 14825,average,7,36,6780,4.54,1493
Viessmann,Vitocal 222-S AWBT 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.65,EN 14825,average,12,24,6880,7.94,866
Viessmann,Vitocal 222-S AWBT 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.98,EN 14825,average,12,30,6630,5.98,1109
Viessmann,Vitocal 222-S AWBT-E-AC 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.75,EN 14825,average,-7,34,8630,3.27,2639
Viessmann,Vitocal 222-S AWBT-E-AC 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.67,EN 14825,average,-7,52,8560,2.28,3754
Viessmann,Vitocal 222-S AWBT-E-AC 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.75,EN 14825,average,2,30,5340,4.34,1230
Viessmann,Vitocal 222-S AWBT-E-AC 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.67,EN 14825,average,2,42,5480,3.19,1718
Viessmann,Vitocal 222-S AWBT-E-AC 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.75,EN 14825,average,7,27,6630,5.98,1109
Viessmann,Vitocal 222-S AWBT-E-AC 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.67,EN 14825,average,7,36,6300,4.43,1422
Viessmann,Vitocal 222-S AWBT-E-AC 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.75,EN 14825,average,12,24,6850,7.81,877
Viessmann,Vitocal 222-S AWBT-E-AC 221.C10,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,25,9.67,EN 14825,average,12,30,6610,5.86,1128
Viessmann,Vitocal 222-S AWBT-E-AC 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,10.99,EN 14825,average,-7,34,9730,3.16,3079
Viessmann,Vitocal 222-S AWBT-E-AC 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,11.00,EN 14825,average,-7,52,9730,2.28,4268
Viessmann,Vitocal 222-S AWBT-E-AC 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,10.99,EN 14825,average,2,30,5980,4.46,1341
Viessmann,Vitocal 222-S AWBT-E-AC 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,11.00,EN 14825,average,2,42,5870,3.28,1790
Viessmann,Vitocal 222-S AWBT-E-AC 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,10.99,EN 14825,average,7,27,6860,6.05,1134
Viessmann,Vitocal 222-S AWBT-E-AC 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,11.00,EN 14825,average,7,36,6530,4.5,1451
Viessmann,Vitocal 222-S AWBT-E-AC 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,10.99,EN 14825,average,12,24,6870,7.91,869
Viessmann,Vitocal 222-S AWBT-E-AC 221.C13,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,31,11.00,EN 14825,average,12,30,6610,5.9,1120
Viessmann,Vitocal 222-S AWBT-E-AC 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.65,EN 14825,average,-7,34,10300,3.09,3333
Viessmann,Vitocal 222-S AWBT-E-AC 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.98,EN 14825,average,-7,52,10600,2.32,4569
Viessmann,Vitocal 222-S AWBT-E-AC 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.65,EN 14825,average,2,30,6410,4.49,1428
Viessmann,Vitocal 222-S AWBT-E-AC 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.98,EN 14825,average,2,42,6250,3.34,1871
Viessmann,Vitocal 222-S AWBT-E-AC 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.65,EN 14825,average,7,27,7270,5.94,1224
Viessmann,Vitocal 222-S AWBT-E-AC 221.C16,2020-12-17,Outdoor Air/Water,39,56,R410a,3.6,40,11.98,EN 14825,average,7,36,6780,4.54,1493
